   7703 BC:5_sub1,                    !- Outside Boundary Condition Object
   7704 NoSun,                   !- Sun Exposure
   7705 NoWind,                  !- Wind Exposure
   7706 0.5,                     !- View Factor to Ground
   7707 4,                       !- Number of Vertices
   7708 6.693298580600,          !- Vertex 1 X-coordinate {m}
   7709 -0.071248776400,         !- Vertex 1 Y-coordinate {m}
   7710 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7711 5.980424249700,          !- Vertex 2 X-coordinate {m}
   7712 0.043748177500,          !- Vertex 2 Y-coordinate {m}
   7713 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7714 5.980424250000,          !- Vertex 3 X-coordinate {m}
   7715 0.043748180000,          !- Vertex 3 Y-coordinate {m}
   7716 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7717 6.693298580000,          !- Vertex 4 X-coordinate {m}
   7718 -0.071248780000,         !- Vertex 4 Y-coordinate {m}
   7719 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7720 
   7721 ! Block 1, office 5_6, Wall - 2.419 m2 - 21.2°, Surface Area: 2.419m2
   7722 BuildingSurface:Detailed,
   7723 Block1:Office5%6_Wall_7_0_0,  !- Name
   7724 Wall,                    !- Surface Type
   7725 Int_Part_Rounds,         !- Construction Name
   7726 Block1:Office5%6,        !- Zone Name
   7727 OtherSideCoefficients,   !- Outside Boundary Condition
   7728 BC:5_sub1,                    !- Outside Boundary Condition Object
   7729 NoSun,                   !- Sun Exposure
   7730 NoWind,                  !- Wind Exposure
   7731 0.5,                     !- View Factor to Ground
   7732 4,                       !- Number of Vertices
   7733 5.980424249700,          !- Vertex 1 X-coordinate {m}
   7734 0.043748177500,          !- Vertex 1 Y-coordinate {m}
   7735 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7736 5.307037144500,          !- Vertex 2 X-coordinate {m}
   7737 0.304447079600,          !- Vertex 2 Y-coordinate {m}
   7738 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7739 5.307037140000,          !- Vertex 3 X-coordinate {m}
   7740 0.304447080000,          !- Vertex 3 Y-coordinate {m}
   7741 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7742 5.980424250000,          !- Vertex 4 X-coordinate {m}
   7743 0.043748180000,          !- Vertex 4 Y-coordinate {m}
   7744 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7745 
   7746 ! Block 1, office 5_6, Wall - 2.419 m2 - 33.2°, Surface Area: 2.419m2
   7747 BuildingSurface:Detailed,
   7748 Block1:Office5%6_Wall_8_0_0,  !- Name
   7749 Wall,                    !- Surface Type
   7750 Int_Part_Rounds,         !- Construction Name
   7751 Block1:Office5%6,        !- Zone Name
   7752 OtherSideCoefficients,   !- Outside Boundary Condition
   7753 BC:5_sub1,                    !- Outside Boundary Condition Object
   7754 NoSun,                   !- Sun Exposure
   7755 NoWind,                  !- Wind Exposure
   7756 0.5,                     !- View Factor to Ground
   7757 4,                       !- Number of Vertices
   7758 5.307037144500,          !- Vertex 1 X-coordinate {m}
   7759 0.304447079600,          !- Vertex 1 Y-coordinate {m}
   7760 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7761 4.702567512700,          !- Vertex 2 X-coordinate {m}
   7762 0.699454136800,          !- Vertex 2 Y-coordinate {m}
   7763 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7764 4.702567510000,          !- Vertex 3 X-coordinate {m}
   7765 0.699454140000,          !- Vertex 3 Y-coordinate {m}
   7766 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7767 5.307037140000,          !- Vertex 4 X-coordinate {m}
   7768 0.304447080000,          !- Vertex 4 Y-coordinate {m}
   7769 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7770 
   7771 ! Block 1, office 5_6, Wall - 2.419 m2 - 45.2°, Surface Area: 2.419m2
   7772 BuildingSurface:Detailed,
   7773 Block1:Office5%6_Wall_9_0_0,  !- Name
   7774 Wall,                    !- Surface Type
   7775 Int_Part_Rounds,         !- Construction Name
   7776 Block1:Office5%6,        !- Zone Name
   7777 OtherSideCoefficients,   !- Outside Boundary Condition
   7778 BC:5_sub1,                    !- Outside Boundary Condition Object
   7779 NoSun,                   !- Sun Exposure
   7780 NoWind,                  !- Wind Exposure
   7781 0.5,                     !- View Factor to Ground
   7782 4,                       !- Number of Vertices
   7783 4.702567512700,          !- Vertex 1 X-coordinate {m}
   7784 0.699454136800,          !- Vertex 1 Y-coordinate {m}
   7785 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7786 4.193433577800,          !- Vertex 2 X-coordinate {m}
   7787 1.211505645300,          !- Vertex 2 Y-coordinate {m}
   7788 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7789 4.193433580000,          !- Vertex 3 X-coordinate {m}
   7790 1.211505650000,          !- Vertex 3 Y-coordinate {m}
   7791 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7792 4.702567510000,          !- Vertex 4 X-coordinate {m}
   7793 0.699454140000,          !- Vertex 4 Y-coordinate {m}
   7794 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7795 
   7796 ! Block 1, office 5_6, Wall - 2.419 m2 - 57.2°, Surface Area: 2.419m2
   7797 BuildingSurface:Detailed,
   7798 Block1:Office5%6_Wall_10_0_0,  !- Name
   7799 Wall,                    !- Surface Type
   7800 Int_Part_Rounds,         !- Construction Name
   7801 Block1:Office5%6,        !- Zone Name
   7802 OtherSideCoefficients,   !- Outside Boundary Condition
   7803 BC:5_sub1,                    !- Outside Boundary Condition Object
   7804 NoSun,                   !- Sun Exposure
   7805 NoWind,                  !- Wind Exposure
   7806 0.5,                     !- View Factor to Ground
   7807 4,                       !- Number of Vertices
   7808 4.193433577800,          !- Vertex 1 X-coordinate {m}
   7809 1.211505645300,          !- Vertex 1 Y-coordinate {m}
   7810 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7811 3.801886935800,          !- Vertex 2 X-coordinate {m}
   7812 1.818222497000,          !- Vertex 2 Y-coordinate {m}
   7813 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7814 3.801886940000,          !- Vertex 3 X-coordinate {m}
   7815 1.818222500000,          !- Vertex 3 Y-coordinate {m}
   7816 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7817 4.193433580000,          !- Vertex 4 X-coordinate {m}
   7818 1.211505650000,          !- Vertex 4 Y-coordinate {m}
   7819 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7820 
   7821 ! Block 1, office 5_6, Wall - 1.072 m2 - 69.2°, Surface Area: 1.072m2
   7822 BuildingSurface:Detailed,
   7823 Block1:Office5%6_Wall_11_0_0,  !- Name
   7824 Wall,                    !- Surface Type
   7825 Int_Part_Rounds,         !- Construction Name
   7826 Block1:Office5%6,        !- Zone Name
   7827 OtherSideCoefficients,   !- Outside Boundary Condition
   7828 BC:5_sub1,                    !- Outside Boundary Condition Object
   7829 NoSun,                   !- Sun Exposure
   7830 NoWind,                  !- Wind Exposure
   7831 0.5,                     !- View Factor to Ground
   7832 4,                       !- Number of Vertices
   7833 3.801886935800,          !- Vertex 1 X-coordinate {m}
   7834 1.818222497000,          !- Vertex 1 Y-coordinate {m}
   7835 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7836 3.688014521800,          !- Vertex 2 X-coordinate {m}
   7837 2.117422519600,          !- Vertex 2 Y-coordinate {m}
   7838 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7839 3.688014520100,          !- Vertex 3 X-coordinate {m}
   7840 2.117422519800,          !- Vertex 3 Y-coordinate {m}
   7841 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7842 3.801886940000,          !- Vertex 4 X-coordinate {m}
   7843 1.818222500000,          !- Vertex 4 Y-coordinate {m}
   7844 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7845 
   7846 ! Block 1, office 5_6, Wall - 5.226 m2 - 345.2°, Surface Area: 5.226m2
   7847 BuildingSurface:Detailed,
   7848 Block1:Office5%6_Wall_12_0_0,  !- Name
   7849 Wall,                    !- Surface Type
   7850 Int_Part,                !- Construction Name
   7851 Block1:Office5%6,        !- Zone Name
   7852 OtherSideCoefficients,   !- Outside Boundary Condition
   7853 BC:4_sub1,                    !- Outside Boundary Condition Object
   7854 NoSun,                   !- Sun Exposure
   7855 NoWind,                  !- Wind Exposure
   7856 0.5,                     !- View Factor to Ground
   7857 4,                       !- Number of Vertices
   7858 3.688014521800,          !- Vertex 1 X-coordinate {m}
   7859 2.117422519600,          !- Vertex 1 Y-coordinate {m}
   7860 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7861 2.179625139000,          !- Vertex 2 X-coordinate {m}
   7862 1.718980833800,          !- Vertex 2 Y-coordinate {m}
   7863 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7864 2.179625140000,          !- Vertex 3 X-coordinate {m}
   7865 1.718980830000,          !- Vertex 3 Y-coordinate {m}
   7866 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7867 3.688014520100,          !- Vertex 4 X-coordinate {m}
   7868 2.117422519800,          !- Vertex 4 Y-coordinate {m}
   7869 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7870 
   7871 ! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
   7872 BuildingSurface:Detailed,
   7873 Block1:Office5%6_Partition_13_0_0,  !- Name
   7874 Wall,                    !- Surface Type
   7875 Int_Part,                !- Construction Name
   7876 Block1:Office5%6,        !- Zone Name
   7877 Surface,                 !- Outside Boundary Condition
   7878 Block1:Wc_Partition_5_0_10009,  !- Outside Boundary Condition Object
   7879 NoSun,                   !- Sun Exposure
   7880 NoWind,                  !- Wind Exposure
   7881 0,                       !- View Factor to Ground
   7882 4,                       !- Number of Vertices
   7883 2.179625139000,          !- Vertex 1 X-coordinate {m}
   7884 1.718980833800,          !- Vertex 1 Y-coordinate {m}
   7885 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7886 2.371776429200,          !- Vertex 2 X-coordinate {m}
   7887 0.997069640500,          !- Vertex 2 Y-coordinate {m}
   7888 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7889 2.371776430000,          !- Vertex 3 X-coordinate {m}
   7890 0.997069640000,          !- Vertex 3 Y-coordinate {m}
   7891 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7892 2.179625140000,          !- Vertex 4 X-coordinate {m}
   7893 1.718980830000,          !- Vertex 4 Y-coordinate {m}
   7894 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7895 
   7896 ! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
   7897 BuildingSurface:Detailed,
   7898 Block1:Wc_Partition_5_0_10009,  !- Name
   7899 Wall,                    !- Surface Type
   7900 Int_Part,                !- Construction Name
   7901 Block1:Wc,               !- Zone Name
   7902 Surface,                 !- Outside Boundary Condition
   7903 Block1:Office5%6_Partition_13_0_0,  !- Outside Boundary Condition Object
   7904 NoSun,                   !- Sun Exposure
   7905 NoWind,                  !- Wind Exposure
   7906 0,                       !- View Factor to Ground
   7907 4,                       !- Number of Vertices
   7908 2.371776429100,          !- Vertex 1 X-coordinate {m}
   7909 0.997069641000,          !- Vertex 1 Y-coordinate {m}
   7910 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7911 2.179625138700,          !- Vertex 2 X-coordinate {m}
   7912 1.718980835000,          !- Vertex 2 Y-coordinate {m}
   7913 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7914 2.179625138700,          !- Vertex 3 X-coordinate {m}
   7915 1.718980835000,          !- Vertex 3 Y-coordinate {m}
   7916 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7917 2.371776429100,          !- Vertex 4 X-coordinate {m}
   7918 0.997069641000,          !- Vertex 4 Y-coordinate {m}
   7919 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7920 
   7921 ! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
   7922 BuildingSurface:Detailed,
   7923 Block1:Office5%6_Partition_14_0_0,  !- Name
   7924 Wall,                    !- Surface Type
   7925 Int_Part,                !- Construction Name
   7926 Block1:Office5%6,        !- Zone Name
   7927 Surface,                 !- Outside Boundary Condition
   7928 Block1:Wc_Partition_4_0_10010,  !- Outside Boundary Condition Object
   7929 NoSun,                   !- Sun Exposure
   7930 NoWind,                  !- Wind Exposure
   7931 0,                       !- View Factor to Ground
   7932 4,                       !- Number of Vertices
   7933 2.371776429200,          !- Vertex 1 X-coordinate {m}
   7934 0.997069640500,          !- Vertex 1 Y-coordinate {m}
   7935 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7936 3.011270543900,          !- Vertex 2 X-coordinate {m}
   7937 0.627857541300,          !- Vertex 2 Y-coordinate {m}
   7938 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7939 3.011270540000,          !- Vertex 3 X-coordinate {m}
   7940 0.627857540000,          !- Vertex 3 Y-coordinate {m}
   7941 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7942 2.371776430000,          !- Vertex 4 X-coordinate {m}
   7943 0.997069640000,          !- Vertex 4 Y-coordinate {m}
   7944 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7945 
   7946 ! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
   7947 BuildingSurface:Detailed,
   7948 Block1:Wc_Partition_4_0_10010,  !- Name
   7949 Wall,                    !- Surface Type
   7950 Int_Part,                !- Construction Name
   7951 Block1:Wc,               !- Zone Name
   7952 Surface,                 !- Outside Boundary Condition
   7953 Block1:Office5%6_Partition_14_0_0,  !- Outside Boundary Condition Object
   7954 NoSun,                   !- Sun Exposure
   7955 NoWind,                  !- Wind Exposure
   7956 0,                       !- View Factor to Ground
   7957 4,                       !- Number of Vertices
   7958 3.011270545600,          !- Vertex 1 X-coordinate {m}
   7959 0.627857540300,          !- Vertex 1 Y-coordinate {m}
   7960 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7961 2.371776429100,          !- Vertex 2 X-coordinate {m}
   7962 0.997069641000,          !- Vertex 2 Y-coordinate {m}
   7963 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7964 2.371776429100,          !- Vertex 3 X-coordinate {m}
   7965 0.997069641000,          !- Vertex 3 Y-coordinate {m}
   7966 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7967 3.011270545600,          !- Vertex 4 X-coordinate {m}
   7968 0.627857540300,          !- Vertex 4 Y-coordinate {m}
   7969 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7970 
   7971 ! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
   7972 BuildingSurface:Detailed,
   7973 Block1:Office5%6_Partition_15_0_0,  !- Name
   7974 Wall,                    !- Surface Type
   7975 Int_Part,                !- Construction Name
   7976 Block1:Office5%6,        !- Zone Name
   7977 Surface,                 !- Outside Boundary Condition
   7978 Block1:Wc_Partition_3_0_10011,  !- Outside Boundary Condition Object
   7979 NoSun,                   !- Sun Exposure
   7980 NoWind,                  !- Wind Exposure
   7981 0,                       !- View Factor to Ground
   7982 4,                       !- Number of Vertices
   7983 3.011270543900,          !- Vertex 1 X-coordinate {m}
   7984 0.627857541300,          !- Vertex 1 Y-coordinate {m}
   7985 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   7986 2.167405636000,          !- Vertex 2 X-coordinate {m}
   7987 -0.788396726000,         !- Vertex 2 Y-coordinate {m}
   7988 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   7989 2.167405640500,          !- Vertex 3 X-coordinate {m}
   7990 -0.788396729100,         !- Vertex 3 Y-coordinate {m}
   7991 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   7992 3.011270540000,          !- Vertex 4 X-coordinate {m}
   7993 0.627857540000,          !- Vertex 4 Y-coordinate {m}
   7994 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   7995 
   7996 ! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
   7997 BuildingSurface:Detailed,
   7998 Block1:Wc_Partition_3_0_10011,  !- Name
   7999 Wall,                    !- Surface Type
   8000 Int_Part,                !- Construction Name
   8001 Block1:Wc,               !- Zone Name
   8002 Surface,                 !- Outside Boundary Condition
   8003 Block1:Office5%6_Partition_15_0_0,  !- Outside Boundary Condition Object
   8004 NoSun,                   !- Sun Exposure
   8005 NoWind,                  !- Wind Exposure
   8006 0,                       !- View Factor to Ground
   8007 4,                       !- Number of Vertices
   8008 2.167405635100,          !- Vertex 1 X-coordinate {m}
   8009 -0.788396727400,         !- Vertex 1 Y-coordinate {m}
   8010 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8011 3.011270545600,          !- Vertex 2 X-coordinate {m}
   8012 0.627857540300,          !- Vertex 2 Y-coordinate {m}
   8013 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8014 3.011270545600,          !- Vertex 3 X-coordinate {m}
   8015 0.627857540300,          !- Vertex 3 Y-coordinate {m}
   8016 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8017 2.167405635100,          !- Vertex 4 X-coordinate {m}
   8018 -0.788396727400,         !- Vertex 4 Y-coordinate {m}
   8019 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8020 
   8021 ! Block 1, wc, Ground floor - 4.140 m2 (Ground), Surface Area: 4.140m2
   8022 BuildingSurface:Detailed,
   8023 Block1:Wc_GroundFloor_0_0_0,  !- Name
   8024 Floor,                   !- Surface Type
   8025 Floor_C,                 !- Construction Name
   8026 Block1:Wc,               !- Zone Name
   8027 Ground,                  !- Outside Boundary Condition
   8028 ,                        !- Outside Boundary Condition Object
   8029 NoSun,                   !- Sun Exposure
   8030 NoWind,                  !- Wind Exposure
   8031 1,                       !- View Factor to Ground
   8032 6,                       !- Number of Vertices
   8033 2.167405635100,          !- Vertex 1 X-coordinate {m}
   8034 -0.788396727400,         !- Vertex 1 Y-coordinate {m}
   8035 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8036 0.380634285900,          !- Vertex 2 X-coordinate {m}
   8037 0.243196194000,          !- Vertex 2 Y-coordinate {m}
   8038 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8039 0.101698260700,          !- Vertex 3 X-coordinate {m}
   8040 1.170095580700,          !- Vertex 3 Y-coordinate {m}
   8041 0.000000000000,          !- Vertex 3 Z-coordinate {m}
   8042 2.179625138700,          !- Vertex 4 X-coordinate {m}
   8043 1.718980835000,          !- Vertex 4 Y-coordinate {m}
   8044 0.000000000000,          !- Vertex 4 Z-coordinate {m}
   8045 2.371776429100,          !- Vertex 5 X-coordinate {m}
   8046 0.997069641000,          !- Vertex 5 Y-coordinate {m}
   8047 0.000000000000,          !- Vertex 5 Z-coordinate {m}
   8048 3.011270545600,          !- Vertex 6 X-coordinate {m}
   8049 0.627857540300,          !- Vertex 6 Y-coordinate {m}
   8050 0.000000000000;          !- Vertex 6 Z-coordinate {m}
   8051 
   8052 ! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
   8053 BuildingSurface:Detailed,
   8054 Block1:Wc_Ceiling_1_0_0, !- Name
   8055 Ceiling,                 !- Surface Type
   8056 Ceiling_C,               !- Construction Name
   8057 Block1:Wc,               !- Zone Name
   8058 Surface,                 !- Outside Boundary Condition
   8059 Block2:Office12_Floor_0_0_10012,  !- Outside Boundary Condition Object
   8060 NoSun,                   !- Sun Exposure
   8061 NoWind,                  !- Wind Exposure
   8062 0,                       !- View Factor to Ground
   8063 6,                       !- Number of Vertices
   8064 0.380634290000,          !- Vertex 1 X-coordinate {m}
   8065 0.243196190000,          !- Vertex 1 Y-coordinate {m}
   8066 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8067 2.167405635100,          !- Vertex 2 X-coordinate {m}
   8068 -0.788396727400,         !- Vertex 2 Y-coordinate {m}
   8069 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8070 3.011270545600,          !- Vertex 3 X-coordinate {m}
   8071 0.627857540300,          !- Vertex 3 Y-coordinate {m}
   8072 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8073 2.371776429100,          !- Vertex 4 X-coordinate {m}
   8074 0.997069641000,          !- Vertex 4 Y-coordinate {m}
   8075 3.350000000000,          !- Vertex 4 Z-coordinate {m}
   8076 2.179625138700,          !- Vertex 5 X-coordinate {m}
   8077 1.718980835000,          !- Vertex 5 Y-coordinate {m}
   8078 3.350000000000,          !- Vertex 5 Z-coordinate {m}
   8079 0.101698260000,          !- Vertex 6 X-coordinate {m}
   8080 1.170095580000,          !- Vertex 6 Y-coordinate {m}
   8081 3.350000000000;          !- Vertex 6 Z-coordinate {m}
   8082 
   8083 ! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
   8084 BuildingSurface:Detailed,
   8085 Block2:Office12_Floor_0_0_10012,  !- Name
   8086 Floor,                   !- Surface Type
   8087 Floor_C,                 !- Construction Name
   8088 Block2:Office12,         !- Zone Name
   8089 Surface,                 !- Outside Boundary Condition
   8090 Block1:Wc_Ceiling_1_0_0, !- Outside Boundary Condition Object
   8091 NoSun,                   !- Sun Exposure
   8092 NoWind,                  !- Wind Exposure
   8093 0,                       !- View Factor to Ground
   8094 6,                       !- Number of Vertices
   8095 2.167405640500,          !- Vertex 1 X-coordinate {m}
   8096 -0.788396729100,         !- Vertex 1 Y-coordinate {m}
   8097 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8098 0.380634290000,          !- Vertex 2 X-coordinate {m}
   8099 0.243196190000,          !- Vertex 2 Y-coordinate {m}
   8100 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8101 0.101698260000,          !- Vertex 3 X-coordinate {m}
   8102 1.170095580000,          !- Vertex 3 Y-coordinate {m}
   8103 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8104 2.179625140000,          !- Vertex 4 X-coordinate {m}
   8105 1.718980830000,          !- Vertex 4 Y-coordinate {m}
   8106 3.350000000000,          !- Vertex 4 Z-coordinate {m}
   8107 2.371776430000,          !- Vertex 5 X-coordinate {m}
   8108 0.997069640000,          !- Vertex 5 Y-coordinate {m}
   8109 3.350000000000,          !- Vertex 5 Z-coordinate {m}
   8110 3.011270540000,          !- Vertex 6 X-coordinate {m}
   8111 0.627857540000,          !- Vertex 6 Y-coordinate {m}
   8112 3.350000000000;          !- Vertex 6 Z-coordinate {m}
   8113 
   8114 ! Block 1, wc, Wall - 6.912 m2 - 210.0°, Surface Area: 6.912m2
   8115 BuildingSurface:Detailed,
   8116 Block1:Wc_Wall_2_0_0,    !- Name
   8117 Wall,                    !- Surface Type
   8118 Ext_Wall,                !- Construction Name
   8119 Block1:Wc,               !- Zone Name
   8120 Outdoors,                !- Outside Boundary Condition
   8121 ,                        !- Outside Boundary Condition Object
   8122 SunExposed,              !- Sun Exposure
   8123 WindExposed,             !- Wind Exposure
   8124 0.5,                     !- View Factor to Ground
   8125 4,                       !- Number of Vertices
   8126 0.380634285900,          !- Vertex 1 X-coordinate {m}
   8127 0.243196194000,          !- Vertex 1 Y-coordinate {m}
   8128 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8129 2.167405635100,          !- Vertex 2 X-coordinate {m}
   8130 -0.788396727400,         !- Vertex 2 Y-coordinate {m}
   8131 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8132 2.167405635100,          !- Vertex 3 X-coordinate {m}
   8133 -0.788396727400,         !- Vertex 3 Y-coordinate {m}
   8134 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8135 0.380634290000,          !- Vertex 4 X-coordinate {m}
   8136 0.243196190000,          !- Vertex 4 Y-coordinate {m}
   8137 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8138 
   8139 ! Block 1, wc, Wall - 7.200 m2 - 345.2°, Surface Area: 7.200m2
   8140 BuildingSurface:Detailed,
   8141 Block1:Wc_Wall_6_0_0,    !- Name
   8142 Wall,                    !- Surface Type
   8143 Int_Part,                !- Construction Name
   8144 Block1:Wc,               !- Zone Name
   8145 OtherSideCoefficients,   !- Outside Boundary Condition
   8146 BC:4_sub1,                    !- Outside Boundary Condition Object
   8147 NoSun,                   !- Sun Exposure
   8148 NoWind,                  !- Wind Exposure
   8149 0.5,                     !- View Factor to Ground
   8150 4,                       !- Number of Vertices
   8151 2.179625138700,          !- Vertex 1 X-coordinate {m}
   8152 1.718980835000,          !- Vertex 1 Y-coordinate {m}
   8153 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8154 0.101698260700,          !- Vertex 2 X-coordinate {m}
   8155 1.170095580700,          !- Vertex 2 Y-coordinate {m}
   8156 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8157 0.101698260000,          !- Vertex 3 X-coordinate {m}
   8158 1.170095580000,          !- Vertex 3 Y-coordinate {m}
   8159 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8160 2.179625138700,          !- Vertex 4 X-coordinate {m}
   8161 1.718980835000,          !- Vertex 4 Y-coordinate {m}
   8162 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8163 
   8164 ! Block 1, wc, Wall - 3.243 m2 - 253.3°, Surface Area: 3.243m2
   8165 BuildingSurface:Detailed,
   8166 Block1:Wc_Wall_7_0_0,    !- Name
   8167 Wall,                    !- Surface Type
   8168 Ext_Wall,                !- Construction Name
   8169 Block1:Wc,               !- Zone Name
   8170 Outdoors,                !- Outside Boundary Condition
   8171 ,                        !- Outside Boundary Condition Object
   8172 SunExposed,              !- Sun Exposure
   8173 WindExposed,             !- Wind Exposure
   8174 0.5,                     !- View Factor to Ground
   8175 4,                       !- Number of Vertices
   8176 0.101698260700,          !- Vertex 1 X-coordinate {m}
   8177 1.170095580700,          !- Vertex 1 Y-coordinate {m}
   8178 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8179 0.380634285900,          !- Vertex 2 X-coordinate {m}
   8180 0.243196194000,          !- Vertex 2 Y-coordinate {m}
   8181 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8182 0.380634290000,          !- Vertex 3 X-coordinate {m}
   8183 0.243196190000,          !- Vertex 3 Y-coordinate {m}
   8184 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8185 0.101698260000,          !- Vertex 4 X-coordinate {m}
   8186 1.170095580000,          !- Vertex 4 Y-coordinate {m}
   8187 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8188 
   8189 ! Block 1, elevat_corridor0, Ground floor - 8.100 m2 (Ground), Surface Area: 8.100m2
   8190 BuildingSurface:Detailed,
   8191 Block1:Elevat%corridor0_GroundFloor_0_0_0,  !- Name
   8192 Floor,                   !- Surface Type
   8193 Floor_C,                 !- Construction Name
   8194 Block1:Elevat%corridor0, !- Zone Name
   8195 Ground,                  !- Outside Boundary Condition
   8196 ,                        !- Outside Boundary Condition Object
   8197 NoSun,                   !- Sun Exposure
   8198 NoWind,                  !- Wind Exposure
   8199 1,                       !- View Factor to Ground
   8200 9,                       !- Number of Vertices
   8201 12.425771215800,         !- Vertex 1 X-coordinate {m}
   8202 1.299959549000,          !- Vertex 1 Y-coordinate {m}
   8203 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8204 10.931588713400,         !- Vertex 2 X-coordinate {m}
   8205 2.162626219000,          !- Vertex 2 Y-coordinate {m}
   8206 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8207 9.940163969900,          !- Vertex 3 X-coordinate {m}
   8208 1.809275407000,          !- Vertex 3 Y-coordinate {m}
   8209 0.000000000000,          !- Vertex 3 Z-coordinate {m}
   8210 10.104993411000,         !- Vertex 4 X-coordinate {m}
   8211 2.130499288700,          !- Vertex 4 Y-coordinate {m}
   8212 0.000000000000,          !- Vertex 4 Z-coordinate {m}
   8213 10.293876057900,         !- Vertex 5 X-coordinate {m}
   8214 2.827447964500,          !- Vertex 5 Y-coordinate {m}
   8215 0.000000000000,          !- Vertex 5 Z-coordinate {m}
   8216 10.333727388200,         !- Vertex 6 X-coordinate {m}
   8217 3.548437550000,          !- Vertex 6 Y-coordinate {m}
   8218 0.000000000000,          !- Vertex 6 Z-coordinate {m}
   8219 10.284325696500,         !- Vertex 7 X-coordinate {m}
   8220 3.866221093700,          !- Vertex 7 Y-coordinate {m}
   8221 0.000000000000,          !- Vertex 7 Z-coordinate {m}
   8222 13.784269249100,         !- Vertex 8 X-coordinate {m}
   8223 4.811103841200,          !- Vertex 8 Y-coordinate {m}
   8224 0.000000000000,          !- Vertex 8 Z-coordinate {m}
   8225 13.953161070500,         !- Vertex 9 X-coordinate {m}
   8226 3.945476386400,          !- Vertex 9 Y-coordinate {m}
   8227 0.000000000000;          !- Vertex 9 Z-coordinate {m}
   8228 
   8229 ! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
   8230 BuildingSurface:Detailed,
   8231 Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Name
   8232 Ceiling,                 !- Surface Type
   8233 Ceiling_C,               !- Construction Name
   8234 Block1:Elevat%corridor0, !- Zone Name
   8235 Surface,                 !- Outside Boundary Condition
   8236 Block2:Elevat%corridor1_Floor_0_0_10013,  !- Outside Boundary Condition Object
   8237 NoSun,                   !- Sun Exposure
   8238 NoWind,                  !- Wind Exposure
   8239 0,                       !- View Factor to Ground
   8240 9,                       !- Number of Vertices
   8241 9.941251569300,          !- Vertex 1 X-coordinate {m}
   8242 1.811394951600,          !- Vertex 1 Y-coordinate {m}
   8243 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8244 10.931588713400,         !- Vertex 2 X-coordinate {m}
   8245 2.162626219000,          !- Vertex 2 Y-coordinate {m}
   8246 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8247 12.425771215800,         !- Vertex 3 X-coordinate {m}
   8248 1.299959549000,          !- Vertex 3 Y-coordinate {m}
   8249 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8250 13.953161070000,         !- Vertex 4 X-coordinate {m}
   8251 3.945476390000,          !- Vertex 4 Y-coordinate {m}
   8252 3.350000000000,          !- Vertex 4 Z-coordinate {m}
   8253 13.784269250000,         !- Vertex 5 X-coordinate {m}
   8254 4.811103840000,          !- Vertex 5 Y-coordinate {m}
   8255 3.350000000000,          !- Vertex 5 Z-coordinate {m}
   8256 10.284325700000,         !- Vertex 6 X-coordinate {m}
   8257 3.866221090000,          !- Vertex 6 Y-coordinate {m}
   8258 3.350000000000,          !- Vertex 6 Z-coordinate {m}
   8259 10.333727390000,         !- Vertex 7 X-coordinate {m}
   8260 3.548437550000,          !- Vertex 7 Y-coordinate {m}
   8261 3.350000000000,          !- Vertex 7 Z-coordinate {m}
   8262 10.293876060000,         !- Vertex 8 X-coordinate {m}
   8263 2.827447960000,          !- Vertex 8 Y-coordinate {m}
   8264 3.350000000000,          !- Vertex 8 Z-coordinate {m}
   8265 10.104993410000,         !- Vertex 9 X-coordinate {m}
   8266 2.130499290000,          !- Vertex 9 Y-coordinate {m}
   8267 3.350000000000;          !- Vertex 9 Z-coordinate {m}
   8268 
   8269 ! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
   8270 BuildingSurface:Detailed,
   8271 Block2:Elevat%corridor1_Floor_0_0_10013,  !- Name
   8272 Floor,                   !- Surface Type
   8273 Floor_C,                 !- Construction Name
   8274 Block2:Elevat%corridor1, !- Zone Name
   8275 Surface,                 !- Outside Boundary Condition
   8276 Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Outside Boundary Condition Object
   8277 NoSun,                   !- Sun Exposure
   8278 NoWind,                  !- Wind Exposure
   8279 0,                       !- View Factor to Ground
   8280 9,                       !- Number of Vertices
   8281 12.425771210000,         !- Vertex 1 X-coordinate {m}
   8282 1.299959550000,          !- Vertex 1 Y-coordinate {m}
   8283 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8284 10.931588720000,         !- Vertex 2 X-coordinate {m}
   8285 2.162626220000,          !- Vertex 2 Y-coordinate {m}
   8286 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8287 9.941251569300,          !- Vertex 3 X-coordinate {m}
   8288 1.811394951600,          !- Vertex 3 Y-coordinate {m}
   8289 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8290 10.104993410000,         !- Vertex 4 X-coordinate {m}
   8291 2.130499290000,          !- Vertex 4 Y-coordinate {m}
   8292 3.350000000000,          !- Vertex 4 Z-coordinate {m}
   8293 10.293876060000,         !- Vertex 5 X-coordinate {m}
   8294 2.827447960000,          !- Vertex 5 Y-coordinate {m}
   8295 3.350000000000,          !- Vertex 5 Z-coordinate {m}
   8296 10.333727390000,         !- Vertex 6 X-coordinate {m}
   8297 3.548437550000,          !- Vertex 6 Y-coordinate {m}
   8298 3.350000000000,          !- Vertex 6 Z-coordinate {m}
   8299 10.284325700000,         !- Vertex 7 X-coordinate {m}
   8300 3.866221090000,          !- Vertex 7 Y-coordinate {m}
   8301 3.350000000000,          !- Vertex 7 Z-coordinate {m}
   8302 13.784269250000,         !- Vertex 8 X-coordinate {m}
   8303 4.811103840000,          !- Vertex 8 Y-coordinate {m}
   8304 3.350000000000,          !- Vertex 8 Z-coordinate {m}
   8305 13.953161070000,         !- Vertex 9 X-coordinate {m}
   8306 3.945476390000,          !- Vertex 9 Y-coordinate {m}
   8307 3.350000000000;          !- Vertex 9 Z-coordinate {m}
   8308 
   8309 ! Block 1, elevat_corridor0, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
   8310 BuildingSurface:Detailed,
   8311 Block1:Elevat%corridor0_Wall_2_0_0,  !- Name
   8312 Wall,                    !- Surface Type
   8313 Int_Part_Rounds,         !- Construction Name
   8314 Block1:Elevat%corridor0, !- Zone Name
   8315 OtherSideCoefficients,   !- Outside Boundary Condition
   8316 BC:5_sub1,                    !- Outside Boundary Condition Object
   8317 NoSun,                   !- Sun Exposure
   8318 NoWind,                  !- Wind Exposure
   8319 0.5,                     !- View Factor to Ground
   8320 4,                       !- Number of Vertices
   8321 10.104993411000,         !- Vertex 1 X-coordinate {m}
   8322 2.130499288700,          !- Vertex 1 Y-coordinate {m}
   8323 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8324 9.940163969900,          !- Vertex 2 X-coordinate {m}
   8325 1.809275407000,          !- Vertex 2 Y-coordinate {m}
   8326 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8327 9.940163969900,          !- Vertex 3 X-coordinate {m}
   8328 1.809275407000,          !- Vertex 3 Y-coordinate {m}
   8329 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8330 10.104993410000,         !- Vertex 4 X-coordinate {m}
   8331 2.130499290000,          !- Vertex 4 Y-coordinate {m}
   8332 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8333 
   8334 ! Block 1, elevat_corridor0, Wall - 10.234 m2 - 120.0°, Surface Area: 10.234m2
   8335 BuildingSurface:Detailed,
   8336 Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
   8337 Wall,                    !- Surface Type
   8338 Ext_Wall,                !- Construction Name
   8339 Block1:Elevat%corridor0, !- Zone Name
   8340 Outdoors,                !- Outside Boundary Condition
   8341 ,                        !- Outside Boundary Condition Object
   8342 SunExposed,              !- Sun Exposure
   8343 WindExposed,             !- Wind Exposure
   8344 0.5,                     !- View Factor to Ground
   8345 4,                       !- Number of Vertices
   8346 12.425771215800,         !- Vertex 1 X-coordinate {m}
   8347 1.299959549000,          !- Vertex 1 Y-coordinate {m}
   8348 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8349 13.953161070500,         !- Vertex 2 X-coordinate {m}
   8350 3.945476386400,          !- Vertex 2 Y-coordinate {m}
   8351 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8352 13.953161070000,         !- Vertex 3 X-coordinate {m}
   8353 3.945476390000,          !- Vertex 3 Y-coordinate {m}
   8354 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8355 12.425771215800,         !- Vertex 4 X-coordinate {m}
   8356 1.299959549000,          !- Vertex 4 Y-coordinate {m}
   8357 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8358 
   8359 ! Block 1, elevat_corridor0, Wall - 2.955 m2 - 79.0°, Surface Area: 2.955m2
   8360 BuildingSurface:Detailed,
   8361 Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
   8362 Wall,                    !- Surface Type
   8363 Ext_Wall,                !- Construction Name
   8364 Block1:Elevat%corridor0, !- Zone Name
   8365 Outdoors,                !- Outside Boundary Condition
   8366 ,                        !- Outside Boundary Condition Object
   8367 SunExposed,              !- Sun Exposure
   8368 WindExposed,             !- Wind Exposure
   8369 0.5,                     !- View Factor to Ground
   8370 4,                       !- Number of Vertices
   8371 13.953161070500,         !- Vertex 1 X-coordinate {m}
   8372 3.945476386400,          !- Vertex 1 Y-coordinate {m}
   8373 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8374 13.784269249100,         !- Vertex 2 X-coordinate {m}
   8375 4.811103841200,          !- Vertex 2 Y-coordinate {m}
   8376 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8377 13.784269250000,         !- Vertex 3 X-coordinate {m}
   8378 4.811103840000,          !- Vertex 3 Y-coordinate {m}
   8379 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8380 13.953161070000,         !- Vertex 4 X-coordinate {m}
   8381 3.945476390000,          !- Vertex 4 Y-coordinate {m}
   8382 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8383 
   8384 ! Block 1, elevat_corridor0, Wall - 12.145 m2 - 344.9°, Surface Area: 12.145m2
   8385 BuildingSurface:Detailed,
   8386 Block1:Elevat%corridor0_Wall_7_0_0,  !- Name
   8387 Wall,                    !- Surface Type
   8388 Int_Part,                !- Construction Name
   8389 Block1:Elevat%corridor0, !- Zone Name
   8390 OtherSideCoefficients,   !- Outside Boundary Condition
   8391 BC:6_sub1,                    !- Outside Boundary Condition Object
   8392 NoSun,                   !- Sun Exposure
   8393 NoWind,                  !- Wind Exposure
   8394 0.5,                     !- View Factor to Ground
   8395 4,                       !- Number of Vertices
   8396 13.784269249100,         !- Vertex 1 X-coordinate {m}
   8397 4.811103841200,          !- Vertex 1 Y-coordinate {m}
   8398 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8399 10.284325696500,         !- Vertex 2 X-coordinate {m}
   8400 3.866221093700,          !- Vertex 2 Y-coordinate {m}
   8401 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8402 10.284325700000,         !- Vertex 3 X-coordinate {m}
   8403 3.866221090000,          !- Vertex 3 Y-coordinate {m}
   8404 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8405 13.784269250000,         !- Vertex 4 X-coordinate {m}
   8406 4.811103840000,          !- Vertex 4 Y-coordinate {m}
   8407 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8408 
   8409 ! Block 1, elevat_corridor0, Wall - 1.077 m2 - 261.2°, Surface Area: 1.077m2
   8410 BuildingSurface:Detailed,
   8411 Block1:Elevat%corridor0_Wall_8_0_0,  !- Name
   8412 Wall,                    !- Surface Type
   8413 Int_Part_Rounds,         !- Construction Name
   8414 Block1:Elevat%corridor0, !- Zone Name
   8415 OtherSideCoefficients,   !- Outside Boundary Condition
   8416 BC:5_sub1,                    !- Outside Boundary Condition Object
   8417 NoSun,                   !- Sun Exposure
   8418 NoWind,                  !- Wind Exposure
   8419 0.5,                     !- View Factor to Ground
   8420 4,                       !- Number of Vertices
   8421 10.284325696500,         !- Vertex 1 X-coordinate {m}
   8422 3.866221093700,          !- Vertex 1 Y-coordinate {m}
   8423 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8424 10.333727388200,         !- Vertex 2 X-coordinate {m}
   8425 3.548437550000,          !- Vertex 2 Y-coordinate {m}
   8426 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8427 10.333727390000,         !- Vertex 3 X-coordinate {m}
   8428 3.548437550000,          !- Vertex 3 Y-coordinate {m}
   8429 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8430 10.284325700000,         !- Vertex 4 X-coordinate {m}
   8431 3.866221090000,          !- Vertex 4 Y-coordinate {m}
   8432 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8433 
   8434 ! Block 1, elevat_corridor0, Wall - 2.419 m2 - 273.2°, Surface Area: 2.419m2
   8435 BuildingSurface:Detailed,
   8436 Block1:Elevat%corridor0_Wall_9_0_0,  !- Name
   8437 Wall,                    !- Surface Type
   8438 Int_Part_Rounds,         !- Construction Name
   8439 Block1:Elevat%corridor0, !- Zone Name
   8440 OtherSideCoefficients,   !- Outside Boundary Condition
   8441 BC:5_sub1,                    !- Outside Boundary Condition Object
   8442 NoSun,                   !- Sun Exposure
   8443 NoWind,                  !- Wind Exposure
   8444 0.5,                     !- View Factor to Ground
   8445 4,                       !- Number of Vertices
   8446 10.333727388200,         !- Vertex 1 X-coordinate {m}
   8447 3.548437550000,          !- Vertex 1 Y-coordinate {m}
   8448 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8449 10.293876057900,         !- Vertex 2 X-coordinate {m}
   8450 2.827447964500,          !- Vertex 2 Y-coordinate {m}
   8451 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8452 10.293876060000,         !- Vertex 3 X-coordinate {m}
   8453 2.827447960000,          !- Vertex 3 Y-coordinate {m}
   8454 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8455 10.333727390000,         !- Vertex 4 X-coordinate {m}
   8456 3.548437550000,          !- Vertex 4 Y-coordinate {m}
   8457 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8458 
   8459 ! Block 1, elevat_corridor0, Wall - 2.419 m2 - 285.2°, Surface Area: 2.419m2
   8460 BuildingSurface:Detailed,
   8461 Block1:Elevat%corridor0_Wall_10_0_0,  !- Name
   8462 Wall,                    !- Surface Type
   8463 Int_Part_Rounds,         !- Construction Name
   8464 Block1:Elevat%corridor0, !- Zone Name
   8465 OtherSideCoefficients,   !- Outside Boundary Condition
   8466 BC:5_sub1,                    !- Outside Boundary Condition Object
   8467 NoSun,                   !- Sun Exposure
   8468 NoWind,                  !- Wind Exposure
   8469 0.5,                     !- View Factor to Ground
   8470 4,                       !- Number of Vertices
   8471 10.293876057900,         !- Vertex 1 X-coordinate {m}
   8472 2.827447964500,          !- Vertex 1 Y-coordinate {m}
   8473 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   8474 10.104993411000,         !- Vertex 2 X-coordinate {m}
   8475 2.130499288700,          !- Vertex 2 Y-coordinate {m}
   8476 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   8477 10.104993410000,         !- Vertex 3 X-coordinate {m}
   8478 2.130499290000,          !- Vertex 3 Y-coordinate {m}
   8479 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   8480 10.293876060000,         !- Vertex 4 X-coordinate {m}
   8481 2.827447960000,          !- Vertex 4 Y-coordinate {m}
   8482 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   8483 
   8484 ! Block 2, office 12, Roof - 7.724 m2, Surface Area: 7.724m2
   8485 BuildingSurface:Detailed,
   8486 Block2:Office12_Roof_1_0_0,  !- Name
   8487 Roof,                    !- Surface Type
   8488 Ext_Roof,                !- Construction Name
   8489 Block2:Office12,         !- Zone Name
   8490 Outdoors,                !- Outside Boundary Condition
   8491 ,                        !- Outside Boundary Condition Object
   8492 SunExposed,              !- Sun Exposure
   8493 WindExposed,             !- Wind Exposure
   8494 0,                       !- View Factor to Ground
   8495 8,                       !- Number of Vertices
   8496 0.380634285900,          !- Vertex 1 X-coordinate {m}
   8497 0.243196194000,          !- Vertex 1 Y-coordinate {m}
   8498 8.700000000000,          !- Vertex 1 Z-coordinate {m}
   8499 2.820418194000,          !- Vertex 2 X-coordinate {m}
   8500 -1.165413702100,         !- Vertex 2 Y-coordinate {m}
   8501 8.700000000000,          !- Vertex 2 Z-coordinate {m}
   8502 3.858047518700,          !- Vertex 3 X-coordinate {m}
   8503 0.631813007700,          !- Vertex 3 Y-coordinate {m}
   8504 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8505 4.447569565400,          !- Vertex 4 X-coordinate {m}
   8506 0.956310683000,          !- Vertex 4 Y-coordinate {m}
   8507 8.700000000000,          !- Vertex 4 Z-coordinate {m}
   8508 4.193130151500,          !- Vertex 5 X-coordinate {m}
   8509 1.212193152500,          !- Vertex 5 Y-coordinate {m}
   8510 8.700000000000,          !- Vertex 5 Z-coordinate {m}
   8511 3.801773460800,          !- Vertex 6 X-coordinate {m}
   8512 1.818576657300,          !- Vertex 6 Y-coordinate {m}
   8513 8.700000000000,          !- Vertex 6 Z-coordinate {m}
   8514 3.688024777600,          !- Vertex 7 X-coordinate {m}
   8515 2.117425228700,          !- Vertex 7 Y-coordinate {m}
   8516 8.700000000000,          !- Vertex 7 Z-coordinate {m}
   8517 0.101698260700,          !- Vertex 8 X-coordinate {m}
   8518 1.170095580700,          !- Vertex 8 Y-coordinate {m}
   8519 8.700000000000;          !- Vertex 8 Z-coordinate {m}
   8520 
   8521 ! Block 2, office 12, Wall - 1.711 m2 - 69.2°, Surface Area: 1.711m2
   8522 BuildingSurface:Detailed,
   8523 Block2:Office12_Wall_2_0_0,  !- Name
   8524 Wall,                    !- Surface Type
   8525 Int_Part_Rounds,         !- Construction Name
   8526 Block2:Office12,         !- Zone Name
   8527 OtherSideCoefficients,   !- Outside Boundary Condition
   8528 BC:2_sub1,                    !- Outside Boundary Condition Object
   8529 NoSun,                   !- Sun Exposure
   8530 NoWind,                  !- Wind Exposure
   8531 0.5,                     !- View Factor to Ground
   8532 4,                       !- Number of Vertices
   8533 3.801773460800,          !- Vertex 1 X-coordinate {m}
   8534 1.818576657300,          !- Vertex 1 Y-coordinate {m}
   8535 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8536 3.688014520100,          !- Vertex 2 X-coordinate {m}
   8537 2.117422519800,          !- Vertex 2 Y-coordinate {m}
   8538 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8539 3.688024777600,          !- Vertex 3 X-coordinate {m}
   8540 2.117425228700,          !- Vertex 3 Y-coordinate {m}
   8541 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8542 3.801773460800,          !- Vertex 4 X-coordinate {m}
   8543 1.818576657300,          !- Vertex 4 Y-coordinate {m}
   8544 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8545 
   8546 ! Block 2, office 12, Wall - 19.845 m2 - 345.2°, Surface Area: 19.845m2
   8547 BuildingSurface:Detailed,
   8548 Block2:Office12_Wall_3_0_0,  !- Name
   8549 Wall,                    !- Surface Type
   8550 Int_Part,                !- Construction Name
   8551 Block2:Office12,         !- Zone Name
   8552 OtherSideCoefficients,   !- Outside Boundary Condition
   8553 BC:3_sub1,                    !- Outside Boundary Condition Object
   8554 NoSun,                   !- Sun Exposure
   8555 NoWind,                  !- Wind Exposure
   8556 0.5,                     !- View Factor to Ground
   8557 4,                       !- Number of Vertices
   8558 3.688014520100,          !- Vertex 1 X-coordinate {m}
   8559 2.117422519800,          !- Vertex 1 Y-coordinate {m}
   8560 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8561 0.101698260000,          !- Vertex 2 X-coordinate {m}
   8562 1.170095580000,          !- Vertex 2 Y-coordinate {m}
   8563 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8564 0.101698260700,          !- Vertex 3 X-coordinate {m}
   8565 1.170095580700,          !- Vertex 3 Y-coordinate {m}
   8566 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8567 3.688024777600,          !- Vertex 4 X-coordinate {m}
   8568 2.117425228700,          !- Vertex 4 Y-coordinate {m}
   8569 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8570 
   8571 ! Block 2, office 12, Wall - 5.179 m2 - 253.3°, Surface Area: 5.179m2
   8572 BuildingSurface:Detailed,
   8573 Block2:Office12_Wall_4_0_0,  !- Name
   8574 Wall,                    !- Surface Type
   8575 Ext_Wall,                !- Construction Name
   8576 Block2:Office12,         !- Zone Name
   8577 Outdoors,                !- Outside Boundary Condition
   8578 ,                        !- Outside Boundary Condition Object
   8579 SunExposed,              !- Sun Exposure
   8580 WindExposed,             !- Wind Exposure
   8581 0.5,                     !- View Factor to Ground
   8582 4,                       !- Number of Vertices
   8583 0.101698260000,          !- Vertex 1 X-coordinate {m}
   8584 1.170095580000,          !- Vertex 1 Y-coordinate {m}
   8585 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8586 0.380634290000,          !- Vertex 2 X-coordinate {m}
   8587 0.243196190000,          !- Vertex 2 Y-coordinate {m}
   8588 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8589 0.380634285900,          !- Vertex 3 X-coordinate {m}
   8590 0.243196194000,          !- Vertex 3 Y-coordinate {m}
   8591 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8592 0.101698260700,          !- Vertex 4 X-coordinate {m}
   8593 1.170095580700,          !- Vertex 4 Y-coordinate {m}
   8594 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8595 
   8596 ! Block 2, office 12, Wall - 15.072 m2 - 210.0°, Surface Area: 15.072m2
   8597 BuildingSurface:Detailed,
   8598 Block2:Office12_Wall_5_0_0,  !- Name
   8599 Wall,                    !- Surface Type
   8600 Ext_Wall,                !- Construction Name
   8601 Block2:Office12,         !- Zone Name
   8602 Outdoors,                !- Outside Boundary Condition
   8603 ,                        !- Outside Boundary Condition Object
   8604 SunExposed,              !- Sun Exposure
   8605 WindExposed,             !- Wind Exposure
   8606 0.5,                     !- View Factor to Ground
   8607 4,                       !- Number of Vertices
   8608 0.380634290000,          !- Vertex 1 X-coordinate {m}
   8609 0.243196190000,          !- Vertex 1 Y-coordinate {m}
   8610 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8611 2.820418190000,          !- Vertex 2 X-coordinate {m}
   8612 -1.165413700000,         !- Vertex 2 Y-coordinate {m}
   8613 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8614 2.820418194000,          !- Vertex 3 X-coordinate {m}
   8615 -1.165413702100,         !- Vertex 3 Y-coordinate {m}
   8616 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8617 0.380634285900,          !- Vertex 4 X-coordinate {m}
   8618 0.243196194000,          !- Vertex 4 Y-coordinate {m}
   8619 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8620 
   8621 ! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
   8622 BuildingSurface:Detailed,
   8623 Block2:Office12_Partition_6_0_0,  !- Name
   8624 Wall,                    !- Surface Type
   8625 Int_Part,                !- Construction Name
   8626 Block2:Office12,         !- Zone Name
   8627 Surface,                 !- Outside Boundary Condition
   8628 Block2:Office13_Partition_4_0_10014,  !- Outside Boundary Condition Object
   8629 NoSun,                   !- Sun Exposure
   8630 NoWind,                  !- Wind Exposure
   8631 0,                       !- View Factor to Ground
   8632 4,                       !- Number of Vertices
   8633 2.820418190000,          !- Vertex 1 X-coordinate {m}
   8634 -1.165413700000,         !- Vertex 1 Y-coordinate {m}
   8635 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8636 3.858047520000,          !- Vertex 2 X-coordinate {m}
   8637 0.631813010000,          !- Vertex 2 Y-coordinate {m}
   8638 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8639 3.858047518700,          !- Vertex 3 X-coordinate {m}
   8640 0.631813007700,          !- Vertex 3 Y-coordinate {m}
   8641 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8642 2.820418194000,          !- Vertex 4 X-coordinate {m}
   8643 -1.165413702100,         !- Vertex 4 Y-coordinate {m}
   8644 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8645 
   8646 ! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
   8647 BuildingSurface:Detailed,
   8648 Block2:Office13_Partition_4_0_10014,  !- Name
   8649 Wall,                    !- Surface Type
   8650 Int_Part,                !- Construction Name
   8651 Block2:Office13,         !- Zone Name
   8652 Surface,                 !- Outside Boundary Condition
   8653 Block2:Office12_Partition_6_0_0,  !- Outside Boundary Condition Object
   8654 NoSun,                   !- Sun Exposure
   8655 NoWind,                  !- Wind Exposure
   8656 0,                       !- View Factor to Ground
   8657 4,                       !- Number of Vertices
   8658 3.858047520000,          !- Vertex 1 X-coordinate {m}
   8659 0.631813010000,          !- Vertex 1 Y-coordinate {m}
   8660 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8661 2.820418194000,          !- Vertex 2 X-coordinate {m}
   8662 -1.165413702100,         !- Vertex 2 Y-coordinate {m}
   8663 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8664 2.820418194000,          !- Vertex 3 X-coordinate {m}
   8665 -1.165413702100,         !- Vertex 3 Y-coordinate {m}
   8666 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8667 3.858047518700,          !- Vertex 4 X-coordinate {m}
   8668 0.631813007700,          !- Vertex 4 Y-coordinate {m}
   8669 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8670 
   8671 ! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
   8672 BuildingSurface:Detailed,
   8673 Block2:Office12_Partition_7_0_0,  !- Name
   8674 Wall,                    !- Surface Type
   8675 Int_Part,                !- Construction Name
   8676 Block2:Office12,         !- Zone Name
   8677 Surface,                 !- Outside Boundary Condition
   8678 Block2:Office13_Partition_3_0_10015,  !- Outside Boundary Condition Object
   8679 NoSun,                   !- Sun Exposure
   8680 NoWind,                  !- Wind Exposure
   8681 0,                       !- View Factor to Ground
   8682 4,                       !- Number of Vertices
   8683 3.858047520000,          !- Vertex 1 X-coordinate {m}
   8684 0.631813010000,          !- Vertex 1 Y-coordinate {m}
   8685 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8686 4.447569568700,          !- Vertex 2 X-coordinate {m}
   8687 0.956310684800,          !- Vertex 2 Y-coordinate {m}
   8688 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8689 4.447569565400,          !- Vertex 3 X-coordinate {m}
   8690 0.956310683000,          !- Vertex 3 Y-coordinate {m}
   8691 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8692 3.858047518700,          !- Vertex 4 X-coordinate {m}
   8693 0.631813007700,          !- Vertex 4 Y-coordinate {m}
   8694 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8695 
   8696 ! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
   8697 BuildingSurface:Detailed,
   8698 Block2:Office13_Partition_3_0_10015,  !- Name
   8699 Wall,                    !- Surface Type
   8700 Int_Part,                !- Construction Name
   8701 Block2:Office13,         !- Zone Name
   8702 Surface,                 !- Outside Boundary Condition
   8703 Block2:Office12_Partition_7_0_0,  !- Outside Boundary Condition Object
   8704 NoSun,                   !- Sun Exposure
   8705 NoWind,                  !- Wind Exposure
   8706 0,                       !- View Factor to Ground
   8707 4,                       !- Number of Vertices
   8708 4.447569565400,          !- Vertex 1 X-coordinate {m}
   8709 0.956310683000,          !- Vertex 1 Y-coordinate {m}
   8710 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8711 3.858047520000,          !- Vertex 2 X-coordinate {m}
   8712 0.631813010000,          !- Vertex 2 Y-coordinate {m}
   8713 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8714 3.858047518700,          !- Vertex 3 X-coordinate {m}
   8715 0.631813007700,          !- Vertex 3 Y-coordinate {m}
   8716 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8717 4.447569565400,          !- Vertex 4 X-coordinate {m}
   8718 0.956310683000,          !- Vertex 4 Y-coordinate {m}
   8719 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8720 
   8721 ! Block 2, office 12, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
   8722 BuildingSurface:Detailed,
   8723 Block2:Office12_Wall_8_0_0,  !- Name
   8724 Wall,                    !- Surface Type
   8725 Int_Part_Rounds,         !- Construction Name
   8726 Block2:Office12,         !- Zone Name
   8727 OtherSideCoefficients,   !- Outside Boundary Condition
   8728 BC:2_sub1,                    !- Outside Boundary Condition Object
   8729 NoSun,                   !- Sun Exposure
   8730 NoWind,                  !- Wind Exposure
   8731 0.5,                     !- View Factor to Ground
   8732 4,                       !- Number of Vertices
   8733 4.447569568700,          !- Vertex 1 X-coordinate {m}
   8734 0.956310684800,          !- Vertex 1 Y-coordinate {m}
   8735 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8736 4.193130151500,          !- Vertex 2 X-coordinate {m}
   8737 1.212193152500,          !- Vertex 2 Y-coordinate {m}
   8738 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8739 4.193130151500,          !- Vertex 3 X-coordinate {m}
   8740 1.212193152500,          !- Vertex 3 Y-coordinate {m}
   8741 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8742 4.447569565400,          !- Vertex 4 X-coordinate {m}
   8743 0.956310683000,          !- Vertex 4 Y-coordinate {m}
   8744 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8745 
   8746 ! Block 2, office 12, Wall - 3.861 m2 - 57.2°, Surface Area: 3.861m2
   8747 BuildingSurface:Detailed,
   8748 Block2:Office12_Wall_9_0_0,  !- Name
   8749 Wall,                    !- Surface Type
   8750 Int_Part_Rounds,         !- Construction Name
   8751 Block2:Office12,         !- Zone Name
   8752 OtherSideCoefficients,   !- Outside Boundary Condition
   8753 BC:2_sub1,                    !- Outside Boundary Condition Object
   8754 NoSun,                   !- Sun Exposure
   8755 NoWind,                  !- Wind Exposure
   8756 0.5,                     !- View Factor to Ground
   8757 4,                       !- Number of Vertices
   8758 4.193130151500,          !- Vertex 1 X-coordinate {m}
   8759 1.212193152500,          !- Vertex 1 Y-coordinate {m}
   8760 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8761 3.801773460800,          !- Vertex 2 X-coordinate {m}
   8762 1.818576657300,          !- Vertex 2 Y-coordinate {m}
   8763 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8764 3.801773460800,          !- Vertex 3 X-coordinate {m}
   8765 1.818576657300,          !- Vertex 3 Y-coordinate {m}
   8766 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8767 4.193130151500,          !- Vertex 4 X-coordinate {m}
   8768 1.212193152500,          !- Vertex 4 Y-coordinate {m}
   8769 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8770 
   8771 ! Block 2, elevat_corridor1, Roof - 8.106 m2, Surface Area: 8.106m2
   8772 BuildingSurface:Detailed,
   8773 Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
   8774 Roof,                    !- Surface Type
   8775 Ext_Roof,                !- Construction Name
   8776 Block2:Elevat%corridor1, !- Zone Name
   8777 Outdoors,                !- Outside Boundary Condition
   8778 ,                        !- Outside Boundary Condition Object
   8779 SunExposed,              !- Sun Exposure
   8780 WindExposed,             !- Wind Exposure
   8781 0,                       !- View Factor to Ground
   8782 9,                       !- Number of Vertices
   8783 9.936794260600,          !- Vertex 1 X-coordinate {m}
   8784 1.809814127200,          !- Vertex 1 Y-coordinate {m}
   8785 8.700000000000,          !- Vertex 1 Z-coordinate {m}
   8786 10.931588716500,         !- Vertex 2 X-coordinate {m}
   8787 2.162626217200,          !- Vertex 2 Y-coordinate {m}
   8788 8.700000000000,          !- Vertex 2 Z-coordinate {m}
   8789 12.425771213100,         !- Vertex 3 X-coordinate {m}
   8790 1.299959550500,          !- Vertex 3 Y-coordinate {m}
   8791 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8792 13.953161070500,         !- Vertex 4 X-coordinate {m}
   8793 3.945476386400,          !- Vertex 4 Y-coordinate {m}
   8794 8.700000000000,          !- Vertex 4 Z-coordinate {m}
   8795 13.784269249100,         !- Vertex 5 X-coordinate {m}
   8796 4.811103841200,          !- Vertex 5 Y-coordinate {m}
   8797 8.700000000000,          !- Vertex 5 Z-coordinate {m}
   8798 10.282341368900,         !- Vertex 6 X-coordinate {m}
   8799 3.865685383000,          !- Vertex 6 Y-coordinate {m}
   8800 8.700000000000,          !- Vertex 6 Z-coordinate {m}
   8801 10.330033895200,         !- Vertex 7 X-coordinate {m}
   8802 3.546905830000,          !- Vertex 7 Y-coordinate {m}
   8803 8.700000000000,          !- Vertex 7 Z-coordinate {m}
   8804 10.290288871800,         !- Vertex 8 X-coordinate {m}
   8805 2.827456883300,          !- Vertex 8 Y-coordinate {m}
   8806 8.700000000000,          !- Vertex 8 Z-coordinate {m}
   8807 10.101526847700,         !- Vertex 9 X-coordinate {m}
   8808 2.130872421400,          !- Vertex 9 Y-coordinate {m}
   8809 8.700000000000;          !- Vertex 9 Z-coordinate {m}
   8810 
   8811 ! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
   8812 BuildingSurface:Detailed,
   8813 Block2:Elevat%corridor1_Partition_2_0_0,  !- Name
   8814 Wall,                    !- Surface Type
   8815 Int_Part,                !- Construction Name
   8816 Block2:Elevat%corridor1, !- Zone Name
   8817 Surface,                 !- Outside Boundary Condition
   8818 Block2:Office11_Partition_3_0_10017,  !- Outside Boundary Condition Object
   8819 NoSun,                   !- Sun Exposure
   8820 NoWind,                  !- Wind Exposure
   8821 0,                       !- View Factor to Ground
   8822 4,                       !- Number of Vertices
   8823 9.936794256000,          !- Vertex 1 X-coordinate {m}
   8824 1.809814125500,          !- Vertex 1 Y-coordinate {m}
   8825 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8826 10.931588720000,         !- Vertex 2 X-coordinate {m}
   8827 2.162626220000,          !- Vertex 2 Y-coordinate {m}
   8828 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8829 10.931588716500,         !- Vertex 3 X-coordinate {m}
   8830 2.162626217200,          !- Vertex 3 Y-coordinate {m}
   8831 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8832 9.936794260600,          !- Vertex 4 X-coordinate {m}
   8833 1.809814127200,          !- Vertex 4 Y-coordinate {m}
   8834 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8835 
   8836 ! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
   8837 BuildingSurface:Detailed,
   8838 Block2:Office11_Partition_3_0_10017,  !- Name
   8839 Wall,                    !- Surface Type
   8840 Int_Part,                !- Construction Name
   8841 Block2:Office11,         !- Zone Name
   8842 Surface,                 !- Outside Boundary Condition
   8843 Block2:Elevat%corridor1_Partition_2_0_0,  !- Outside Boundary Condition Object
   8844 NoSun,                   !- Sun Exposure
   8845 NoWind,                  !- Wind Exposure
   8846 0,                       !- View Factor to Ground
   8847 4,                       !- Number of Vertices
   8848 10.931588713400,         !- Vertex 1 X-coordinate {m}
   8849 2.162626219000,          !- Vertex 1 Y-coordinate {m}
   8850 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8851 9.936794260600,          !- Vertex 2 X-coordinate {m}
   8852 1.809814127200,          !- Vertex 2 Y-coordinate {m}
   8853 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8854 9.936794260600,          !- Vertex 3 X-coordinate {m}
   8855 1.809814127200,          !- Vertex 3 Y-coordinate {m}
   8856 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8857 10.931588716500,         !- Vertex 4 X-coordinate {m}
   8858 2.162626217200,          !- Vertex 4 Y-coordinate {m}
   8859 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8860 
   8861 ! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
   8862 BuildingSurface:Detailed,
   8863 Block2:Elevat%corridor1_Partition_3_0_0,  !- Name
   8864 Wall,                    !- Surface Type
   8865 Int_Part,                !- Construction Name
   8866 Block2:Elevat%corridor1, !- Zone Name
   8867 Surface,                 !- Outside Boundary Condition
   8868 Block2:Office11_Partition_2_0_10019,  !- Outside Boundary Condition Object
   8869 NoSun,                   !- Sun Exposure
   8870 NoWind,                  !- Wind Exposure
   8871 0,                       !- View Factor to Ground
   8872 4,                       !- Number of Vertices
   8873 10.931588720000,         !- Vertex 1 X-coordinate {m}
   8874 2.162626220000,          !- Vertex 1 Y-coordinate {m}
   8875 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8876 12.425771210000,         !- Vertex 2 X-coordinate {m}
   8877 1.299959550000,          !- Vertex 2 Y-coordinate {m}
   8878 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8879 12.425771213100,         !- Vertex 3 X-coordinate {m}
   8880 1.299959550500,          !- Vertex 3 Y-coordinate {m}
   8881 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8882 10.931588716500,         !- Vertex 4 X-coordinate {m}
   8883 2.162626217200,          !- Vertex 4 Y-coordinate {m}
   8884 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8885 
   8886 ! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
   8887 BuildingSurface:Detailed,
   8888 Block2:Office11_Partition_2_0_10019,  !- Name
   8889 Wall,                    !- Surface Type
   8890 Int_Part,                !- Construction Name
   8891 Block2:Office11,         !- Zone Name
   8892 Surface,                 !- Outside Boundary Condition
   8893 Block2:Elevat%corridor1_Partition_3_0_0,  !- Outside Boundary Condition Object
   8894 NoSun,                   !- Sun Exposure
   8895 NoWind,                  !- Wind Exposure
   8896 0,                       !- View Factor to Ground
   8897 4,                       !- Number of Vertices
   8898 12.425771213100,         !- Vertex 1 X-coordinate {m}
   8899 1.299959550500,          !- Vertex 1 Y-coordinate {m}
   8900 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8901 10.931588713400,         !- Vertex 2 X-coordinate {m}
   8902 2.162626219000,          !- Vertex 2 Y-coordinate {m}
   8903 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8904 10.931588716500,         !- Vertex 3 X-coordinate {m}
   8905 2.162626217200,          !- Vertex 3 Y-coordinate {m}
   8906 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8907 12.425771213100,         !- Vertex 4 X-coordinate {m}
   8908 1.299959550500,          !- Vertex 4 Y-coordinate {m}
   8909 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8910 
   8911 ! Block 2, elevat_corridor1, Wall - 16.343 m2 - 120.0°, Surface Area: 16.343m2
   8912 BuildingSurface:Detailed,
   8913 Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
   8914 Wall,                    !- Surface Type
   8915 Ext_Wall,                !- Construction Name
   8916 Block2:Elevat%corridor1, !- Zone Name
   8917 Outdoors,                !- Outside Boundary Condition
   8918 ,                        !- Outside Boundary Condition Object
   8919 SunExposed,              !- Sun Exposure
   8920 WindExposed,             !- Wind Exposure
   8921 0.5,                     !- View Factor to Ground
   8922 4,                       !- Number of Vertices
   8923 12.425771210000,         !- Vertex 1 X-coordinate {m}
   8924 1.299959550000,          !- Vertex 1 Y-coordinate {m}
   8925 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8926 13.953161070000,         !- Vertex 2 X-coordinate {m}
   8927 3.945476390000,          !- Vertex 2 Y-coordinate {m}
   8928 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8929 13.953161070500,         !- Vertex 3 X-coordinate {m}
   8930 3.945476386400,          !- Vertex 3 Y-coordinate {m}
   8931 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8932 12.425771213100,         !- Vertex 4 X-coordinate {m}
   8933 1.299959550500,          !- Vertex 4 Y-coordinate {m}
   8934 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8935 
   8936 ! Block 2, elevat_corridor1, Wall - 4.718 m2 - 79.0°, Surface Area: 4.718m2
   8937 BuildingSurface:Detailed,
   8938 Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
   8939 Wall,                    !- Surface Type
   8940 Ext_Wall,                !- Construction Name
   8941 Block2:Elevat%corridor1, !- Zone Name
   8942 Outdoors,                !- Outside Boundary Condition
   8943 ,                        !- Outside Boundary Condition Object
   8944 SunExposed,              !- Sun Exposure
   8945 WindExposed,             !- Wind Exposure
   8946 0.5,                     !- View Factor to Ground
   8947 4,                       !- Number of Vertices
   8948 13.953161070000,         !- Vertex 1 X-coordinate {m}
   8949 3.945476390000,          !- Vertex 1 Y-coordinate {m}
   8950 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8951 13.784269250000,         !- Vertex 2 X-coordinate {m}
   8952 4.811103840000,          !- Vertex 2 Y-coordinate {m}
   8953 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8954 13.784269249100,         !- Vertex 3 X-coordinate {m}
   8955 4.811103841200,          !- Vertex 3 Y-coordinate {m}
   8956 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8957 13.953161070500,         !- Vertex 4 X-coordinate {m}
   8958 3.945476386400,          !- Vertex 4 Y-coordinate {m}
   8959 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8960 
   8961 ! Block 2, elevat_corridor1, Wall - 19.406 m2 - 344.9°, Surface Area: 19.406m2
   8962 BuildingSurface:Detailed,
   8963 Block2:Elevat%corridor1_Wall_6_0_0,  !- Name
   8964 Wall,                    !- Surface Type
   8965 Int_Part,                !- Construction Name
   8966 Block2:Elevat%corridor1, !- Zone Name
   8967 OtherSideCoefficients,   !- Outside Boundary Condition
   8968 BC:1_sub1,                    !- Outside Boundary Condition Object
   8969 NoSun,                   !- Sun Exposure
   8970 NoWind,                  !- Wind Exposure
   8971 0.5,                     !- View Factor to Ground
   8972 4,                       !- Number of Vertices
   8973 13.784269250000,         !- Vertex 1 X-coordinate {m}
   8974 4.811103840000,          !- Vertex 1 Y-coordinate {m}
   8975 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   8976 10.282341368900,         !- Vertex 2 X-coordinate {m}
   8977 3.865685383000,          !- Vertex 2 Y-coordinate {m}
   8978 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   8979 10.282341368900,         !- Vertex 3 X-coordinate {m}
   8980 3.865685383000,          !- Vertex 3 Y-coordinate {m}
   8981 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   8982 13.784269249100,         !- Vertex 4 X-coordinate {m}
   8983 4.811103841200,          !- Vertex 4 Y-coordinate {m}
   8984 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   8985 
   8986 ! Block 2, elevat_corridor1, Wall - 1.724 m2 - 261.5°, Surface Area: 1.724m2
   8987 BuildingSurface:Detailed,
   8988 Block2:Elevat%corridor1_Wall_7_0_0,  !- Name
   8989 Wall,                    !- Surface Type
   8990 Int_Part_Rounds,         !- Construction Name
   8991 Block2:Elevat%corridor1, !- Zone Name
   8992 OtherSideCoefficients,   !- Outside Boundary Condition
   8993 BC:2_sub1,                    !- Outside Boundary Condition Object
   8994 NoSun,                   !- Sun Exposure
   8995 NoWind,                  !- Wind Exposure
   8996 0.5,                     !- View Factor to Ground
   8997 4,                       !- Number of Vertices
   8998 10.282341368900,         !- Vertex 1 X-coordinate {m}
   8999 3.865685383000,          !- Vertex 1 Y-coordinate {m}
   9000 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9001 10.330033895200,         !- Vertex 2 X-coordinate {m}
   9002 3.546905830000,          !- Vertex 2 Y-coordinate {m}
   9003 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9004 10.330033895200,         !- Vertex 3 X-coordinate {m}
   9005 3.546905830000,          !- Vertex 3 Y-coordinate {m}
   9006 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9007 10.282341368900,         !- Vertex 4 X-coordinate {m}
   9008 3.865685383000,          !- Vertex 4 Y-coordinate {m}
   9009 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9010 
   9011 ! Block 2, elevat_corridor1, Wall - 3.855 m2 - 273.2°, Surface Area: 3.855m2
   9012 BuildingSurface:Detailed,
   9013 Block2:Elevat%corridor1_Wall_8_0_0,  !- Name
   9014 Wall,                    !- Surface Type
   9015 Int_Part_Rounds,         !- Construction Name
   9016 Block2:Elevat%corridor1, !- Zone Name
   9017 OtherSideCoefficients,   !- Outside Boundary Condition
   9018 BC:2_sub1,                    !- Outside Boundary Condition Object
   9019 NoSun,                   !- Sun Exposure
   9020 NoWind,                  !- Wind Exposure
   9021 0.5,                     !- View Factor to Ground
   9022 4,                       !- Number of Vertices
   9023 10.330033895200,         !- Vertex 1 X-coordinate {m}
   9024 3.546905830000,          !- Vertex 1 Y-coordinate {m}
   9025 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9026 10.290288871800,         !- Vertex 2 X-coordinate {m}
   9027 2.827456883300,          !- Vertex 2 Y-coordinate {m}
   9028 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9029 10.290288871800,         !- Vertex 3 X-coordinate {m}
   9030 2.827456883300,          !- Vertex 3 Y-coordinate {m}
   9031 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9032 10.330033895200,         !- Vertex 4 X-coordinate {m}
   9033 3.546905830000,          !- Vertex 4 Y-coordinate {m}
   9034 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9035 
   9036 ! Block 2, elevat_corridor1, Wall - 3.861 m2 - 285.2°, Surface Area: 3.861m2
   9037 BuildingSurface:Detailed,
   9038 Block2:Elevat%corridor1_Wall_9_0_0,  !- Name
   9039 Wall,                    !- Surface Type
   9040 Int_Part_Rounds,         !- Construction Name
   9041 Block2:Elevat%corridor1, !- Zone Name
   9042 OtherSideCoefficients,   !- Outside Boundary Condition
   9043 BC:2_sub1,                    !- Outside Boundary Condition Object
   9044 NoSun,                   !- Sun Exposure
   9045 NoWind,                  !- Wind Exposure
   9046 0.5,                     !- View Factor to Ground
   9047 4,                       !- Number of Vertices
   9048 10.290288871800,         !- Vertex 1 X-coordinate {m}
   9049 2.827456883300,          !- Vertex 1 Y-coordinate {m}
   9050 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9051 10.101526847700,         !- Vertex 2 X-coordinate {m}
   9052 2.130872421400,          !- Vertex 2 Y-coordinate {m}
   9053 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9054 10.101526847700,         !- Vertex 3 X-coordinate {m}
   9055 2.130872421400,          !- Vertex 3 Y-coordinate {m}
   9056 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9057 10.290288871800,         !- Vertex 4 X-coordinate {m}
   9058 2.827456883300,          !- Vertex 4 Y-coordinate {m}
   9059 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9060 
   9061 ! Block 2, elevat_corridor1, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
   9062 BuildingSurface:Detailed,
   9063 Block2:Elevat%corridor1_Wall_10_0_0,  !- Name
   9064 Wall,                    !- Surface Type
   9065 Int_Part_Rounds,         !- Construction Name
   9066 Block2:Elevat%corridor1, !- Zone Name
   9067 OtherSideCoefficients,   !- Outside Boundary Condition
   9068 BC:2_sub1,                    !- Outside Boundary Condition Object
   9069 NoSun,                   !- Sun Exposure
   9070 NoWind,                  !- Wind Exposure
   9071 0.5,                     !- View Factor to Ground
   9072 4,                       !- Number of Vertices
   9073 10.101526847700,         !- Vertex 1 X-coordinate {m}
   9074 2.130872421400,          !- Vertex 1 Y-coordinate {m}
   9075 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9076 9.936794256000,          !- Vertex 2 X-coordinate {m}
   9077 1.809814125500,          !- Vertex 2 Y-coordinate {m}
   9078 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9079 9.936794260600,          !- Vertex 3 X-coordinate {m}
   9080 1.809814127200,          !- Vertex 3 Y-coordinate {m}
   9081 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9082 10.101526847700,         !- Vertex 4 X-coordinate {m}
   9083 2.130872421400,          !- Vertex 4 Y-coordinate {m}
   9084 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9085 
   9086 ! Block 2, office 11, Roof - 23.634 m2, Surface Area: 23.634m2
   9087 BuildingSurface:Detailed,
   9088 Block2:Office11_Roof_1_0_0,  !- Name
   9089 Roof,                    !- Surface Type
   9090 Ext_Roof,                !- Construction Name
   9091 Block2:Office11,         !- Zone Name
   9092 Outdoors,                !- Outside Boundary Condition
   9093 ,                        !- Outside Boundary Condition Object
   9094 SunExposed,              !- Sun Exposure
   9095 WindExposed,             !- Wind Exposure
   9096 0,                       !- View Factor to Ground
   9097 13,                      !- Number of Vertices
   9098 5.306169497600,          !- Vertex 1 X-coordinate {m}
   9099 -2.600562886400,         !- Vertex 1 Y-coordinate {m}
   9100 8.700000000000,          !- Vertex 1 Z-coordinate {m}
   9101 8.956895025100,          !- Vertex 2 X-coordinate {m}
   9102 -4.708310252400,         !- Vertex 2 Y-coordinate {m}
   9103 8.700000000000,          !- Vertex 2 Z-coordinate {m}
   9104 12.425771213100,         !- Vertex 3 X-coordinate {m}
   9105 1.299959550500,          !- Vertex 3 Y-coordinate {m}
   9106 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9107 10.931588716500,         !- Vertex 4 X-coordinate {m}
   9108 2.162626217200,          !- Vertex 4 Y-coordinate {m}
   9109 8.700000000000,          !- Vertex 4 Z-coordinate {m}
   9110 9.936794260600,          !- Vertex 5 X-coordinate {m}
   9111 1.809814127200,          !- Vertex 5 Y-coordinate {m}
   9112 8.700000000000,          !- Vertex 5 Z-coordinate {m}
   9113 9.772061673500,          !- Vertex 6 X-coordinate {m}
   9114 1.488755832900,          !- Vertex 6 Y-coordinate {m}
   9115 8.700000000000,          !- Vertex 6 Z-coordinate {m}
   9116 9.316292558200,          !- Vertex 7 X-coordinate {m}
   9117 0.929170693900,          !- Vertex 7 Y-coordinate {m}
   9118 8.700000000000,          !- Vertex 7 Z-coordinate {m}
   9119 8.754138799100,          !- Vertex 8 X-coordinate {m}
   9120 0.476573560200,          !- Vertex 8 Y-coordinate {m}
   9121 8.700000000000,          !- Vertex 8 Z-coordinate {m}
   9122 8.110169213100,          !- Vertex 9 X-coordinate {m}
   9123 0.150745098300,          !- Vertex 9 Y-coordinate {m}
   9124 8.700000000000,          !- Vertex 9 Z-coordinate {m}
   9125 7.412528361200,          !- Vertex 10 X-coordinate {m}
   9126 -0.034074424600,         !- Vertex 10 Y-coordinate {m}
   9127 8.700000000000,          !- Vertex 10 Z-coordinate {m}
   9128 6.691706496300,          !- Vertex 11 X-coordinate {m}
   9129 -0.069807508300,         !- Vertex 11 Y-coordinate {m}
   9130 8.700000000000,          !- Vertex 11 Z-coordinate {m}
   9131 6.150688099500,          !- Vertex 12 X-coordinate {m}
   9132 0.017450330000,          !- Vertex 12 Y-coordinate {m}
   9133 8.700000000000,          !- Vertex 12 Z-coordinate {m}
   9134 6.150688096900,          !- Vertex 13 X-coordinate {m}
   9135 -1.165413706400,         !- Vertex 13 Y-coordinate {m}
   9136 8.700000000000;          !- Vertex 13 Z-coordinate {m}
   9137 
   9138 ! Block 2, office 11, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
   9139 BuildingSurface:Detailed,
   9140 Block2:Office11_Wall_4_0_0,  !- Name
   9141 Wall,                    !- Surface Type
   9142 Int_Part_Rounds,         !- Construction Name
   9143 Block2:Office11,         !- Zone Name
   9144 OtherSideCoefficients,   !- Outside Boundary Condition
   9145 BC:2_sub1,                    !- Outside Boundary Condition Object
   9146 NoSun,                   !- Sun Exposure
   9147 NoWind,                  !- Wind Exposure
   9148 0.5,                     !- View Factor to Ground
   9149 4,                       !- Number of Vertices
   9150 9.936794260600,          !- Vertex 1 X-coordinate {m}
   9151 1.809814127200,          !- Vertex 1 Y-coordinate {m}
   9152 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9153 9.772061673500,          !- Vertex 2 X-coordinate {m}
   9154 1.488755832900,          !- Vertex 2 Y-coordinate {m}
   9155 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9156 9.772061673500,          !- Vertex 3 X-coordinate {m}
   9157 1.488755832900,          !- Vertex 3 Y-coordinate {m}
   9158 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9159 9.936794260600,          !- Vertex 4 X-coordinate {m}
   9160 1.809814127200,          !- Vertex 4 Y-coordinate {m}
   9161 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9162 
   9163 ! Block 2, office 11, Wall - 3.861 m2 - 309.2°, Surface Area: 3.861m2
   9164 BuildingSurface:Detailed,
   9165 Block2:Office11_Wall_5_0_0,  !- Name
   9166 Wall,                    !- Surface Type
   9167 Int_Part_Rounds,         !- Construction Name
   9168 Block2:Office11,         !- Zone Name
   9169 OtherSideCoefficients,   !- Outside Boundary Condition
   9170 BC:2_sub1,                    !- Outside Boundary Condition Object
   9171 NoSun,                   !- Sun Exposure
   9172 NoWind,                  !- Wind Exposure
   9173 0.5,                     !- View Factor to Ground
   9174 4,                       !- Number of Vertices
   9175 9.772061673500,          !- Vertex 1 X-coordinate {m}
   9176 1.488755832900,          !- Vertex 1 Y-coordinate {m}
   9177 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9178 9.316292558200,          !- Vertex 2 X-coordinate {m}
   9179 0.929170693900,          !- Vertex 2 Y-coordinate {m}
   9180 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9181 9.316292558200,          !- Vertex 3 X-coordinate {m}
   9182 0.929170693900,          !- Vertex 3 Y-coordinate {m}
   9183 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9184 9.772061673500,          !- Vertex 4 X-coordinate {m}
   9185 1.488755832900,          !- Vertex 4 Y-coordinate {m}
   9186 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9187 
   9188 ! Block 2, office 11, Wall - 3.861 m2 - 321.2°, Surface Area: 3.861m2
   9189 BuildingSurface:Detailed,
   9190 Block2:Office11_Wall_6_0_0,  !- Name
   9191 Wall,                    !- Surface Type
   9192 Int_Part_Rounds,         !- Construction Name
   9193 Block2:Office11,         !- Zone Name
   9194 OtherSideCoefficients,   !- Outside Boundary Condition
   9195 BC:2_sub1,                    !- Outside Boundary Condition Object
   9196 NoSun,                   !- Sun Exposure
   9197 NoWind,                  !- Wind Exposure
   9198 0.5,                     !- View Factor to Ground
   9199 4,                       !- Number of Vertices
   9200 9.316292558200,          !- Vertex 1 X-coordinate {m}
   9201 0.929170693900,          !- Vertex 1 Y-coordinate {m}
   9202 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9203 8.754138799100,          !- Vertex 2 X-coordinate {m}
   9204 0.476573560200,          !- Vertex 2 Y-coordinate {m}
   9205 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9206 8.754138799100,          !- Vertex 3 X-coordinate {m}
   9207 0.476573560200,          !- Vertex 3 Y-coordinate {m}
   9208 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9209 9.316292558200,          !- Vertex 4 X-coordinate {m}
   9210 0.929170693900,          !- Vertex 4 Y-coordinate {m}
   9211 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9212 
   9213 ! Block 2, office 11, Wall - 3.861 m2 - 333.2°, Surface Area: 3.861m2
   9214 BuildingSurface:Detailed,
   9215 Block2:Office11_Wall_7_0_0,  !- Name
   9216 Wall,                    !- Surface Type
   9217 Int_Part_Rounds,         !- Construction Name
   9218 Block2:Office11,         !- Zone Name
   9219 OtherSideCoefficients,   !- Outside Boundary Condition
   9220 BC:2_sub1,                    !- Outside Boundary Condition Object
   9221 NoSun,                   !- Sun Exposure
   9222 NoWind,                  !- Wind Exposure
   9223 0.5,                     !- View Factor to Ground
   9224 4,                       !- Number of Vertices
   9225 8.754138799100,          !- Vertex 1 X-coordinate {m}
   9226 0.476573560200,          !- Vertex 1 Y-coordinate {m}
   9227 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9228 8.110169213100,          !- Vertex 2 X-coordinate {m}
   9229 0.150745098300,          !- Vertex 2 Y-coordinate {m}
   9230 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9231 8.110169213100,          !- Vertex 3 X-coordinate {m}
   9232 0.150745098300,          !- Vertex 3 Y-coordinate {m}
   9233 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9234 8.754138799100,          !- Vertex 4 X-coordinate {m}
   9235 0.476573560200,          !- Vertex 4 Y-coordinate {m}
   9236 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9237 
   9238 ! Block 2, office 11, Wall - 3.861 m2 - 345.2°, Surface Area: 3.861m2
   9239 BuildingSurface:Detailed,
   9240 Block2:Office11_Wall_8_0_0,  !- Name
   9241 Wall,                    !- Surface Type
   9242 Int_Part_Rounds,         !- Construction Name
   9243 Block2:Office11,         !- Zone Name
   9244 OtherSideCoefficients,   !- Outside Boundary Condition
   9245 BC:2_sub1,                    !- Outside Boundary Condition Object
   9246 NoSun,                   !- Sun Exposure
   9247 NoWind,                  !- Wind Exposure
   9248 0.5,                     !- View Factor to Ground
   9249 4,                       !- Number of Vertices
   9250 8.110169213100,          !- Vertex 1 X-coordinate {m}
   9251 0.150745098300,          !- Vertex 1 Y-coordinate {m}
   9252 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9253 7.412528361200,          !- Vertex 2 X-coordinate {m}
   9254 -0.034074424600,         !- Vertex 2 Y-coordinate {m}
   9255 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9256 7.412528361200,          !- Vertex 3 X-coordinate {m}
   9257 -0.034074424600,         !- Vertex 3 Y-coordinate {m}
   9258 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9259 8.110169213100,          !- Vertex 4 X-coordinate {m}
   9260 0.150745098300,          !- Vertex 4 Y-coordinate {m}
   9261 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9262 
   9263 ! Block 2, office 11, Wall - 3.861 m2 - 357.2°, Surface Area: 3.861m2
   9264 BuildingSurface:Detailed,
   9265 Block2:Office11_Wall_9_0_0,  !- Name
   9266 Wall,                    !- Surface Type
   9267 Int_Part_Rounds,         !- Construction Name
   9268 Block2:Office11,         !- Zone Name
   9269 OtherSideCoefficients,   !- Outside Boundary Condition
   9270 BC:2_sub1,                    !- Outside Boundary Condition Object
   9271 NoSun,                   !- Sun Exposure
   9272 NoWind,                  !- Wind Exposure
   9273 0.5,                     !- View Factor to Ground
   9274 4,                       !- Number of Vertices
   9275 7.412528361200,          !- Vertex 1 X-coordinate {m}
   9276 -0.034074424600,         !- Vertex 1 Y-coordinate {m}
   9277 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9278 6.691706496300,          !- Vertex 2 X-coordinate {m}
   9279 -0.069807508300,         !- Vertex 2 Y-coordinate {m}
   9280 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9281 6.691706496300,          !- Vertex 3 X-coordinate {m}
   9282 -0.069807508300,         !- Vertex 3 Y-coordinate {m}
   9283 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9284 7.412528361200,          !- Vertex 4 X-coordinate {m}
   9285 -0.034074424600,         !- Vertex 4 Y-coordinate {m}
   9286 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9287 
   9288 ! Block 2, office 11, Wall - 2.932 m2 - 9.2°, Surface Area: 2.932m2
   9289 BuildingSurface:Detailed,
   9290 Block2:Office11_Wall_10_0_0,  !- Name
   9291 Wall,                    !- Surface Type
   9292 Int_Part_Rounds,         !- Construction Name
   9293 Block2:Office11,         !- Zone Name
   9294 OtherSideCoefficients,   !- Outside Boundary Condition
   9295 BC:2_sub1,                    !- Outside Boundary Condition Object
   9296 NoSun,                   !- Sun Exposure
   9297 NoWind,                  !- Wind Exposure
   9298 0.5,                     !- View Factor to Ground
   9299 4,                       !- Number of Vertices
   9300 6.691706496300,          !- Vertex 1 X-coordinate {m}
   9301 -0.069807508300,         !- Vertex 1 Y-coordinate {m}
   9302 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9303 6.150688099500,          !- Vertex 2 X-coordinate {m}
   9304 0.017450330000,          !- Vertex 2 Y-coordinate {m}
   9305 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9306 6.150688099500,          !- Vertex 3 X-coordinate {m}
   9307 0.017450330000,          !- Vertex 3 Y-coordinate {m}
   9308 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9309 6.691706496300,          !- Vertex 4 X-coordinate {m}
   9310 -0.069807508300,         !- Vertex 4 Y-coordinate {m}
   9311 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9312 
   9313 ! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
   9314 BuildingSurface:Detailed,
   9315 Block2:Office11_Partition_11_0_0,  !- Name
   9316 Wall,                    !- Surface Type
   9317 Int_Part,                !- Construction Name
   9318 Block2:Office11,         !- Zone Name
   9319 Surface,                 !- Outside Boundary Condition
   9320 Block2:Office13_Partition_7_0_10020,  !- Outside Boundary Condition Object
   9321 NoSun,                   !- Sun Exposure
   9322 NoWind,                  !- Wind Exposure
   9323 0,                       !- View Factor to Ground
   9324 4,                       !- Number of Vertices
   9325 6.150688099500,          !- Vertex 1 X-coordinate {m}
   9326 0.017450330000,          !- Vertex 1 Y-coordinate {m}
   9327 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9328 6.150688100000,          !- Vertex 2 X-coordinate {m}
   9329 -1.165413700000,         !- Vertex 2 Y-coordinate {m}
   9330 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9331 6.150688096900,          !- Vertex 3 X-coordinate {m}
   9332 -1.165413706400,         !- Vertex 3 Y-coordinate {m}
   9333 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9334 6.150688099500,          !- Vertex 4 X-coordinate {m}
   9335 0.017450330000,          !- Vertex 4 Y-coordinate {m}
   9336 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9337 
   9338 ! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
   9339 BuildingSurface:Detailed,
   9340 Block2:Office13_Partition_7_0_10020,  !- Name
   9341 Wall,                    !- Surface Type
   9342 Int_Part,                !- Construction Name
   9343 Block2:Office13,         !- Zone Name
   9344 Surface,                 !- Outside Boundary Condition
   9345 Block2:Office11_Partition_11_0_0,  !- Outside Boundary Condition Object
   9346 NoSun,                   !- Sun Exposure
   9347 NoWind,                  !- Wind Exposure
   9348 0,                       !- View Factor to Ground
   9349 4,                       !- Number of Vertices
   9350 6.150688100000,          !- Vertex 1 X-coordinate {m}
   9351 -1.165413700000,         !- Vertex 1 Y-coordinate {m}
   9352 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9353 6.150688099500,          !- Vertex 2 X-coordinate {m}
   9354 0.017450325100,          !- Vertex 2 Y-coordinate {m}
   9355 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9356 6.150688099500,          !- Vertex 3 X-coordinate {m}
   9357 0.017450325100,          !- Vertex 3 Y-coordinate {m}
   9358 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9359 6.150688099500,          !- Vertex 4 X-coordinate {m}
   9360 -1.165413702100,         !- Vertex 4 Y-coordinate {m}
   9361 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9362 
   9363 ! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
   9364 BuildingSurface:Detailed,
   9365 Block2:Office11_Partition_12_0_0,  !- Name
   9366 Wall,                    !- Surface Type
   9367 Int_Part,                !- Construction Name
   9368 Block2:Office11,         !- Zone Name
   9369 Surface,                 !- Outside Boundary Condition
   9370 Block2:Office13_Partition_6_0_10022,  !- Outside Boundary Condition Object
   9371 NoSun,                   !- Sun Exposure
   9372 NoWind,                  !- Wind Exposure
   9373 0,                       !- View Factor to Ground
   9374 4,                       !- Number of Vertices
   9375 6.150688100000,          !- Vertex 1 X-coordinate {m}
   9376 -1.165413700000,         !- Vertex 1 Y-coordinate {m}
   9377 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9378 5.306169497600,          !- Vertex 2 X-coordinate {m}
   9379 -2.600562886400,         !- Vertex 2 Y-coordinate {m}
   9380 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9381 5.306169497600,          !- Vertex 3 X-coordinate {m}
   9382 -2.600562886400,         !- Vertex 3 Y-coordinate {m}
   9383 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9384 6.150688096900,          !- Vertex 4 X-coordinate {m}
   9385 -1.165413706400,         !- Vertex 4 Y-coordinate {m}
   9386 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9387 
   9388 ! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
   9389 BuildingSurface:Detailed,
   9390 Block2:Office13_Partition_6_0_10022,  !- Name
   9391 Wall,                    !- Surface Type
   9392 Int_Part,                !- Construction Name
   9393 Block2:Office13,         !- Zone Name
   9394 Surface,                 !- Outside Boundary Condition
   9395 Block2:Office11_Partition_12_0_0,  !- Outside Boundary Condition Object
   9396 NoSun,                   !- Sun Exposure
   9397 NoWind,                  !- Wind Exposure
   9398 0,                       !- View Factor to Ground
   9399 4,                       !- Number of Vertices
   9400 5.306169497600,          !- Vertex 1 X-coordinate {m}
   9401 -2.600562886400,         !- Vertex 1 Y-coordinate {m}
   9402 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9403 6.150688100000,          !- Vertex 2 X-coordinate {m}
   9404 -1.165413700000,         !- Vertex 2 Y-coordinate {m}
   9405 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9406 6.150688099500,          !- Vertex 3 X-coordinate {m}
   9407 -1.165413702100,         !- Vertex 3 Y-coordinate {m}
   9408 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9409 5.306169497600,          !- Vertex 4 X-coordinate {m}
   9410 -2.600562886400,         !- Vertex 4 Y-coordinate {m}
   9411 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9412 
   9413 ! Block 2, office 11, Wall - 22.553 m2 - 210.0°, Surface Area: 22.553m2
   9414 BuildingSurface:Detailed,
   9415 Block2:Office11_Wall_13_0_0,  !- Name
   9416 Wall,                    !- Surface Type
   9417 Ext_Wall,                !- Construction Name
   9418 Block2:Office11,         !- Zone Name
   9419 Outdoors,                !- Outside Boundary Condition
   9420 ,                        !- Outside Boundary Condition Object
   9421 SunExposed,              !- Sun Exposure
   9422 WindExposed,             !- Wind Exposure
   9423 0.5,                     !- View Factor to Ground
   9424 4,                       !- Number of Vertices
   9425 5.306169497600,          !- Vertex 1 X-coordinate {m}
   9426 -2.600562886400,         !- Vertex 1 Y-coordinate {m}
   9427 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9428 8.956895025100,          !- Vertex 2 X-coordinate {m}
   9429 -4.708310252400,         !- Vertex 2 Y-coordinate {m}
   9430 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9431 8.956895025100,          !- Vertex 3 X-coordinate {m}
   9432 -4.708310252400,         !- Vertex 3 Y-coordinate {m}
   9433 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9434 5.306169497600,          !- Vertex 4 X-coordinate {m}
   9435 -2.600562886400,         !- Vertex 4 Y-coordinate {m}
   9436 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9437 
   9438 ! Block 2, office 11, Wall - 37.117 m2 - 120.0°, Surface Area: 37.117m2
   9439 BuildingSurface:Detailed,
   9440 Block2:Office11_Wall_14_0_0,  !- Name
   9441 Wall,                    !- Surface Type
   9442 Ext_Wall,                !- Construction Name
   9443 Block2:Office11,         !- Zone Name
   9444 Outdoors,                !- Outside Boundary Condition
   9445 ,                        !- Outside Boundary Condition Object
   9446 SunExposed,              !- Sun Exposure
   9447 WindExposed,             !- Wind Exposure
   9448 0.5,                     !- View Factor to Ground
   9449 4,                       !- Number of Vertices
   9450 8.956895025100,          !- Vertex 1 X-coordinate {m}
   9451 -4.708310252400,         !- Vertex 1 Y-coordinate {m}
   9452 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9453 12.425771213100,         !- Vertex 2 X-coordinate {m}
   9454 1.299959550500,          !- Vertex 2 Y-coordinate {m}
   9455 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9456 12.425771213100,         !- Vertex 3 X-coordinate {m}
   9457 1.299959550500,          !- Vertex 3 Y-coordinate {m}
   9458 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9459 8.956895025100,          !- Vertex 4 X-coordinate {m}
   9460 -4.708310252400,         !- Vertex 4 Y-coordinate {m}
   9461 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9462 
   9463 ! Block 2, office 13, Roof - 7.100 m2, Surface Area: 7.100m2
   9464 BuildingSurface:Detailed,
   9465 Block2:Office13_Roof_1_0_0,  !- Name
   9466 Roof,                    !- Surface Type
   9467 Ext_Roof,                !- Construction Name
   9468 Block2:Office13,         !- Zone Name
   9469 Outdoors,                !- Outside Boundary Condition
   9470 ,                        !- Outside Boundary Condition Object
   9471 SunExposed,              !- Sun Exposure
   9472 WindExposed,             !- Wind Exposure
   9473 0,                       !- View Factor to Ground
   9474 9,                       !- Number of Vertices
   9475 2.820418194000,          !- Vertex 1 X-coordinate {m}
   9476 -1.165413702100,         !- Vertex 1 Y-coordinate {m}
   9477 8.700000000000,          !- Vertex 1 Z-coordinate {m}
   9478 5.306169497600,          !- Vertex 2 X-coordinate {m}
   9479 -2.600562886400,         !- Vertex 2 Y-coordinate {m}
   9480 8.700000000000,          !- Vertex 2 Z-coordinate {m}
   9481 6.150688099500,          !- Vertex 3 X-coordinate {m}
   9482 -1.165413702100,         !- Vertex 3 Y-coordinate {m}
   9483 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9484 6.150688099500,          !- Vertex 4 X-coordinate {m}
   9485 0.017450325100,          !- Vertex 4 Y-coordinate {m}
   9486 8.700000000000,          !- Vertex 4 Z-coordinate {m}
   9487 5.979206992700,          !- Vertex 5 X-coordinate {m}
   9488 0.045107554400,          !- Vertex 5 Y-coordinate {m}
   9489 8.700000000000,          !- Vertex 5 Z-coordinate {m}
   9490 5.306169497600,          !- Vertex 6 X-coordinate {m}
   9491 0.305648423700,          !- Vertex 6 Y-coordinate {m}
   9492 8.700000000000,          !- Vertex 6 Z-coordinate {m}
   9493 4.702008979400,          !- Vertex 7 X-coordinate {m}
   9494 0.700428213400,          !- Vertex 7 Y-coordinate {m}
   9495 8.700000000000,          !- Vertex 7 Z-coordinate {m}
   9496 4.447569565400,          !- Vertex 8 X-coordinate {m}
   9497 0.956310683000,          !- Vertex 8 Y-coordinate {m}
   9498 8.700000000000,          !- Vertex 8 Z-coordinate {m}
   9499 3.858047518700,          !- Vertex 9 X-coordinate {m}
   9500 0.631813007700,          !- Vertex 9 Y-coordinate {m}
   9501 8.700000000000;          !- Vertex 9 Z-coordinate {m}
   9502 
   9503 ! Block 2, office 13, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
   9504 BuildingSurface:Detailed,
   9505 Block2:Office13_Wall_2_0_0,  !- Name
   9506 Wall,                    !- Surface Type
   9507 Int_Part_Rounds,         !- Construction Name
   9508 Block2:Office13,         !- Zone Name
   9509 OtherSideCoefficients,   !- Outside Boundary Condition
   9510 BC:2_sub1,                    !- Outside Boundary Condition Object
   9511 NoSun,                   !- Sun Exposure
   9512 NoWind,                  !- Wind Exposure
   9513 0.5,                     !- View Factor to Ground
   9514 4,                       !- Number of Vertices
   9515 4.702008979400,          !- Vertex 1 X-coordinate {m}
   9516 0.700428213400,          !- Vertex 1 Y-coordinate {m}
   9517 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9518 4.447569565400,          !- Vertex 2 X-coordinate {m}
   9519 0.956310683000,          !- Vertex 2 Y-coordinate {m}
   9520 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9521 4.447569565400,          !- Vertex 3 X-coordinate {m}
   9522 0.956310683000,          !- Vertex 3 Y-coordinate {m}
   9523 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9524 4.702008979400,          !- Vertex 4 X-coordinate {m}
   9525 0.700428213400,          !- Vertex 4 Y-coordinate {m}
   9526 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9527 
   9528 ! Block 2, office 13, Wall - 15.356 m2 - 210.0°, Surface Area: 15.356m2
   9529 BuildingSurface:Detailed,
   9530 Block2:Office13_Wall_5_0_0,  !- Name
   9531 Wall,                    !- Surface Type
   9532 Ext_Wall,                !- Construction Name
   9533 Block2:Office13,         !- Zone Name
   9534 Outdoors,                !- Outside Boundary Condition
   9535 ,                        !- Outside Boundary Condition Object
   9536 SunExposed,              !- Sun Exposure
   9537 WindExposed,             !- Wind Exposure
   9538 0.5,                     !- View Factor to Ground
   9539 4,                       !- Number of Vertices
   9540 2.820418194000,          !- Vertex 1 X-coordinate {m}
   9541 -1.165413702100,         !- Vertex 1 Y-coordinate {m}
   9542 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9543 5.306169497600,          !- Vertex 2 X-coordinate {m}
   9544 -2.600562886400,         !- Vertex 2 Y-coordinate {m}
   9545 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9546 5.306169497600,          !- Vertex 3 X-coordinate {m}
   9547 -2.600562886400,         !- Vertex 3 Y-coordinate {m}
   9548 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9549 2.820418194000,          !- Vertex 4 X-coordinate {m}
   9550 -1.165413702100,         !- Vertex 4 Y-coordinate {m}
   9551 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9552 
   9553 ! Block 2, office 13, Wall - 0.929 m2 - 9.2°, Surface Area: 0.929m2
   9554 BuildingSurface:Detailed,
   9555 Block2:Office13_Wall_8_0_0,  !- Name
   9556 Wall,                    !- Surface Type
   9557 Int_Part_Rounds,         !- Construction Name
   9558 Block2:Office13,         !- Zone Name
   9559 OtherSideCoefficients,   !- Outside Boundary Condition
   9560 BC:2_sub1,                    !- Outside Boundary Condition Object
   9561 NoSun,                   !- Sun Exposure
   9562 NoWind,                  !- Wind Exposure
   9563 0.5,                     !- View Factor to Ground
   9564 4,                       !- Number of Vertices
   9565 6.150688099500,          !- Vertex 1 X-coordinate {m}
   9566 0.017450325100,          !- Vertex 1 Y-coordinate {m}
   9567 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9568 5.979206992700,          !- Vertex 2 X-coordinate {m}
   9569 0.045107554400,          !- Vertex 2 Y-coordinate {m}
   9570 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9571 5.979206992700,          !- Vertex 3 X-coordinate {m}
   9572 0.045107554400,          !- Vertex 3 Y-coordinate {m}
   9573 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9574 6.150688099500,          !- Vertex 4 X-coordinate {m}
   9575 0.017450325100,          !- Vertex 4 Y-coordinate {m}
   9576 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9577 
   9578 ! Block 2, office 13, Wall - 3.861 m2 - 21.2°, Surface Area: 3.861m2
   9579 BuildingSurface:Detailed,
   9580 Block2:Office13_Wall_9_0_0,  !- Name
   9581 Wall,                    !- Surface Type
   9582 Int_Part_Rounds,         !- Construction Name
   9583 Block2:Office13,         !- Zone Name
   9584 OtherSideCoefficients,   !- Outside Boundary Condition
   9585 BC:2_sub1,                    !- Outside Boundary Condition Object
   9586 NoSun,                   !- Sun Exposure
   9587 NoWind,                  !- Wind Exposure
   9588 0.5,                     !- View Factor to Ground
   9589 4,                       !- Number of Vertices
   9590 5.979206992700,          !- Vertex 1 X-coordinate {m}
   9591 0.045107554400,          !- Vertex 1 Y-coordinate {m}
   9592 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9593 5.306169497600,          !- Vertex 2 X-coordinate {m}
   9594 0.305648423700,          !- Vertex 2 Y-coordinate {m}
   9595 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9596 5.306169497600,          !- Vertex 3 X-coordinate {m}
   9597 0.305648423700,          !- Vertex 3 Y-coordinate {m}
   9598 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9599 5.979206992700,          !- Vertex 4 X-coordinate {m}
   9600 0.045107554400,          !- Vertex 4 Y-coordinate {m}
   9601 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9602 
   9603 ! Block 2, office 13, Wall - 3.861 m2 - 33.2°, Surface Area: 3.861m2
   9604 BuildingSurface:Detailed,
   9605 Block2:Office13_Wall_10_0_0,  !- Name
   9606 Wall,                    !- Surface Type
   9607 Int_Part_Rounds,         !- Construction Name
   9608 Block2:Office13,         !- Zone Name
   9609 OtherSideCoefficients,   !- Outside Boundary Condition
   9610 BC:2_sub1,                    !- Outside Boundary Condition Object
   9611 NoSun,                   !- Sun Exposure
   9612 NoWind,                  !- Wind Exposure
   9613 0.5,                     !- View Factor to Ground
   9614 4,                       !- Number of Vertices
   9615 5.306169497600,          !- Vertex 1 X-coordinate {m}
   9616 0.305648423700,          !- Vertex 1 Y-coordinate {m}
   9617 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9618 4.702008979400,          !- Vertex 2 X-coordinate {m}
   9619 0.700428213400,          !- Vertex 2 Y-coordinate {m}
   9620 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9621 4.702008979400,          !- Vertex 3 X-coordinate {m}
   9622 0.700428213400,          !- Vertex 3 Y-coordinate {m}
   9623 8.700000000000,          !- Vertex 3 Z-coordinate {m}
   9624 5.306169497600,          !- Vertex 4 X-coordinate {m}
   9625 0.305648423700,          !- Vertex 4 Y-coordinate {m}
   9626 8.700000000000;          !- Vertex 4 Z-coordinate {m}
   9627 
   9628 ! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
   9629 BuildingSurface:Detailed,
   9630 GroundFloor:Office3_Floor_0_0_0,  !- Name
   9631 Floor,                   !- Surface Type
   9632 Floor_C,                 !- Construction Name
   9633 GroundFloor:Office3,     !- Zone Name
   9634 Surface,                 !- Outside Boundary Condition
   9635 UndergroundFloor:Zone1_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
   9636 NoSun,                   !- Sun Exposure
   9637 NoWind,                  !- Wind Exposure
   9638 0,                       !- View Factor to Ground
   9639 9,                       !- Number of Vertices
   9640 13.301443020000,         !- Vertex 1 X-coordinate {m}
   9641 5.963886070000,          !- Vertex 1 Y-coordinate {m}
   9642 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9643 11.154858070000,         !- Vertex 2 X-coordinate {m}
   9644 5.387407170000,          !- Vertex 2 Y-coordinate {m}
   9645 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9646 8.927741266900,          !- Vertex 3 X-coordinate {m}
   9647 6.689820562700,          !- Vertex 3 Y-coordinate {m}
   9648 0.000000000000,          !- Vertex 3 Z-coordinate {m}
   9649 8.784363073900,          !- Vertex 4 X-coordinate {m}
   9650 6.748296208000,          !- Vertex 4 Y-coordinate {m}
   9651 0.000000000000,          !- Vertex 4 Z-coordinate {m}
   9652 8.780909666400,          !- Vertex 5 X-coordinate {m}
   9653 6.838830939700,          !- Vertex 5 Y-coordinate {m}
   9654 0.000000000000,          !- Vertex 5 Z-coordinate {m}
   9655 10.498266506300,         !- Vertex 6 X-coordinate {m}
   9656 9.813380240100,          !- Vertex 6 Y-coordinate {m}
   9657 0.000000000000,          !- Vertex 6 Z-coordinate {m}
   9658 12.556444674400,         !- Vertex 7 X-coordinate {m}
   9659 8.625090522800,          !- Vertex 7 Y-coordinate {m}
   9660 0.000000000000,          !- Vertex 7 Z-coordinate {m}
   9661 12.718944675300,         !- Vertex 8 X-coordinate {m}
   9662 8.906548776400,          !- Vertex 8 Y-coordinate {m}
   9663 0.000000000000,          !- Vertex 8 Z-coordinate {m}
   9664 14.430028763700,         !- Vertex 9 X-coordinate {m}
   9665 7.918653919600,          !- Vertex 9 Y-coordinate {m}
   9666 0.000000000000;          !- Vertex 9 Z-coordinate {m}
   9667 
   9668 ! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
   9669 BuildingSurface:Detailed,
   9670 UndergroundFloor:Zone1_Ceiling_1_0_10000,  !- Name
   9671 Ceiling,                 !- Surface Type
   9672 Ceiling_C,               !- Construction Name
   9673 UndergroundFloor:Zone1,  !- Zone Name
   9674 Surface,                 !- Outside Boundary Condition
   9675 GroundFloor:Office3_Floor_0_0_0,  !- Outside Boundary Condition Object
   9676 NoSun,                   !- Sun Exposure
   9677 NoWind,                  !- Wind Exposure
   9678 0,                       !- View Factor to Ground
   9679 9,                       !- Number of Vertices
   9680 8.927741270000,          !- Vertex 1 X-coordinate {m}
   9681 6.689820560000,          !- Vertex 1 Y-coordinate {m}
   9682 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9683 11.154858070000,         !- Vertex 2 X-coordinate {m}
   9684 5.387407170000,          !- Vertex 2 Y-coordinate {m}
   9685 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9686 13.301443020000,         !- Vertex 3 X-coordinate {m}
   9687 5.963886070000,          !- Vertex 3 Y-coordinate {m}
   9688 0.000000000000,          !- Vertex 3 Z-coordinate {m}
   9689 14.430028760000,         !- Vertex 4 X-coordinate {m}
   9690 7.918653920000,          !- Vertex 4 Y-coordinate {m}
   9691 0.000000000000,          !- Vertex 4 Z-coordinate {m}
   9692 12.718944670000,         !- Vertex 5 X-coordinate {m}
   9693 8.906548780000,          !- Vertex 5 Y-coordinate {m}
   9694 0.000000000000,          !- Vertex 5 Z-coordinate {m}
   9695 12.556444670000,         !- Vertex 6 X-coordinate {m}
   9696 8.625090520000,          !- Vertex 6 Y-coordinate {m}
   9697 0.000000000000,          !- Vertex 6 Z-coordinate {m}
   9698 10.498266510000,         !- Vertex 7 X-coordinate {m}
   9699 9.813380240000,          !- Vertex 7 Y-coordinate {m}
   9700 0.000000000000,          !- Vertex 7 Z-coordinate {m}
   9701 8.780909670000,          !- Vertex 8 X-coordinate {m}
   9702 6.838830940000,          !- Vertex 8 Y-coordinate {m}
   9703 0.000000000000,          !- Vertex 8 Z-coordinate {m}
   9704 8.784363070000,          !- Vertex 9 X-coordinate {m}
   9705 6.748296210000,          !- Vertex 9 Y-coordinate {m}
   9706 0.000000000000;          !- Vertex 9 Z-coordinate {m}
   9707 
   9708 ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
   9709 BuildingSurface:Detailed,
   9710 GroundFloor:Office3_Ceiling_1_0_0,  !- Name
   9711 Ceiling,                 !- Surface Type
   9712 Ceiling_C,               !- Construction Name
   9713 GroundFloor:Office3,     !- Zone Name
   9714 Surface,                 !- Outside Boundary Condition
   9715 FirstFloor:Office10_Floor_0_0_10001,  !- Outside Boundary Condition Object
   9716 NoSun,                   !- Sun Exposure
   9717 NoWind,                  !- Wind Exposure
   9718 0,                       !- View Factor to Ground
   9719 9,                       !- Number of Vertices
   9720 8.927741266900,          !- Vertex 1 X-coordinate {m}
   9721 6.689820562700,          !- Vertex 1 Y-coordinate {m}
   9722 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9723 11.154858070400,         !- Vertex 2 X-coordinate {m}
   9724 5.387407170400,          !- Vertex 2 Y-coordinate {m}
   9725 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9726 13.191232050200,         !- Vertex 3 X-coordinate {m}
   9727 5.934288220300,          !- Vertex 3 Y-coordinate {m}
   9728 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9729 14.360186785200,         !- Vertex 4 X-coordinate {m}
   9730 7.958977202800,          !- Vertex 4 Y-coordinate {m}
   9731 3.350000000000,          !- Vertex 4 Z-coordinate {m}
   9732 12.718944675300,         !- Vertex 5 X-coordinate {m}
   9733 8.906548776400,          !- Vertex 5 Y-coordinate {m}
   9734 3.350000000000,          !- Vertex 5 Z-coordinate {m}
   9735 12.556444674400,         !- Vertex 6 X-coordinate {m}
   9736 8.625090522800,          !- Vertex 6 Y-coordinate {m}
   9737 3.350000000000,          !- Vertex 6 Z-coordinate {m}
   9738 10.498266506300,         !- Vertex 7 X-coordinate {m}
   9739 9.813380240100,          !- Vertex 7 Y-coordinate {m}
   9740 3.350000000000,          !- Vertex 7 Z-coordinate {m}
   9741 8.780909666400,          !- Vertex 8 X-coordinate {m}
   9742 6.838830939700,          !- Vertex 8 Y-coordinate {m}
   9743 3.350000000000,          !- Vertex 8 Z-coordinate {m}
   9744 8.784363073900,          !- Vertex 9 X-coordinate {m}
   9745 6.748296208000,          !- Vertex 9 Y-coordinate {m}
   9746 3.350000000000;          !- Vertex 9 Z-coordinate {m}
   9747 
   9748 ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
   9749 BuildingSurface:Detailed,
   9750 FirstFloor:Office10_Floor_0_0_10001,  !- Name
   9751 Floor,                   !- Surface Type
   9752 Floor_C,                 !- Construction Name
   9753 FirstFloor:Office10,     !- Zone Name
   9754 Surface,                 !- Outside Boundary Condition
   9755 GroundFloor:Office3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
   9756 NoSun,                   !- Sun Exposure
   9757 NoWind,                  !- Wind Exposure
   9758 0,                       !- View Factor to Ground
   9759 9,                       !- Number of Vertices
   9760 13.191232050900,         !- Vertex 1 X-coordinate {m}
   9761 5.934288218700,          !- Vertex 1 Y-coordinate {m}
   9762 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9763 11.154858070400,         !- Vertex 2 X-coordinate {m}
   9764 5.387407170400,          !- Vertex 2 Y-coordinate {m}
   9765 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9766 8.927741266900,          !- Vertex 3 X-coordinate {m}
   9767 6.689820562700,          !- Vertex 3 Y-coordinate {m}
   9768 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9769 8.784363073900,          !- Vertex 4 X-coordinate {m}
   9770 6.748296208000,          !- Vertex 4 Y-coordinate {m}
   9771 3.350000000000,          !- Vertex 4 Z-coordinate {m}
   9772 8.780909666400,          !- Vertex 5 X-coordinate {m}
   9773 6.838830939700,          !- Vertex 5 Y-coordinate {m}
   9774 3.350000000000,          !- Vertex 5 Z-coordinate {m}
   9775 10.498266506400,         !- Vertex 6 X-coordinate {m}
   9776 9.813380240000,          !- Vertex 6 Y-coordinate {m}
   9777 3.350000000000,          !- Vertex 6 Z-coordinate {m}
   9778 12.556444670000,         !- Vertex 7 X-coordinate {m}
   9779 8.625090520000,          !- Vertex 7 Y-coordinate {m}
   9780 3.350000000000,          !- Vertex 7 Z-coordinate {m}
   9781 12.718944670000,         !- Vertex 8 X-coordinate {m}
   9782 8.906548780000,          !- Vertex 8 Y-coordinate {m}
   9783 3.350000000000,          !- Vertex 8 Z-coordinate {m}
   9784 14.360186785200,         !- Vertex 9 X-coordinate {m}
   9785 7.958977202800,          !- Vertex 9 Y-coordinate {m}
   9786 3.350000000000;          !- Vertex 9 Z-coordinate {m}
   9787 
   9788 ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
   9789 BuildingSurface:Detailed,
   9790 GroundFloor:Office3_Ceiling_1_1_0,  !- Name
   9791 Ceiling,                 !- Surface Type
   9792 Ceiling_C,               !- Construction Name
   9793 GroundFloor:Office3,     !- Zone Name
   9794 Surface,                 !- Outside Boundary Condition
   9795 FirstFloor:Corridor%b1_Floor_0_0_10002,  !- Outside Boundary Condition Object
   9796 NoSun,                   !- Sun Exposure
   9797 NoWind,                  !- Wind Exposure
   9798 0,                       !- View Factor to Ground
   9799 4,                       !- Number of Vertices
   9800 13.191232050200,         !- Vertex 1 X-coordinate {m}
   9801 5.934288220300,          !- Vertex 1 Y-coordinate {m}
   9802 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9803 13.301443018700,         !- Vertex 2 X-coordinate {m}
   9804 5.963886068600,          !- Vertex 2 Y-coordinate {m}
   9805 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9806 14.317528761000,         !- Vertex 3 X-coordinate {m}
   9807 7.723798203300,          !- Vertex 3 Y-coordinate {m}
   9808 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9809 14.247686780000,         !- Vertex 4 X-coordinate {m}
   9810 7.764121490000,          !- Vertex 4 Y-coordinate {m}
   9811 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9812 
   9813 ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
   9814 BuildingSurface:Detailed,
   9815 FirstFloor:Corridor%b1_Floor_0_0_10002,  !- Name
   9816 Floor,                   !- Surface Type
   9817 Floor_C,                 !- Construction Name
   9818 FirstFloor:Corridor%b1,  !- Zone Name
   9819 Surface,                 !- Outside Boundary Condition
   9820 GroundFloor:Office3_Ceiling_1_1_0,  !- Outside Boundary Condition Object
   9821 NoSun,                   !- Sun Exposure
   9822 NoWind,                  !- Wind Exposure
   9823 0,                       !- View Factor to Ground
   9824 4,                       !- Number of Vertices
   9825 13.301443020000,         !- Vertex 1 X-coordinate {m}
   9826 5.963886070000,          !- Vertex 1 Y-coordinate {m}
   9827 3.350000000000,          !- Vertex 1 Z-coordinate {m}
   9828 13.191232050900,         !- Vertex 2 X-coordinate {m}
   9829 5.934288218700,          !- Vertex 2 Y-coordinate {m}
   9830 3.350000000000,          !- Vertex 2 Z-coordinate {m}
   9831 14.247686778400,         !- Vertex 3 X-coordinate {m}
   9832 7.764121490500,          !- Vertex 3 Y-coordinate {m}
   9833 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9834 14.317528761000,         !- Vertex 4 X-coordinate {m}
   9835 7.723798203300,          !- Vertex 4 Y-coordinate {m}
   9836 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9837 
   9838 ! ground floor, office 3, Wall - 8.643 m2 - 210.3�, Surface Area: 8.643m2
   9839 BuildingSurface:Detailed,
   9840 GroundFloor:Office3_Wall_2_0_0,  !- Name
   9841 Wall,                    !- Surface Type
   9842 Int_Part,                !- Construction Name
   9843 GroundFloor:Office3,     !- Zone Name
   9844 OtherSideCoefficients,   !- Outside Boundary Condition
   9845 BC:2_sub3,                    !- Outside Boundary Condition Object
   9846 NoSun,                   !- Sun Exposure
   9847 NoWind,                  !- Wind Exposure
   9848 0.5,                     !- View Factor to Ground
   9849 4,                       !- Number of Vertices
   9850 8.927741266900,          !- Vertex 1 X-coordinate {m}
   9851 6.689820562700,          !- Vertex 1 Y-coordinate {m}
   9852 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9853 11.154858070000,         !- Vertex 2 X-coordinate {m}
   9854 5.387407170000,          !- Vertex 2 Y-coordinate {m}
   9855 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9856 11.154858070400,         !- Vertex 3 X-coordinate {m}
   9857 5.387407170400,          !- Vertex 3 Y-coordinate {m}
   9858 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9859 8.927741266900,          !- Vertex 4 X-coordinate {m}
   9860 6.689820562700,          !- Vertex 4 Y-coordinate {m}
   9861 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9862 
   9863 ! ground floor, office 3, Wall - 7.446 m2 - 165.0�, Surface Area: 7.446m2
   9864 BuildingSurface:Detailed,
   9865 GroundFloor:Office3_Wall_3_0_0,  !- Name
   9866 Wall,                    !- Surface Type
   9867 Int_Part,                !- Construction Name
   9868 GroundFloor:Office3,     !- Zone Name
   9869 OtherSideCoefficients,   !- Outside Boundary Condition
   9870 BC:1_sub3,                    !- Outside Boundary Condition Object
   9871 NoSun,                   !- Sun Exposure
   9872 NoWind,                  !- Wind Exposure
   9873 0.5,                     !- View Factor to Ground
   9874 4,                       !- Number of Vertices
   9875 11.154858070000,         !- Vertex 1 X-coordinate {m}
   9876 5.387407170000,          !- Vertex 1 Y-coordinate {m}
   9877 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9878 13.301443020000,         !- Vertex 2 X-coordinate {m}
   9879 5.963886070000,          !- Vertex 2 Y-coordinate {m}
   9880 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9881 13.301443018700,         !- Vertex 3 X-coordinate {m}
   9882 5.963886068600,          !- Vertex 3 Y-coordinate {m}
   9883 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9884 11.154858070400,         !- Vertex 4 X-coordinate {m}
   9885 5.387407170400,          !- Vertex 4 Y-coordinate {m}
   9886 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9887 
   9888 ! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
   9889 BuildingSurface:Detailed,
   9890 GroundFloor:Office3_Partition_4_0_0,  !- Name
   9891 Wall,                    !- Surface Type
   9892 Int_Part,                !- Construction Name
   9893 GroundFloor:Office3,     !- Zone Name
   9894 Surface,                 !- Outside Boundary Condition
   9895 GroundFloor:Corridor%a1_Partition_5_0_10003,  !- Outside Boundary Condition Object
   9896 NoSun,                   !- Sun Exposure
   9897 NoWind,                  !- Wind Exposure
   9898 0,                       !- View Factor to Ground
   9899 4,                       !- Number of Vertices
   9900 13.301443020000,         !- Vertex 1 X-coordinate {m}
   9901 5.963886070000,          !- Vertex 1 Y-coordinate {m}
   9902 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9903 14.267528763700,         !- Vertex 2 X-coordinate {m}
   9904 7.637195663400,          !- Vertex 2 Y-coordinate {m}
   9905 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9906 14.267528763700,         !- Vertex 3 X-coordinate {m}
   9907 7.637195663400,          !- Vertex 3 Y-coordinate {m}
   9908 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9909 13.301443018700,         !- Vertex 4 X-coordinate {m}
   9910 5.963886068600,          !- Vertex 4 Y-coordinate {m}
   9911 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9912 
   9913 ! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
   9914 BuildingSurface:Detailed,
   9915 GroundFloor:Corridor%a1_Partition_5_0_10003,  !- Name
   9916 Wall,                    !- Surface Type
   9917 Int_Part,                !- Construction Name
   9918 GroundFloor:Corridor%a1, !- Zone Name
   9919 Surface,                 !- Outside Boundary Condition
   9920 GroundFloor:Office3_Partition_4_0_0,  !- Outside Boundary Condition Object
   9921 NoSun,                   !- Sun Exposure
   9922 NoWind,                  !- Wind Exposure
   9923 0,                       !- View Factor to Ground
   9924 4,                       !- Number of Vertices
   9925 14.267528763700,         !- Vertex 1 X-coordinate {m}
   9926 7.637195663400,          !- Vertex 1 Y-coordinate {m}
   9927 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9928 13.301443018700,         !- Vertex 2 X-coordinate {m}
   9929 5.963886068600,          !- Vertex 2 Y-coordinate {m}
   9930 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9931 13.301443018700,         !- Vertex 3 X-coordinate {m}
   9932 5.963886068600,          !- Vertex 3 Y-coordinate {m}
   9933 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9934 14.267528763700,         !- Vertex 4 X-coordinate {m}
   9935 7.637195663400,          !- Vertex 4 Y-coordinate {m}
   9936 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9937 
   9938 ! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
   9939 BuildingSurface:Detailed,
   9940 GroundFloor:Office3_Partition_5_0_0,  !- Name
   9941 Wall,                    !- Surface Type
   9942 Int_Part,                !- Construction Name
   9943 GroundFloor:Office3,     !- Zone Name
   9944 Surface,                 !- Outside Boundary Condition
   9945 GroundFloor:Corridor%a2_Partition_11_0_10005,  !- Outside Boundary Condition Object
   9946 NoSun,                   !- Sun Exposure
   9947 NoWind,                  !- Wind Exposure
   9948 0,                       !- View Factor to Ground
   9949 4,                       !- Number of Vertices
   9950 14.267528763700,         !- Vertex 1 X-coordinate {m}
   9951 7.637195663400,          !- Vertex 1 Y-coordinate {m}
   9952 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9953 14.430028763700,         !- Vertex 2 X-coordinate {m}
   9954 7.918653919600,          !- Vertex 2 Y-coordinate {m}
   9955 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9956 14.430028763700,         !- Vertex 3 X-coordinate {m}
   9957 7.918653919600,          !- Vertex 3 Y-coordinate {m}
   9958 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9959 14.267528763700,         !- Vertex 4 X-coordinate {m}
   9960 7.637195663400,          !- Vertex 4 Y-coordinate {m}
   9961 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9962 
   9963 ! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
   9964 BuildingSurface:Detailed,
   9965 GroundFloor:Corridor%a2_Partition_11_0_10005,  !- Name
   9966 Wall,                    !- Surface Type
   9967 Int_Part,                !- Construction Name
   9968 GroundFloor:Corridor%a2, !- Zone Name
   9969 Surface,                 !- Outside Boundary Condition
   9970 GroundFloor:Office3_Partition_5_0_0,  !- Outside Boundary Condition Object
   9971 NoSun,                   !- Sun Exposure
   9972 NoWind,                  !- Wind Exposure
   9973 0,                       !- View Factor to Ground
   9974 4,                       !- Number of Vertices
   9975 14.430028763700,         !- Vertex 1 X-coordinate {m}
   9976 7.918653919600,          !- Vertex 1 Y-coordinate {m}
   9977 0.000000000000,          !- Vertex 1 Z-coordinate {m}
   9978 14.267528763700,         !- Vertex 2 X-coordinate {m}
   9979 7.637195663400,          !- Vertex 2 Y-coordinate {m}
   9980 0.000000000000,          !- Vertex 2 Z-coordinate {m}
   9981 14.267528763700,         !- Vertex 3 X-coordinate {m}
   9982 7.637195663400,          !- Vertex 3 Y-coordinate {m}
   9983 3.350000000000,          !- Vertex 3 Z-coordinate {m}
   9984 14.430028763700,         !- Vertex 4 X-coordinate {m}
   9985 7.918653919600,          !- Vertex 4 Y-coordinate {m}
   9986 3.350000000000;          !- Vertex 4 Z-coordinate {m}
   9987 
   9988 ! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
   9989 BuildingSurface:Detailed,
   9990 GroundFloor:Office3_Partition_6_0_0,  !- Name
   9991 Wall,                    !- Surface Type
   9992 Int_Part,                !- Construction Name
   9993 GroundFloor:Office3,     !- Zone Name
   9994 Surface,                 !- Outside Boundary Condition
   9995 GroundFloor:Corridor%a2_Partition_10_0_10006,  !- Outside Boundary Condition Object
   9996 NoSun,                   !- Sun Exposure
   9997 NoWind,                  !- Wind Exposure
   9998 0,                       !- View Factor to Ground
   9999 4,                       !- Number of Vertices
  10000 14.430028763700,         !- Vertex 1 X-coordinate {m}
  10001 7.918653919600,          !- Vertex 1 Y-coordinate {m}
  10002 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10003 13.374302289600,         !- Vertex 2 X-coordinate {m}
  10004 8.528177881400,          !- Vertex 2 Y-coordinate {m}
  10005 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10006 13.374302289600,         !- Vertex 3 X-coordinate {m}
  10007 8.528177881400,          !- Vertex 3 Y-coordinate {m}
  10008 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10009 14.430028763700,         !- Vertex 4 X-coordinate {m}
  10010 7.918653919600,          !- Vertex 4 Y-coordinate {m}
  10011 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10012 
  10013 ! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
  10014 BuildingSurface:Detailed,
  10015 GroundFloor:Corridor%a2_Partition_10_0_10006,  !- Name
  10016 Wall,                    !- Surface Type
  10017 Int_Part,                !- Construction Name
  10018 GroundFloor:Corridor%a2, !- Zone Name
  10019 Surface,                 !- Outside Boundary Condition
  10020 GroundFloor:Office3_Partition_6_0_0,  !- Outside Boundary Condition Object
  10021 NoSun,                   !- Sun Exposure
  10022 NoWind,                  !- Wind Exposure
  10023 0,                       !- View Factor to Ground
  10024 4,                       !- Number of Vertices
  10025 13.374302289600,         !- Vertex 1 X-coordinate {m}
  10026 8.528177881400,          !- Vertex 1 Y-coordinate {m}
  10027 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10028 14.430028763700,         !- Vertex 2 X-coordinate {m}
  10029 7.918653919600,          !- Vertex 2 Y-coordinate {m}
  10030 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10031 14.430028763700,         !- Vertex 3 X-coordinate {m}
  10032 7.918653919600,          !- Vertex 3 Y-coordinate {m}
  10033 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10034 13.374302289600,         !- Vertex 4 X-coordinate {m}
  10035 8.528177881400,          !- Vertex 4 Y-coordinate {m}
  10036 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10037 
  10038 ! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
  10039 BuildingSurface:Detailed,
  10040 GroundFloor:Office3_Partition_7_0_0,  !- Name
  10041 Wall,                    !- Surface Type
  10042 Int_Part,                !- Construction Name
  10043 GroundFloor:Office3,     !- Zone Name
  10044 Surface,                 !- Outside Boundary Condition
  10045 GroundFloor:Office2_Partition_2_0_10007,  !- Outside Boundary Condition Object
  10046 NoSun,                   !- Sun Exposure
  10047 NoWind,                  !- Wind Exposure
  10048 0,                       !- View Factor to Ground
  10049 4,                       !- Number of Vertices
  10050 13.374302289600,         !- Vertex 1 X-coordinate {m}
  10051 8.528177881400,          !- Vertex 1 Y-coordinate {m}
  10052 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10053 12.718944675300,         !- Vertex 2 X-coordinate {m}
  10054 8.906548776400,          !- Vertex 2 Y-coordinate {m}
  10055 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10056 12.718944675300,         !- Vertex 3 X-coordinate {m}
  10057 8.906548776400,          !- Vertex 3 Y-coordinate {m}
  10058 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10059 13.374302289600,         !- Vertex 4 X-coordinate {m}
  10060 8.528177881400,          !- Vertex 4 Y-coordinate {m}
  10061 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10062 
  10063 ! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
  10064 BuildingSurface:Detailed,
  10065 GroundFloor:Office2_Partition_2_0_10007,  !- Name
  10066 Wall,                    !- Surface Type
  10067 Int_Part,                !- Construction Name
  10068 GroundFloor:Office2,     !- Zone Name
  10069 Surface,                 !- Outside Boundary Condition
  10070 GroundFloor:Office3_Partition_7_0_0,  !- Outside Boundary Condition Object
  10071 NoSun,                   !- Sun Exposure
  10072 NoWind,                  !- Wind Exposure
  10073 0,                       !- View Factor to Ground
  10074 4,                       !- Number of Vertices
  10075 12.718944675300,         !- Vertex 1 X-coordinate {m}
  10076 8.906548776400,          !- Vertex 1 Y-coordinate {m}
  10077 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10078 13.374302289600,         !- Vertex 2 X-coordinate {m}
  10079 8.528177881400,          !- Vertex 2 Y-coordinate {m}
  10080 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10081 13.374302289600,         !- Vertex 3 X-coordinate {m}
  10082 8.528177881400,          !- Vertex 3 Y-coordinate {m}
  10083 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10084 12.718944675300,         !- Vertex 4 X-coordinate {m}
  10085 8.906548776400,          !- Vertex 4 Y-coordinate {m}
  10086 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10087 
  10088 ! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
  10089 BuildingSurface:Detailed,
  10090 GroundFloor:Office3_Partition_8_0_0,  !- Name
  10091 Wall,                    !- Surface Type
  10092 Int_Part,                !- Construction Name
  10093 GroundFloor:Office3,     !- Zone Name
  10094 Surface,                 !- Outside Boundary Condition
  10095 GroundFloor:Office2_Partition_9_0_10008,  !- Outside Boundary Condition Object
  10096 NoSun,                   !- Sun Exposure
  10097 NoWind,                  !- Wind Exposure
  10098 0,                       !- View Factor to Ground
  10099 4,                       !- Number of Vertices
  10100 12.718944675300,         !- Vertex 1 X-coordinate {m}
  10101 8.906548776400,          !- Vertex 1 Y-coordinate {m}
  10102 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10103 12.556444674400,         !- Vertex 2 X-coordinate {m}
  10104 8.625090522800,          !- Vertex 2 Y-coordinate {m}
  10105 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10106 12.556444674400,         !- Vertex 3 X-coordinate {m}
  10107 8.625090522800,          !- Vertex 3 Y-coordinate {m}
  10108 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10109 12.718944675300,         !- Vertex 4 X-coordinate {m}
  10110 8.906548776400,          !- Vertex 4 Y-coordinate {m}
  10111 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10112 
  10113 ! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
  10114 BuildingSurface:Detailed,
  10115 GroundFloor:Office2_Partition_9_0_10008,  !- Name
  10116 Wall,                    !- Surface Type
  10117 Int_Part,                !- Construction Name
  10118 GroundFloor:Office2,     !- Zone Name
  10119 Surface,                 !- Outside Boundary Condition
  10120 GroundFloor:Office3_Partition_8_0_0,  !- Outside Boundary Condition Object
  10121 NoSun,                   !- Sun Exposure
  10122 NoWind,                  !- Wind Exposure
  10123 0,                       !- View Factor to Ground
  10124 4,                       !- Number of Vertices
  10125 12.556444674400,         !- Vertex 1 X-coordinate {m}
  10126 8.625090522800,          !- Vertex 1 Y-coordinate {m}
  10127 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10128 12.718944675300,         !- Vertex 2 X-coordinate {m}
  10129 8.906548776400,          !- Vertex 2 Y-coordinate {m}
  10130 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10131 12.718944675300,         !- Vertex 3 X-coordinate {m}
  10132 8.906548776400,          !- Vertex 3 Y-coordinate {m}
  10133 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10134 12.556444674400,         !- Vertex 4 X-coordinate {m}
  10135 8.625090522800,          !- Vertex 4 Y-coordinate {m}
  10136 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10137 
  10138 ! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
  10139 BuildingSurface:Detailed,
  10140 GroundFloor:Office3_Partition_9_0_0,  !- Name
  10141 Wall,                    !- Surface Type
  10142 Int_Part,                !- Construction Name
  10143 GroundFloor:Office3,     !- Zone Name
  10144 Surface,                 !- Outside Boundary Condition
  10145 GroundFloor:Office2_Partition_8_0_10009,  !- Outside Boundary Condition Object
  10146 NoSun,                   !- Sun Exposure
  10147 NoWind,                  !- Wind Exposure
  10148 0,                       !- View Factor to Ground
  10149 4,                       !- Number of Vertices
  10150 12.556444674400,         !- Vertex 1 X-coordinate {m}
  10151 8.625090522800,          !- Vertex 1 Y-coordinate {m}
  10152 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10153 10.498266506300,         !- Vertex 2 X-coordinate {m}
  10154 9.813380240100,          !- Vertex 2 Y-coordinate {m}
  10155 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10156 10.498266506300,         !- Vertex 3 X-coordinate {m}
  10157 9.813380240100,          !- Vertex 3 Y-coordinate {m}
  10158 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10159 12.556444674400,         !- Vertex 4 X-coordinate {m}
  10160 8.625090522800,          !- Vertex 4 Y-coordinate {m}
  10161 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10162 
  10163 ! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
  10164 BuildingSurface:Detailed,
  10165 GroundFloor:Office2_Partition_8_0_10009,  !- Name
  10166 Wall,                    !- Surface Type
  10167 Int_Part,                !- Construction Name
  10168 GroundFloor:Office2,     !- Zone Name
  10169 Surface,                 !- Outside Boundary Condition
  10170 GroundFloor:Office3_Partition_9_0_0,  !- Outside Boundary Condition Object
  10171 NoSun,                   !- Sun Exposure
  10172 NoWind,                  !- Wind Exposure
  10173 0,                       !- View Factor to Ground
  10174 4,                       !- Number of Vertices
  10175 10.498266506300,         !- Vertex 1 X-coordinate {m}
  10176 9.813380240100,          !- Vertex 1 Y-coordinate {m}
  10177 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10178 12.556444674400,         !- Vertex 2 X-coordinate {m}
  10179 8.625090522800,          !- Vertex 2 Y-coordinate {m}
  10180 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10181 12.556444674400,         !- Vertex 3 X-coordinate {m}
  10182 8.625090522800,          !- Vertex 3 Y-coordinate {m}
  10183 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10184 10.498266506300,         !- Vertex 4 X-coordinate {m}
  10185 9.813380240100,          !- Vertex 4 Y-coordinate {m}
  10186 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10187 
  10188 ! ground floor, office 3, Wall - 11.506 m2 - 300.0�, Surface Area: 11.506m2
  10189 BuildingSurface:Detailed,
  10190 GroundFloor:Office3_Wall_10_0_0,  !- Name
  10191 Wall,                    !- Surface Type
  10192 Ext_Wall,                !- Construction Name
  10193 GroundFloor:Office3,     !- Zone Name
  10194 Outdoors,                !- Outside Boundary Condition
  10195 ,                        !- Outside Boundary Condition Object
  10196 SunExposed,              !- Sun Exposure
  10197 WindExposed,             !- Wind Exposure
  10198 0.5,                     !- View Factor to Ground
  10199 4,                       !- Number of Vertices
  10200 10.498266506300,         !- Vertex 1 X-coordinate {m}
  10201 9.813380240100,          !- Vertex 1 Y-coordinate {m}
  10202 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10203 8.780909666400,          !- Vertex 2 X-coordinate {m}
  10204 6.838830939700,          !- Vertex 2 Y-coordinate {m}
  10205 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10206 8.780909666400,          !- Vertex 3 X-coordinate {m}
  10207 6.838830939700,          !- Vertex 3 Y-coordinate {m}
  10208 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10209 10.498266506300,         !- Vertex 4 X-coordinate {m}
  10210 9.813380240100,          !- Vertex 4 Y-coordinate {m}
  10211 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10212 
  10213 ! ground floor, office 3, Wall - 0.304 m2 - 267.8�, Surface Area: 0.304m2
  10214 BuildingSurface:Detailed,
  10215 GroundFloor:Office3_Wall_11_0_0,  !- Name
  10216 Wall,                    !- Surface Type
  10217 Ext_Wall,                !- Construction Name
  10218 GroundFloor:Office3,     !- Zone Name
  10219 Outdoors,                !- Outside Boundary Condition
  10220 ,                        !- Outside Boundary Condition Object
  10221 SunExposed,              !- Sun Exposure
  10222 WindExposed,             !- Wind Exposure
  10223 0.5,                     !- View Factor to Ground
  10224 4,                       !- Number of Vertices
  10225 8.780909666400,          !- Vertex 1 X-coordinate {m}
  10226 6.838830939700,          !- Vertex 1 Y-coordinate {m}
  10227 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10228 8.784363073900,          !- Vertex 2 X-coordinate {m}
  10229 6.748296208000,          !- Vertex 2 Y-coordinate {m}
  10230 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10231 8.784363073900,          !- Vertex 3 X-coordinate {m}
  10232 6.748296208000,          !- Vertex 3 Y-coordinate {m}
  10233 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10234 8.780909666400,          !- Vertex 4 X-coordinate {m}
  10235 6.838830939700,          !- Vertex 4 Y-coordinate {m}
  10236 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10237 
  10238 ! ground floor, office 3, Wall - 0.519 m2 - 202.2�, Surface Area: 0.519m2
  10239 BuildingSurface:Detailed,
  10240 GroundFloor:Office3_Wall_12_0_0,  !- Name
  10241 Wall,                    !- Surface Type
  10242 Ext_Wall,                !- Construction Name
  10243 GroundFloor:Office3,     !- Zone Name
  10244 Outdoors,                !- Outside Boundary Condition
  10245 ,                        !- Outside Boundary Condition Object
  10246 SunExposed,              !- Sun Exposure
  10247 WindExposed,             !- Wind Exposure
  10248 0.5,                     !- View Factor to Ground
  10249 4,                       !- Number of Vertices
  10250 8.784363073900,          !- Vertex 1 X-coordinate {m}
  10251 6.748296208000,          !- Vertex 1 Y-coordinate {m}
  10252 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10253 8.927741266900,          !- Vertex 2 X-coordinate {m}
  10254 6.689820562700,          !- Vertex 2 Y-coordinate {m}
  10255 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10256 8.927741266900,          !- Vertex 3 X-coordinate {m}
  10257 6.689820562700,          !- Vertex 3 Y-coordinate {m}
  10258 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10259 8.784363073900,          !- Vertex 4 X-coordinate {m}
  10260 6.748296208000,          !- Vertex 4 Y-coordinate {m}
  10261 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10262 
  10263 ! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
  10264 BuildingSurface:Detailed,
  10265 GroundFloor:Office1_Floor_0_0_0,  !- Name
  10266 Floor,                   !- Surface Type
  10267 Floor_C,                 !- Construction Name
  10268 GroundFloor:Office1,     !- Zone Name
  10269 Surface,                 !- Outside Boundary Condition
  10270 UndergroundFloor:Zone1_Ceiling_1_0_10010,  !- Outside Boundary Condition Object
  10271 NoSun,                   !- Sun Exposure
  10272 NoWind,                  !- Wind Exposure
  10273 0,                       !- View Factor to Ground
  10274 11,                      !- Number of Vertices
  10275 18.351227620000,         !- Vertex 1 X-coordinate {m}
  10276 7.320037500000,          !- Vertex 1 Y-coordinate {m}
  10277 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10278 15.938944080000,         !- Vertex 2 X-coordinate {m}
  10279 6.672203580000,          !- Vertex 2 Y-coordinate {m}
  10280 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10281 15.656494670000,         !- Vertex 3 X-coordinate {m}
  10282 6.835275820000,          !- Vertex 3 Y-coordinate {m}
  10283 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  10284 15.706494670000,         !- Vertex 4 X-coordinate {m}
  10285 6.921878360000,          !- Vertex 4 Y-coordinate {m}
  10286 0.000000000000,          !- Vertex 4 Z-coordinate {m}
  10287 16.014532160000,         !- Vertex 5 X-coordinate {m}
  10288 7.611429750000,          !- Vertex 5 Y-coordinate {m}
  10289 0.000000000000,          !- Vertex 5 Z-coordinate {m}
  10290 15.903137760000,         !- Vertex 6 X-coordinate {m}
  10291 8.235442300000,          !- Vertex 6 Y-coordinate {m}
  10292 0.000000000000,          !- Vertex 6 Z-coordinate {m}
  10293 15.562403400000,         !- Vertex 7 X-coordinate {m}
  10294 8.718852350000,          !- Vertex 7 Y-coordinate {m}
  10295 0.000000000000,          !- Vertex 7 Z-coordinate {m}
  10296 15.151119970000,         !- Vertex 8 X-coordinate {m}
  10297 9.167620520000,          !- Vertex 8 Y-coordinate {m}
  10298 0.000000000000,          !- Vertex 8 Z-coordinate {m}
  10299 14.095393490000,         !- Vertex 9 X-coordinate {m}
  10300 9.777144480000,          !- Vertex 9 Y-coordinate {m}
  10301 0.000000000000,          !- Vertex 9 Z-coordinate {m}
  10302 15.457524280000,         !- Vertex 10 X-coordinate {m}
  10303 12.136424220000,         !- Vertex 10 Y-coordinate {m}
  10304 0.000000000000,          !- Vertex 10 Z-coordinate {m}
  10305 19.713358410000,         !- Vertex 11 X-coordinate {m}
  10306 9.679317240000,          !- Vertex 11 Y-coordinate {m}
  10307 0.000000000000;          !- Vertex 11 Z-coordinate {m}
  10308 
  10309 ! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
  10310 BuildingSurface:Detailed,
  10311 UndergroundFloor:Zone1_Ceiling_1_0_10010,  !- Name
  10312 Ceiling,                 !- Surface Type
  10313 Ceiling_C,               !- Construction Name
  10314 UndergroundFloor:Zone1,  !- Zone Name
  10315 Surface,                 !- Outside Boundary Condition
  10316 GroundFloor:Office1_Floor_0_0_0,  !- Outside Boundary Condition Object
  10317 NoSun,                   !- Sun Exposure
  10318 NoWind,                  !- Wind Exposure
  10319 0,                       !- View Factor to Ground
  10320 11,                      !- Number of Vertices
  10321 15.656494670000,         !- Vertex 1 X-coordinate {m}
  10322 6.835275820000,          !- Vertex 1 Y-coordinate {m}
  10323 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10324 15.938944080000,         !- Vertex 2 X-coordinate {m}
  10325 6.672203580000,          !- Vertex 2 Y-coordinate {m}
  10326 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10327 18.351227620000,         !- Vertex 3 X-coordinate {m}
  10328 7.320037500000,          !- Vertex 3 Y-coordinate {m}
  10329 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  10330 19.713358410000,         !- Vertex 4 X-coordinate {m}
  10331 9.679317240000,          !- Vertex 4 Y-coordinate {m}
  10332 0.000000000000,          !- Vertex 4 Z-coordinate {m}
  10333 15.457524280000,         !- Vertex 5 X-coordinate {m}
  10334 12.136424220000,         !- Vertex 5 Y-coordinate {m}
  10335 0.000000000000,          !- Vertex 5 Z-coordinate {m}
  10336 14.095393490000,         !- Vertex 6 X-coordinate {m}
  10337 9.777144480000,          !- Vertex 6 Y-coordinate {m}
  10338 0.000000000000,          !- Vertex 6 Z-coordinate {m}
  10339 15.151119970000,         !- Vertex 7 X-coordinate {m}
  10340 9.167620520000,          !- Vertex 7 Y-coordinate {m}
  10341 0.000000000000,          !- Vertex 7 Z-coordinate {m}
  10342 15.562403400000,         !- Vertex 8 X-coordinate {m}
  10343 8.718852350000,          !- Vertex 8 Y-coordinate {m}
  10344 0.000000000000,          !- Vertex 8 Z-coordinate {m}
  10345 15.903137760000,         !- Vertex 9 X-coordinate {m}
  10346 8.235442300000,          !- Vertex 9 Y-coordinate {m}
  10347 0.000000000000,          !- Vertex 9 Z-coordinate {m}
  10348 16.014532160000,         !- Vertex 10 X-coordinate {m}
  10349 7.611429750000,          !- Vertex 10 Y-coordinate {m}
  10350 0.000000000000,          !- Vertex 10 Z-coordinate {m}
  10351 15.706494670000,         !- Vertex 11 X-coordinate {m}
  10352 6.921878360000,          !- Vertex 11 Y-coordinate {m}
  10353 0.000000000000;          !- Vertex 11 Z-coordinate {m}
  10354 
  10355 ! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
  10356 BuildingSurface:Detailed,
  10357 GroundFloor:Office1_Ceiling_1_0_0,  !- Name
  10358 Ceiling,                 !- Surface Type
  10359 Ceiling_C,               !- Construction Name
  10360 GroundFloor:Office1,     !- Zone Name
  10361 Surface,                 !- Outside Boundary Condition
  10362 FirstFloor:Office8_Floor_0_0_10011,  !- Outside Boundary Condition Object
  10363 NoSun,                   !- Sun Exposure
  10364 NoWind,                  !- Wind Exposure
  10365 0,                       !- View Factor to Ground
  10366 10,                      !- Number of Vertices
  10367 15.706494670000,         !- Vertex 1 X-coordinate {m}
  10368 6.921878360000,          !- Vertex 1 Y-coordinate {m}
  10369 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  10370 16.075448577400,         !- Vertex 2 X-coordinate {m}
  10371 6.708862721500,          !- Vertex 2 Y-coordinate {m}
  10372 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  10373 18.351227620000,         !- Vertex 3 X-coordinate {m}
  10374 7.320037500000,          !- Vertex 3 Y-coordinate {m}
  10375 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10376 19.713358410000,         !- Vertex 4 X-coordinate {m}
  10377 9.679317240000,          !- Vertex 4 Y-coordinate {m}
  10378 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  10379 15.457524280000,         !- Vertex 5 X-coordinate {m}
  10380 12.136424220000,         !- Vertex 5 Y-coordinate {m}
  10381 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  10382 14.095393490000,         !- Vertex 6 X-coordinate {m}
  10383 9.777144480000,          !- Vertex 6 Y-coordinate {m}
  10384 3.350000000000,          !- Vertex 6 Z-coordinate {m}
  10385 15.151119970000,         !- Vertex 7 X-coordinate {m}
  10386 9.167620520000,          !- Vertex 7 Y-coordinate {m}
  10387 3.350000000000,          !- Vertex 7 Z-coordinate {m}
  10388 15.562403400000,         !- Vertex 8 X-coordinate {m}
  10389 8.718852350000,          !- Vertex 8 Y-coordinate {m}
  10390 3.350000000000,          !- Vertex 8 Z-coordinate {m}
  10391 15.903137760000,         !- Vertex 9 X-coordinate {m}
  10392 8.235442300000,          !- Vertex 9 Y-coordinate {m}
  10393 3.350000000000,          !- Vertex 9 Z-coordinate {m}
  10394 16.014532160000,         !- Vertex 10 X-coordinate {m}
  10395 7.611429750000,          !- Vertex 10 Y-coordinate {m}
  10396 3.350000000000;          !- Vertex 10 Z-coordinate {m}
  10397 
  10398 ! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
  10399 BuildingSurface:Detailed,
  10400 FirstFloor:Office8_Floor_0_0_10011,  !- Name
  10401 Floor,                   !- Surface Type
  10402 Floor_C,                 !- Construction Name
  10403 FirstFloor:Office8,      !- Zone Name
  10404 Surface,                 !- Outside Boundary Condition
  10405 GroundFloor:Office1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
  10406 NoSun,                   !- Sun Exposure
  10407 NoWind,                  !- Wind Exposure
  10408 0,                       !- View Factor to Ground
  10409 10,                      !- Number of Vertices
  10410 18.351227620000,         !- Vertex 1 X-coordinate {m}
  10411 7.320037500000,          !- Vertex 1 Y-coordinate {m}
  10412 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  10413 16.075448577400,         !- Vertex 2 X-coordinate {m}
  10414 6.708862721500,          !- Vertex 2 Y-coordinate {m}
  10415 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  10416 15.706494670000,         !- Vertex 3 X-coordinate {m}
  10417 6.921878360000,          !- Vertex 3 Y-coordinate {m}
  10418 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10419 16.014532160000,         !- Vertex 4 X-coordinate {m}
  10420 7.611429750000,          !- Vertex 4 Y-coordinate {m}
  10421 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  10422 15.903137760000,         !- Vertex 5 X-coordinate {m}
  10423 8.235442300000,          !- Vertex 5 Y-coordinate {m}
  10424 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  10425 15.562403400000,         !- Vertex 6 X-coordinate {m}
  10426 8.718852350000,          !- Vertex 6 Y-coordinate {m}
  10427 3.350000000000,          !- Vertex 6 Z-coordinate {m}
  10428 15.151119970000,         !- Vertex 7 X-coordinate {m}
  10429 9.167620520000,          !- Vertex 7 Y-coordinate {m}
  10430 3.350000000000,          !- Vertex 7 Z-coordinate {m}
  10431 14.095393490000,         !- Vertex 8 X-coordinate {m}
  10432 9.777144480000,          !- Vertex 8 Y-coordinate {m}
  10433 3.350000000000,          !- Vertex 8 Z-coordinate {m}
  10434 15.457524280000,         !- Vertex 9 X-coordinate {m}
  10435 12.136424220000,         !- Vertex 9 Y-coordinate {m}
  10436 3.350000000000,          !- Vertex 9 Z-coordinate {m}
  10437 19.713358410000,         !- Vertex 10 X-coordinate {m}
  10438 9.679317240000,          !- Vertex 10 Y-coordinate {m}
  10439 3.350000000000;          !- Vertex 10 Z-coordinate {m}
  10440 
  10441 ! ground floor, office 1, Wall - 8.367 m2 - 165.0�, Surface Area: 8.367m2
  10442 BuildingSurface:Detailed,
  10443 GroundFloor:Office1_Wall_2_0_0,  !- Name
  10444 Wall,                    !- Surface Type
  10445 Int_Part,                !- Construction Name
  10446 GroundFloor:Office1,     !- Zone Name
  10447 OtherSideCoefficients,   !- Outside Boundary Condition
  10448 BC:1_sub3,                    !- Outside Boundary Condition Object
  10449 NoSun,                   !- Sun Exposure
  10450 NoWind,                  !- Wind Exposure
  10451 0.5,                     !- View Factor to Ground
  10452 4,                       !- Number of Vertices
  10453 15.938944080000,         !- Vertex 1 X-coordinate {m}
  10454 6.672203580000,          !- Vertex 1 Y-coordinate {m}
  10455 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10456 18.351227620000,         !- Vertex 2 X-coordinate {m}
  10457 7.320037500000,          !- Vertex 2 Y-coordinate {m}
  10458 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10459 18.351227620000,         !- Vertex 3 X-coordinate {m}
  10460 7.320037500000,          !- Vertex 3 Y-coordinate {m}
  10461 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10462 15.938944081900,         !- Vertex 4 X-coordinate {m}
  10463 6.672203577200,          !- Vertex 4 Y-coordinate {m}
  10464 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10465 
  10466 ! ground floor, office 1, Wall - 9.126 m2 - 120.0�, Surface Area: 9.126m2
  10467 BuildingSurface:Detailed,
  10468 GroundFloor:Office1_Wall_3_0_0,  !- Name
  10469 Wall,                    !- Surface Type
  10470 Int_Part,                !- Construction Name
  10471 GroundFloor:Office1,     !- Zone Name
  10472 Outdoors,                !- Outside Boundary Condition
  10473 ,                        !- Outside Boundary Condition Object
  10474 SunExposed,              !- Sun Exposure
  10475 WindExposed,             !- Wind Exposure
  10476 0.5,                     !- View Factor to Ground
  10477 4,                       !- Number of Vertices
  10478 18.351227620000,         !- Vertex 1 X-coordinate {m}
  10479 7.320037500000,          !- Vertex 1 Y-coordinate {m}
  10480 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10481 19.713358410000,         !- Vertex 2 X-coordinate {m}
  10482 9.679317240000,          !- Vertex 2 Y-coordinate {m}
  10483 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10484 19.713358410000,         !- Vertex 3 X-coordinate {m}
  10485 9.679317240000,          !- Vertex 3 Y-coordinate {m}
  10486 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10487 18.351227620000,         !- Vertex 4 X-coordinate {m}
  10488 7.320037500000,          !- Vertex 4 Y-coordinate {m}
  10489 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10490 
  10491 ! ground floor, office 1, Wall - 16.463 m2 - 30.0�, Surface Area: 16.463m2
  10492 BuildingSurface:Detailed,
  10493 GroundFloor:Office1_Wall_4_0_0,  !- Name
  10494 Wall,                    !- Surface Type
  10495 Ext_Wall,                !- Construction Name
  10496 GroundFloor:Office1,     !- Zone Name
  10497 Outdoors,                !- Outside Boundary Condition
  10498 ,                        !- Outside Boundary Condition Object
  10499 SunExposed,              !- Sun Exposure
  10500 WindExposed,             !- Wind Exposure
  10501 0.5,                     !- View Factor to Ground
  10502 4,                       !- Number of Vertices
  10503 19.713358410000,         !- Vertex 1 X-coordinate {m}
  10504 9.679317240000,          !- Vertex 1 Y-coordinate {m}
  10505 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10506 15.457524280000,         !- Vertex 2 X-coordinate {m}
  10507 12.136424220000,         !- Vertex 2 Y-coordinate {m}
  10508 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10509 15.457524280000,         !- Vertex 3 X-coordinate {m}
  10510 12.136424220000,         !- Vertex 3 Y-coordinate {m}
  10511 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10512 19.713358410000,         !- Vertex 4 X-coordinate {m}
  10513 9.679317240000,          !- Vertex 4 Y-coordinate {m}
  10514 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10515 
  10516 ! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
  10517 BuildingSurface:Detailed,
  10518 GroundFloor:Office1_Partition_5_0_0,  !- Name
  10519 Wall,                    !- Surface Type
  10520 Int_Part,                !- Construction Name
  10521 GroundFloor:Office1,     !- Zone Name
  10522 Surface,                 !- Outside Boundary Condition
  10523 GroundFloor:Office2_Partition_4_0_10012,  !- Outside Boundary Condition Object
  10524 NoSun,                   !- Sun Exposure
  10525 NoWind,                  !- Wind Exposure
  10526 0,                       !- View Factor to Ground
  10527 4,                       !- Number of Vertices
  10528 15.457524280000,         !- Vertex 1 X-coordinate {m}
  10529 12.136424220000,         !- Vertex 1 Y-coordinate {m}
  10530 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10531 14.095393490000,         !- Vertex 2 X-coordinate {m}
  10532 9.777144480000,          !- Vertex 2 Y-coordinate {m}
  10533 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10534 14.095393490000,         !- Vertex 3 X-coordinate {m}
  10535 9.777144480000,          !- Vertex 3 Y-coordinate {m}
  10536 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10537 15.457524280000,         !- Vertex 4 X-coordinate {m}
  10538 12.136424220000,         !- Vertex 4 Y-coordinate {m}
  10539 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10540 
  10541 ! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
  10542 BuildingSurface:Detailed,
  10543 GroundFloor:Office2_Partition_4_0_10012,  !- Name
  10544 Wall,                    !- Surface Type
  10545 Int_Part,                !- Construction Name
  10546 GroundFloor:Office2,     !- Zone Name
  10547 Surface,                 !- Outside Boundary Condition
  10548 GroundFloor:Office1_Partition_5_0_0,  !- Outside Boundary Condition Object
  10549 NoSun,                   !- Sun Exposure
  10550 NoWind,                  !- Wind Exposure
  10551 0,                       !- View Factor to Ground
  10552 4,                       !- Number of Vertices
  10553 14.095393488700,         !- Vertex 1 X-coordinate {m}
  10554 9.777144479400,          !- Vertex 1 Y-coordinate {m}
  10555 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10556 15.457524283700,         !- Vertex 2 X-coordinate {m}
  10557 12.136424222900,         !- Vertex 2 Y-coordinate {m}
  10558 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10559 15.457524283700,         !- Vertex 3 X-coordinate {m}
  10560 12.136424222900,         !- Vertex 3 Y-coordinate {m}
  10561 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10562 14.095393488700,         !- Vertex 4 X-coordinate {m}
  10563 9.777144479400,          !- Vertex 4 Y-coordinate {m}
  10564 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10565 
  10566 ! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
  10567 BuildingSurface:Detailed,
  10568 GroundFloor:Office1_Partition_6_0_0,  !- Name
  10569 Wall,                    !- Surface Type
  10570 Int_Part,                !- Construction Name
  10571 GroundFloor:Office1,     !- Zone Name
  10572 Surface,                 !- Outside Boundary Condition
  10573 GroundFloor:Corridor%a2_Partition_8_0_10013,  !- Outside Boundary Condition Object
  10574 NoSun,                   !- Sun Exposure
  10575 NoWind,                  !- Wind Exposure
  10576 0,                       !- View Factor to Ground
  10577 4,                       !- Number of Vertices
  10578 14.095393490000,         !- Vertex 1 X-coordinate {m}
  10579 9.777144480000,          !- Vertex 1 Y-coordinate {m}
  10580 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10581 15.151119970000,         !- Vertex 2 X-coordinate {m}
  10582 9.167620520000,          !- Vertex 2 Y-coordinate {m}
  10583 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10584 15.151119970000,         !- Vertex 3 X-coordinate {m}
  10585 9.167620520000,          !- Vertex 3 Y-coordinate {m}
  10586 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10587 14.095393490000,         !- Vertex 4 X-coordinate {m}
  10588 9.777144480000,          !- Vertex 4 Y-coordinate {m}
  10589 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10590 
  10591 ! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
  10592 BuildingSurface:Detailed,
  10593 GroundFloor:Corridor%a2_Partition_8_0_10013,  !- Name
  10594 Wall,                    !- Surface Type
  10595 Int_Part,                !- Construction Name
  10596 GroundFloor:Corridor%a2, !- Zone Name
  10597 Surface,                 !- Outside Boundary Condition
  10598 GroundFloor:Office1_Partition_6_0_0,  !- Outside Boundary Condition Object
  10599 NoSun,                   !- Sun Exposure
  10600 NoWind,                  !- Wind Exposure
  10601 0,                       !- View Factor to Ground
  10602 4,                       !- Number of Vertices
  10603 15.151119968900,         !- Vertex 1 X-coordinate {m}
  10604 9.167620517700,          !- Vertex 1 Y-coordinate {m}
  10605 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10606 14.095393493100,         !- Vertex 2 X-coordinate {m}
  10607 9.777144482700,          !- Vertex 2 Y-coordinate {m}
  10608 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10609 14.095393493100,         !- Vertex 3 X-coordinate {m}
  10610 9.777144482700,          !- Vertex 3 Y-coordinate {m}
  10611 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10612 15.151119968900,         !- Vertex 4 X-coordinate {m}
  10613 9.167620517700,          !- Vertex 4 Y-coordinate {m}
  10614 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10615 
  10616 ! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
  10617 BuildingSurface:Detailed,
  10618 GroundFloor:Office1_Partition_7_0_0,  !- Name
  10619 Wall,                    !- Surface Type
  10620 Int_Part,                !- Construction Name
  10621 GroundFloor:Office1,     !- Zone Name
  10622 Surface,                 !- Outside Boundary Condition
  10623 GroundFloor:Corridor%a2_Partition_7_0_10015,  !- Outside Boundary Condition Object
  10624 NoSun,                   !- Sun Exposure
  10625 NoWind,                  !- Wind Exposure
  10626 0,                       !- View Factor to Ground
  10627 4,                       !- Number of Vertices
  10628 15.151119970000,         !- Vertex 1 X-coordinate {m}
  10629 9.167620520000,          !- Vertex 1 Y-coordinate {m}
  10630 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10631 15.562403400000,         !- Vertex 2 X-coordinate {m}
  10632 8.718852350000,          !- Vertex 2 Y-coordinate {m}
  10633 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10634 15.562403400000,         !- Vertex 3 X-coordinate {m}
  10635 8.718852350000,          !- Vertex 3 Y-coordinate {m}
  10636 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10637 15.151119970000,         !- Vertex 4 X-coordinate {m}
  10638 9.167620520000,          !- Vertex 4 Y-coordinate {m}
  10639 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10640 
  10641 ! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
  10642 BuildingSurface:Detailed,
  10643 GroundFloor:Corridor%a2_Partition_7_0_10015,  !- Name
  10644 Wall,                    !- Surface Type
  10645 Int_Part,                !- Construction Name
  10646 GroundFloor:Corridor%a2, !- Zone Name
  10647 Surface,                 !- Outside Boundary Condition
  10648 GroundFloor:Office1_Partition_7_0_0,  !- Outside Boundary Condition Object
  10649 NoSun,                   !- Sun Exposure
  10650 NoWind,                  !- Wind Exposure
  10651 0,                       !- View Factor to Ground
  10652 4,                       !- Number of Vertices
  10653 15.562403398800,         !- Vertex 1 X-coordinate {m}
  10654 8.718852344400,          !- Vertex 1 Y-coordinate {m}
  10655 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10656 15.151119968900,         !- Vertex 2 X-coordinate {m}
  10657 9.167620517700,          !- Vertex 2 Y-coordinate {m}
  10658 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10659 15.151119968900,         !- Vertex 3 X-coordinate {m}
  10660 9.167620517700,          !- Vertex 3 Y-coordinate {m}
  10661 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10662 15.562403398800,         !- Vertex 4 X-coordinate {m}
  10663 8.718852344400,          !- Vertex 4 Y-coordinate {m}
  10664 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10665 
  10666 ! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
  10667 BuildingSurface:Detailed,
  10668 GroundFloor:Office1_Partition_8_0_0,  !- Name
  10669 Wall,                    !- Surface Type
  10670 Int_Part,                !- Construction Name
  10671 GroundFloor:Office1,     !- Zone Name
  10672 Surface,                 !- Outside Boundary Condition
  10673 GroundFloor:Corridor%a2_Partition_6_0_10016,  !- Outside Boundary Condition Object
  10674 NoSun,                   !- Sun Exposure
  10675 NoWind,                  !- Wind Exposure
  10676 0,                       !- View Factor to Ground
  10677 4,                       !- Number of Vertices
  10678 15.562403400000,         !- Vertex 1 X-coordinate {m}
  10679 8.718852350000,          !- Vertex 1 Y-coordinate {m}
  10680 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10681 15.903137760000,         !- Vertex 2 X-coordinate {m}
  10682 8.235442300000,          !- Vertex 2 Y-coordinate {m}
  10683 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10684 15.903137760000,         !- Vertex 3 X-coordinate {m}
  10685 8.235442300000,          !- Vertex 3 Y-coordinate {m}
  10686 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10687 15.562403400000,         !- Vertex 4 X-coordinate {m}
  10688 8.718852350000,          !- Vertex 4 Y-coordinate {m}
  10689 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10690 
  10691 ! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
  10692 BuildingSurface:Detailed,
  10693 GroundFloor:Corridor%a2_Partition_6_0_10016,  !- Name
  10694 Wall,                    !- Surface Type
  10695 Int_Part,                !- Construction Name
  10696 GroundFloor:Corridor%a2, !- Zone Name
  10697 Surface,                 !- Outside Boundary Condition
  10698 GroundFloor:Office1_Partition_8_0_0,  !- Outside Boundary Condition Object
  10699 NoSun,                   !- Sun Exposure
  10700 NoWind,                  !- Wind Exposure
  10701 0,                       !- View Factor to Ground
  10702 4,                       !- Number of Vertices
  10703 15.903137760300,         !- Vertex 1 X-coordinate {m}
  10704 8.235442295800,          !- Vertex 1 Y-coordinate {m}
  10705 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10706 15.562403398800,         !- Vertex 2 X-coordinate {m}
  10707 8.718852344400,          !- Vertex 2 Y-coordinate {m}
  10708 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10709 15.562403398800,         !- Vertex 3 X-coordinate {m}
  10710 8.718852344400,          !- Vertex 3 Y-coordinate {m}
  10711 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10712 15.903137760300,         !- Vertex 4 X-coordinate {m}
  10713 8.235442295800,          !- Vertex 4 Y-coordinate {m}
  10714 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10715 
  10716 ! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
  10717 BuildingSurface:Detailed,
  10718 GroundFloor:Office1_Partition_9_0_0,  !- Name
  10719 Wall,                    !- Surface Type
  10720 Int_Part,                !- Construction Name
  10721 GroundFloor:Office1,     !- Zone Name
  10722 Surface,                 !- Outside Boundary Condition
  10723 GroundFloor:Corridor%a2_Partition_5_0_10017,  !- Outside Boundary Condition Object
  10724 NoSun,                   !- Sun Exposure
  10725 NoWind,                  !- Wind Exposure
  10726 0,                       !- View Factor to Ground
  10727 4,                       !- Number of Vertices
  10728 15.903137760000,         !- Vertex 1 X-coordinate {m}
  10729 8.235442300000,          !- Vertex 1 Y-coordinate {m}
  10730 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10731 16.014532160000,         !- Vertex 2 X-coordinate {m}
  10732 7.611429750000,          !- Vertex 2 Y-coordinate {m}
  10733 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10734 16.014532160000,         !- Vertex 3 X-coordinate {m}
  10735 7.611429750000,          !- Vertex 3 Y-coordinate {m}
  10736 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10737 15.903137760000,         !- Vertex 4 X-coordinate {m}
  10738 8.235442300000,          !- Vertex 4 Y-coordinate {m}
  10739 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10740 
  10741 ! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
  10742 BuildingSurface:Detailed,
  10743 GroundFloor:Corridor%a2_Partition_5_0_10017,  !- Name
  10744 Wall,                    !- Surface Type
  10745 Int_Part,                !- Construction Name
  10746 GroundFloor:Corridor%a2, !- Zone Name
  10747 Surface,                 !- Outside Boundary Condition
  10748 GroundFloor:Office1_Partition_9_0_0,  !- Outside Boundary Condition Object
  10749 NoSun,                   !- Sun Exposure
  10750 NoWind,                  !- Wind Exposure
  10751 0,                       !- View Factor to Ground
  10752 4,                       !- Number of Vertices
  10753 16.014532160900,         !- Vertex 1 X-coordinate {m}
  10754 7.611429758400,          !- Vertex 1 Y-coordinate {m}
  10755 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10756 15.903137760300,         !- Vertex 2 X-coordinate {m}
  10757 8.235442295800,          !- Vertex 2 Y-coordinate {m}
  10758 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10759 15.903137760300,         !- Vertex 3 X-coordinate {m}
  10760 8.235442295800,          !- Vertex 3 Y-coordinate {m}
  10761 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10762 16.014532160900,         !- Vertex 4 X-coordinate {m}
  10763 7.611429758400,          !- Vertex 4 Y-coordinate {m}
  10764 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10765 
  10766 ! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
  10767 BuildingSurface:Detailed,
  10768 GroundFloor:Office1_Partition_10_0_0,  !- Name
  10769 Wall,                    !- Surface Type
  10770 Int_Part,                !- Construction Name
  10771 GroundFloor:Office1,     !- Zone Name
  10772 Surface,                 !- Outside Boundary Condition
  10773 GroundFloor:Corridor%a2_Partition_4_0_10018,  !- Outside Boundary Condition Object
  10774 NoSun,                   !- Sun Exposure
  10775 NoWind,                  !- Wind Exposure
  10776 0,                       !- View Factor to Ground
  10777 4,                       !- Number of Vertices
  10778 16.014532160000,         !- Vertex 1 X-coordinate {m}
  10779 7.611429750000,          !- Vertex 1 Y-coordinate {m}
  10780 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10781 15.706494670000,         !- Vertex 2 X-coordinate {m}
  10782 6.921878360000,          !- Vertex 2 Y-coordinate {m}
  10783 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10784 15.706494670000,         !- Vertex 3 X-coordinate {m}
  10785 6.921878360000,          !- Vertex 3 Y-coordinate {m}
  10786 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10787 16.014532160000,         !- Vertex 4 X-coordinate {m}
  10788 7.611429750000,          !- Vertex 4 Y-coordinate {m}
  10789 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10790 
  10791 ! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
  10792 BuildingSurface:Detailed,
  10793 GroundFloor:Corridor%a2_Partition_4_0_10018,  !- Name
  10794 Wall,                    !- Surface Type
  10795 Int_Part,                !- Construction Name
  10796 GroundFloor:Corridor%a2, !- Zone Name
  10797 Surface,                 !- Outside Boundary Condition
  10798 GroundFloor:Office1_Partition_10_0_0,  !- Outside Boundary Condition Object
  10799 NoSun,                   !- Sun Exposure
  10800 NoWind,                  !- Wind Exposure
  10801 0,                       !- View Factor to Ground
  10802 4,                       !- Number of Vertices
  10803 15.706494669200,         !- Vertex 1 X-coordinate {m}
  10804 6.921878358600,          !- Vertex 1 Y-coordinate {m}
  10805 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10806 16.014532160900,         !- Vertex 2 X-coordinate {m}
  10807 7.611429758400,          !- Vertex 2 Y-coordinate {m}
  10808 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10809 16.014532160900,         !- Vertex 3 X-coordinate {m}
  10810 7.611429758400,          !- Vertex 3 Y-coordinate {m}
  10811 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10812 15.706494669200,         !- Vertex 4 X-coordinate {m}
  10813 6.921878358600,          !- Vertex 4 Y-coordinate {m}
  10814 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10815 
  10816 ! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
  10817 BuildingSurface:Detailed,
  10818 GroundFloor:Office1_Partition_11_0_0,  !- Name
  10819 Wall,                    !- Surface Type
  10820 Int_Part,                !- Construction Name
  10821 GroundFloor:Office1,     !- Zone Name
  10822 Surface,                 !- Outside Boundary Condition
  10823 GroundFloor:Corridor%a2_Partition_3_0_10019,  !- Outside Boundary Condition Object
  10824 NoSun,                   !- Sun Exposure
  10825 NoWind,                  !- Wind Exposure
  10826 0,                       !- View Factor to Ground
  10827 4,                       !- Number of Vertices
  10828 15.706494670000,         !- Vertex 1 X-coordinate {m}
  10829 6.921878360000,          !- Vertex 1 Y-coordinate {m}
  10830 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10831 15.656494670000,         !- Vertex 2 X-coordinate {m}
  10832 6.835275820000,          !- Vertex 2 Y-coordinate {m}
  10833 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10834 15.656494671400,         !- Vertex 3 X-coordinate {m}
  10835 6.835275822700,          !- Vertex 3 Y-coordinate {m}
  10836 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10837 15.706494670000,         !- Vertex 4 X-coordinate {m}
  10838 6.921878360000,          !- Vertex 4 Y-coordinate {m}
  10839 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10840 
  10841 ! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
  10842 BuildingSurface:Detailed,
  10843 GroundFloor:Corridor%a2_Partition_3_0_10019,  !- Name
  10844 Wall,                    !- Surface Type
  10845 Int_Part,                !- Construction Name
  10846 GroundFloor:Corridor%a2, !- Zone Name
  10847 Surface,                 !- Outside Boundary Condition
  10848 GroundFloor:Office1_Partition_11_0_0,  !- Outside Boundary Condition Object
  10849 NoSun,                   !- Sun Exposure
  10850 NoWind,                  !- Wind Exposure
  10851 0,                       !- View Factor to Ground
  10852 4,                       !- Number of Vertices
  10853 15.656494671400,         !- Vertex 1 X-coordinate {m}
  10854 6.835275822700,          !- Vertex 1 Y-coordinate {m}
  10855 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10856 15.706494669200,         !- Vertex 2 X-coordinate {m}
  10857 6.921878358600,          !- Vertex 2 Y-coordinate {m}
  10858 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10859 15.706494669200,         !- Vertex 3 X-coordinate {m}
  10860 6.921878358600,          !- Vertex 3 Y-coordinate {m}
  10861 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10862 15.656494671400,         !- Vertex 4 X-coordinate {m}
  10863 6.835275822700,          !- Vertex 4 Y-coordinate {m}
  10864 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10865 
  10866 ! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
  10867 BuildingSurface:Detailed,
  10868 GroundFloor:Office1_Partition_12_0_0,  !- Name
  10869 Wall,                    !- Surface Type
  10870 Int_Part,                !- Construction Name
  10871 GroundFloor:Office1,     !- Zone Name
  10872 Surface,                 !- Outside Boundary Condition
  10873 GroundFloor:Corridor%a1_Partition_3_0_10020,  !- Outside Boundary Condition Object
  10874 NoSun,                   !- Sun Exposure
  10875 NoWind,                  !- Wind Exposure
  10876 0,                       !- View Factor to Ground
  10877 4,                       !- Number of Vertices
  10878 15.656494670000,         !- Vertex 1 X-coordinate {m}
  10879 6.835275820000,          !- Vertex 1 Y-coordinate {m}
  10880 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10881 15.938944080000,         !- Vertex 2 X-coordinate {m}
  10882 6.672203580000,          !- Vertex 2 Y-coordinate {m}
  10883 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10884 15.938944081900,         !- Vertex 3 X-coordinate {m}
  10885 6.672203577200,          !- Vertex 3 Y-coordinate {m}
  10886 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10887 15.656494671400,         !- Vertex 4 X-coordinate {m}
  10888 6.835275822700,          !- Vertex 4 Y-coordinate {m}
  10889 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10890 
  10891 ! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
  10892 BuildingSurface:Detailed,
  10893 GroundFloor:Corridor%a1_Partition_3_0_10020,  !- Name
  10894 Wall,                    !- Surface Type
  10895 Int_Part,                !- Construction Name
  10896 GroundFloor:Corridor%a1, !- Zone Name
  10897 Surface,                 !- Outside Boundary Condition
  10898 GroundFloor:Office1_Partition_12_0_0,  !- Outside Boundary Condition Object
  10899 NoSun,                   !- Sun Exposure
  10900 NoWind,                  !- Wind Exposure
  10901 0,                       !- View Factor to Ground
  10902 4,                       !- Number of Vertices
  10903 15.938944085500,         !- Vertex 1 X-coordinate {m}
  10904 6.672203575100,          !- Vertex 1 Y-coordinate {m}
  10905 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10906 15.656494671900,         !- Vertex 2 X-coordinate {m}
  10907 6.835275820100,          !- Vertex 2 Y-coordinate {m}
  10908 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10909 15.656494671900,         !- Vertex 3 X-coordinate {m}
  10910 6.835275820100,          !- Vertex 3 Y-coordinate {m}
  10911 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  10912 15.938944085500,         !- Vertex 4 X-coordinate {m}
  10913 6.672203575100,          !- Vertex 4 Y-coordinate {m}
  10914 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  10915 
  10916 ! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
  10917 BuildingSurface:Detailed,
  10918 GroundFloor:Corridor%a1_Floor_0_0_0,  !- Name
  10919 Floor,                   !- Surface Type
  10920 Floor_C,                 !- Construction Name
  10921 GroundFloor:Corridor%a1, !- Zone Name
  10922 Surface,                 !- Outside Boundary Condition
  10923 UndergroundFloor:Zone1_Ceiling_1_0_10021,  !- Outside Boundary Condition Object
  10924 NoSun,                   !- Sun Exposure
  10925 NoWind,                  !- Wind Exposure
  10926 0,                       !- View Factor to Ground
  10927 3,                       !- Number of Vertices
  10928 15.938944085500,         !- Vertex 1 X-coordinate {m}
  10929 6.672203575100,          !- Vertex 1 Y-coordinate {m}
  10930 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10931 13.301443018700,         !- Vertex 2 X-coordinate {m}
  10932 5.963886068600,          !- Vertex 2 Y-coordinate {m}
  10933 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10934 14.267528763700,         !- Vertex 3 X-coordinate {m}
  10935 7.637195663400,          !- Vertex 3 Y-coordinate {m}
  10936 0.000000000000;          !- Vertex 3 Z-coordinate {m}
  10937 
  10938 ! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
  10939 BuildingSurface:Detailed,
  10940 UndergroundFloor:Zone1_Ceiling_1_0_10021,  !- Name
  10941 Ceiling,                 !- Surface Type
  10942 Ceiling_C,               !- Construction Name
  10943 UndergroundFloor:Zone1,  !- Zone Name
  10944 Surface,                 !- Outside Boundary Condition
  10945 GroundFloor:Corridor%a1_Floor_0_0_0,  !- Outside Boundary Condition Object
  10946 NoSun,                   !- Sun Exposure
  10947 NoWind,                  !- Wind Exposure
  10948 0,                       !- View Factor to Ground
  10949 3,                       !- Number of Vertices
  10950 13.301443020000,         !- Vertex 1 X-coordinate {m}
  10951 5.963886070000,          !- Vertex 1 Y-coordinate {m}
  10952 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  10953 15.938944080000,         !- Vertex 2 X-coordinate {m}
  10954 6.672203580000,          !- Vertex 2 Y-coordinate {m}
  10955 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  10956 14.267528760000,         !- Vertex 3 X-coordinate {m}
  10957 7.637195660000,          !- Vertex 3 Y-coordinate {m}
  10958 0.000000000000;          !- Vertex 3 Z-coordinate {m}
  10959 
  10960 ! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
  10961 BuildingSurface:Detailed,
  10962 GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Name
  10963 Ceiling,                 !- Surface Type
  10964 Ceiling_C,               !- Construction Name
  10965 GroundFloor:Corridor%a1, !- Zone Name
  10966 Surface,                 !- Outside Boundary Condition
  10967 FirstFloor:Corridor%b1_Floor_0_0_10022,  !- Outside Boundary Condition Object
  10968 NoSun,                   !- Sun Exposure
  10969 NoWind,                  !- Wind Exposure
  10970 0,                       !- View Factor to Ground
  10971 3,                       !- Number of Vertices
  10972 13.301443018700,         !- Vertex 1 X-coordinate {m}
  10973 5.963886068600,          !- Vertex 1 Y-coordinate {m}
  10974 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  10975 15.938944085500,         !- Vertex 2 X-coordinate {m}
  10976 6.672203575100,          !- Vertex 2 Y-coordinate {m}
  10977 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  10978 14.267528763700,         !- Vertex 3 X-coordinate {m}
  10979 7.637195663400,          !- Vertex 3 Y-coordinate {m}
  10980 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  10981 
  10982 ! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
  10983 BuildingSurface:Detailed,
  10984 FirstFloor:Corridor%b1_Floor_0_0_10022,  !- Name
  10985 Floor,                   !- Surface Type
  10986 Floor_C,                 !- Construction Name
  10987 FirstFloor:Corridor%b1,  !- Zone Name
  10988 Surface,                 !- Outside Boundary Condition
  10989 GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
  10990 NoSun,                   !- Sun Exposure
  10991 NoWind,                  !- Wind Exposure
  10992 0,                       !- View Factor to Ground
  10993 3,                       !- Number of Vertices
  10994 15.938944080000,         !- Vertex 1 X-coordinate {m}
  10995 6.672203580000,          !- Vertex 1 Y-coordinate {m}
  10996 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  10997 13.301443020000,         !- Vertex 2 X-coordinate {m}
  10998 5.963886070000,          !- Vertex 2 Y-coordinate {m}
  10999 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11000 14.267528760000,         !- Vertex 3 X-coordinate {m}
  11001 7.637195660000,          !- Vertex 3 Y-coordinate {m}
  11002 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  11003 
  11004 ! ground floor, corridor_a1, Wall - 9.149 m2 - 165.0�, Surface Area: 9.149m2
  11005 BuildingSurface:Detailed,
  11006 GroundFloor:Corridor%a1_Wall_2_0_0,  !- Name
  11007 Wall,                    !- Surface Type
  11008 Int_Part,                !- Construction Name
  11009 GroundFloor:Corridor%a1, !- Zone Name
  11010 OtherSideCoefficients,   !- Outside Boundary Condition
  11011 BC:1_sub3,                    !- Outside Boundary Condition Object
  11012 NoSun,                   !- Sun Exposure
  11013 NoWind,                  !- Wind Exposure
  11014 0.5,                     !- View Factor to Ground
  11015 4,                       !- Number of Vertices
  11016 13.301443018700,         !- Vertex 1 X-coordinate {m}
  11017 5.963886068600,          !- Vertex 1 Y-coordinate {m}
  11018 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11019 15.938944085500,         !- Vertex 2 X-coordinate {m}
  11020 6.672203575100,          !- Vertex 2 Y-coordinate {m}
  11021 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11022 15.938944085500,         !- Vertex 3 X-coordinate {m}
  11023 6.672203575100,          !- Vertex 3 Y-coordinate {m}
  11024 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11025 13.301443018700,         !- Vertex 4 X-coordinate {m}
  11026 5.963886068600,          !- Vertex 4 Y-coordinate {m}
  11027 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11028 
  11029 ! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
  11030 BuildingSurface:Detailed,
  11031 GroundFloor:Corridor%a1_Partition_4_0_0,  !- Name
  11032 Wall,                    !- Surface Type
  11033 Int_Part,                !- Construction Name
  11034 GroundFloor:Corridor%a1, !- Zone Name
  11035 Surface,                 !- Outside Boundary Condition
  11036 GroundFloor:Corridor%a2_Partition_2_0_10023,  !- Outside Boundary Condition Object
  11037 NoSun,                   !- Sun Exposure
  11038 NoWind,                  !- Wind Exposure
  11039 0,                       !- View Factor to Ground
  11040 4,                       !- Number of Vertices
  11041 15.656494671900,         !- Vertex 1 X-coordinate {m}
  11042 6.835275820100,          !- Vertex 1 Y-coordinate {m}
  11043 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11044 14.267528763700,         !- Vertex 2 X-coordinate {m}
  11045 7.637195663400,          !- Vertex 2 Y-coordinate {m}
  11046 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11047 14.267528763700,         !- Vertex 3 X-coordinate {m}
  11048 7.637195663400,          !- Vertex 3 Y-coordinate {m}
  11049 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11050 15.656494671900,         !- Vertex 4 X-coordinate {m}
  11051 6.835275820100,          !- Vertex 4 Y-coordinate {m}
  11052 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11053 
  11054 ! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
  11055 BuildingSurface:Detailed,
  11056 GroundFloor:Corridor%a2_Partition_2_0_10023,  !- Name
  11057 Wall,                    !- Surface Type
  11058 Int_Part,                !- Construction Name
  11059 GroundFloor:Corridor%a2, !- Zone Name
  11060 Surface,                 !- Outside Boundary Condition
  11061 GroundFloor:Corridor%a1_Partition_4_0_0,  !- Outside Boundary Condition Object
  11062 NoSun,                   !- Sun Exposure
  11063 NoWind,                  !- Wind Exposure
  11064 0,                       !- View Factor to Ground
  11065 4,                       !- Number of Vertices
  11066 14.267528763700,         !- Vertex 1 X-coordinate {m}
  11067 7.637195663400,          !- Vertex 1 Y-coordinate {m}
  11068 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11069 15.656494671400,         !- Vertex 2 X-coordinate {m}
  11070 6.835275822700,          !- Vertex 2 Y-coordinate {m}
  11071 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11072 15.656494671400,         !- Vertex 3 X-coordinate {m}
  11073 6.835275822700,          !- Vertex 3 Y-coordinate {m}
  11074 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11075 14.267528763700,         !- Vertex 4 X-coordinate {m}
  11076 7.637195663400,          !- Vertex 4 Y-coordinate {m}
  11077 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11078 
  11079 ! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
  11080 BuildingSurface:Detailed,
  11081 GroundFloor:Corridor%a2_Floor_0_0_0,  !- Name
  11082 Floor,                   !- Surface Type
  11083 Floor_C,                 !- Construction Name
  11084 GroundFloor:Corridor%a2, !- Zone Name
  11085 Surface,                 !- Outside Boundary Condition
  11086 UndergroundFloor:Zone1_Ceiling_1_0_10025,  !- Outside Boundary Condition Object
  11087 NoSun,                   !- Sun Exposure
  11088 NoWind,                  !- Wind Exposure
  11089 0,                       !- View Factor to Ground
  11090 10,                      !- Number of Vertices
  11091 15.706494669200,         !- Vertex 1 X-coordinate {m}
  11092 6.921878358600,          !- Vertex 1 Y-coordinate {m}
  11093 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11094 15.656494671400,         !- Vertex 2 X-coordinate {m}
  11095 6.835275822700,          !- Vertex 2 Y-coordinate {m}
  11096 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11097 14.267528763700,         !- Vertex 3 X-coordinate {m}
  11098 7.637195663400,          !- Vertex 3 Y-coordinate {m}
  11099 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11100 14.430028763700,         !- Vertex 4 X-coordinate {m}
  11101 7.918653919600,          !- Vertex 4 Y-coordinate {m}
  11102 0.000000000000,          !- Vertex 4 Z-coordinate {m}
  11103 13.374302289600,         !- Vertex 5 X-coordinate {m}
  11104 8.528177881400,          !- Vertex 5 Y-coordinate {m}
  11105 0.000000000000,          !- Vertex 5 Z-coordinate {m}
  11106 14.095393493100,         !- Vertex 6 X-coordinate {m}
  11107 9.777144482700,          !- Vertex 6 Y-coordinate {m}
  11108 0.000000000000,          !- Vertex 6 Z-coordinate {m}
  11109 15.151119968900,         !- Vertex 7 X-coordinate {m}
  11110 9.167620517700,          !- Vertex 7 Y-coordinate {m}
  11111 0.000000000000,          !- Vertex 7 Z-coordinate {m}
  11112 15.562403398800,         !- Vertex 8 X-coordinate {m}
  11113 8.718852344400,          !- Vertex 8 Y-coordinate {m}
  11114 0.000000000000,          !- Vertex 8 Z-coordinate {m}
  11115 15.903137760300,         !- Vertex 9 X-coordinate {m}
  11116 8.235442295800,          !- Vertex 9 Y-coordinate {m}
  11117 0.000000000000,          !- Vertex 9 Z-coordinate {m}
  11118 16.014532160900,         !- Vertex 10 X-coordinate {m}
  11119 7.611429758400,          !- Vertex 10 Y-coordinate {m}
  11120 0.000000000000;          !- Vertex 10 Z-coordinate {m}
  11121 
  11122 ! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
  11123 BuildingSurface:Detailed,
  11124 UndergroundFloor:Zone1_Ceiling_1_0_10025,  !- Name
  11125 Ceiling,                 !- Surface Type
  11126 Ceiling_C,               !- Construction Name
  11127 UndergroundFloor:Zone1,  !- Zone Name
  11128 Surface,                 !- Outside Boundary Condition
  11129 GroundFloor:Corridor%a2_Floor_0_0_0,  !- Outside Boundary Condition Object
  11130 NoSun,                   !- Sun Exposure
  11131 NoWind,                  !- Wind Exposure
  11132 0,                       !- View Factor to Ground
  11133 10,                      !- Number of Vertices
  11134 14.267528760000,         !- Vertex 1 X-coordinate {m}
  11135 7.637195660000,          !- Vertex 1 Y-coordinate {m}
  11136 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11137 15.656494670000,         !- Vertex 2 X-coordinate {m}
  11138 6.835275820000,          !- Vertex 2 Y-coordinate {m}
  11139 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11140 15.706494670000,         !- Vertex 3 X-coordinate {m}
  11141 6.921878360000,          !- Vertex 3 Y-coordinate {m}
  11142 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11143 16.014532160000,         !- Vertex 4 X-coordinate {m}
  11144 7.611429750000,          !- Vertex 4 Y-coordinate {m}
  11145 0.000000000000,          !- Vertex 4 Z-coordinate {m}
  11146 15.903137760000,         !- Vertex 5 X-coordinate {m}
  11147 8.235442300000,          !- Vertex 5 Y-coordinate {m}
  11148 0.000000000000,          !- Vertex 5 Z-coordinate {m}
  11149 15.562403400000,         !- Vertex 6 X-coordinate {m}
  11150 8.718852350000,          !- Vertex 6 Y-coordinate {m}
  11151 0.000000000000,          !- Vertex 6 Z-coordinate {m}
  11152 15.151119970000,         !- Vertex 7 X-coordinate {m}
  11153 9.167620520000,          !- Vertex 7 Y-coordinate {m}
  11154 0.000000000000,          !- Vertex 7 Z-coordinate {m}
  11155 14.095393490000,         !- Vertex 8 X-coordinate {m}
  11156 9.777144480000,          !- Vertex 8 Y-coordinate {m}
  11157 0.000000000000,          !- Vertex 8 Z-coordinate {m}
  11158 13.374302290000,         !- Vertex 9 X-coordinate {m}
  11159 8.528177880000,          !- Vertex 9 Y-coordinate {m}
  11160 0.000000000000,          !- Vertex 9 Z-coordinate {m}
  11161 14.430028760000,         !- Vertex 10 X-coordinate {m}
  11162 7.918653920000,          !- Vertex 10 Y-coordinate {m}
  11163 0.000000000000;          !- Vertex 10 Z-coordinate {m}
  11164 
  11165 ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
  11166 BuildingSurface:Detailed,
  11167 GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Name
  11168 Ceiling,                 !- Surface Type
  11169 Ceiling_C,               !- Construction Name
  11170 GroundFloor:Corridor%a2, !- Zone Name
  11171 Surface,                 !- Outside Boundary Condition
  11172 FirstFloor:Office10_Floor_0_0_10026,  !- Outside Boundary Condition Object
  11173 NoSun,                   !- Sun Exposure
  11174 NoWind,                  !- Wind Exposure
  11175 0,                       !- View Factor to Ground
  11176 4,                       !- Number of Vertices
  11177 13.374302289600,         !- Vertex 1 X-coordinate {m}
  11178 8.528177881400,          !- Vertex 1 Y-coordinate {m}
  11179 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11180 14.360186785200,         !- Vertex 2 X-coordinate {m}
  11181 7.958977202800,          !- Vertex 2 Y-coordinate {m}
  11182 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11183 14.400884120000,         !- Vertex 3 X-coordinate {m}
  11184 8.029467050000,          !- Vertex 3 Y-coordinate {m}
  11185 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11186 13.414999622800,         !- Vertex 4 X-coordinate {m}
  11187 8.598667728400,          !- Vertex 4 Y-coordinate {m}
  11188 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11189 
  11190 ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
  11191 BuildingSurface:Detailed,
  11192 FirstFloor:Office10_Floor_0_0_10026,  !- Name
  11193 Floor,                   !- Surface Type
  11194 Floor_C,                 !- Construction Name
  11195 FirstFloor:Office10,     !- Zone Name
  11196 Surface,                 !- Outside Boundary Condition
  11197 GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
  11198 NoSun,                   !- Sun Exposure
  11199 NoWind,                  !- Wind Exposure
  11200 0,                       !- View Factor to Ground
  11201 4,                       !- Number of Vertices
  11202 14.360186785200,         !- Vertex 1 X-coordinate {m}
  11203 7.958977202800,          !- Vertex 1 Y-coordinate {m}
  11204 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11205 13.374302290000,         !- Vertex 2 X-coordinate {m}
  11206 8.528177880000,          !- Vertex 2 Y-coordinate {m}
  11207 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11208 13.414999622800,         !- Vertex 3 X-coordinate {m}
  11209 8.598667728400,          !- Vertex 3 Y-coordinate {m}
  11210 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11211 14.400884120000,         !- Vertex 4 X-coordinate {m}
  11212 8.029467050000,          !- Vertex 4 Y-coordinate {m}
  11213 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11214 
  11215 ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
  11216 BuildingSurface:Detailed,
  11217 GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Name
  11218 Ceiling,                 !- Surface Type
  11219 Ceiling_C,               !- Construction Name
  11220 GroundFloor:Corridor%a2, !- Zone Name
  11221 Surface,                 !- Outside Boundary Condition
  11222 FirstFloor:Corridor%b1_Floor_0_0_10027,  !- Outside Boundary Condition Object
  11223 NoSun,                   !- Sun Exposure
  11224 NoWind,                  !- Wind Exposure
  11225 0,                       !- View Factor to Ground
  11226 4,                       !- Number of Vertices
  11227 14.267528763700,         !- Vertex 1 X-coordinate {m}
  11228 7.637195663400,          !- Vertex 1 Y-coordinate {m}
  11229 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11230 15.656494671400,         !- Vertex 2 X-coordinate {m}
  11231 6.835275822700,          !- Vertex 2 Y-coordinate {m}
  11232 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11233 15.706494669200,         !- Vertex 3 X-coordinate {m}
  11234 6.921878358600,          !- Vertex 3 Y-coordinate {m}
  11235 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11236 14.317528761000,         !- Vertex 4 X-coordinate {m}
  11237 7.723798203300,          !- Vertex 4 Y-coordinate {m}
  11238 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11239 
  11240 ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
  11241 BuildingSurface:Detailed,
  11242 FirstFloor:Corridor%b1_Floor_0_0_10027,  !- Name
  11243 Floor,                   !- Surface Type
  11244 Floor_C,                 !- Construction Name
  11245 FirstFloor:Corridor%b1,  !- Zone Name
  11246 Surface,                 !- Outside Boundary Condition
  11247 GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Outside Boundary Condition Object
  11248 NoSun,                   !- Sun Exposure
  11249 NoWind,                  !- Wind Exposure
  11250 0,                       !- View Factor to Ground
  11251 4,                       !- Number of Vertices
  11252 15.656494670000,         !- Vertex 1 X-coordinate {m}
  11253 6.835275820000,          !- Vertex 1 Y-coordinate {m}
  11254 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11255 14.267528760000,         !- Vertex 2 X-coordinate {m}
  11256 7.637195660000,          !- Vertex 2 Y-coordinate {m}
  11257 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11258 14.317528761000,         !- Vertex 3 X-coordinate {m}
  11259 7.723798203300,          !- Vertex 3 Y-coordinate {m}
  11260 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11261 15.706494670000,         !- Vertex 4 X-coordinate {m}
  11262 6.921878360000,          !- Vertex 4 Y-coordinate {m}
  11263 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11264 
  11265 ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
  11266 BuildingSurface:Detailed,
  11267 GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Name
  11268 Ceiling,                 !- Surface Type
  11269 Ceiling_C,               !- Construction Name
  11270 GroundFloor:Corridor%a2, !- Zone Name
  11271 Surface,                 !- Outside Boundary Condition
  11272 FirstFloor:Corridor%b2_Floor_0_0_10028,  !- Outside Boundary Condition Object
  11273 NoSun,                   !- Sun Exposure
  11274 NoWind,                  !- Wind Exposure
  11275 0,                       !- View Factor to Ground
  11276 11,                      !- Number of Vertices
  11277 14.317528761000,         !- Vertex 1 X-coordinate {m}
  11278 7.723798203300,          !- Vertex 1 Y-coordinate {m}
  11279 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11280 15.706494669200,         !- Vertex 2 X-coordinate {m}
  11281 6.921878358600,          !- Vertex 2 Y-coordinate {m}
  11282 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11283 16.014532160900,         !- Vertex 3 X-coordinate {m}
  11284 7.611429758400,          !- Vertex 3 Y-coordinate {m}
  11285 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11286 15.903137760300,         !- Vertex 4 X-coordinate {m}
  11287 8.235442295800,          !- Vertex 4 Y-coordinate {m}
  11288 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  11289 15.562403398800,         !- Vertex 5 X-coordinate {m}
  11290 8.718852344400,          !- Vertex 5 Y-coordinate {m}
  11291 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  11292 15.151119968900,         !- Vertex 6 X-coordinate {m}
  11293 9.167620517700,          !- Vertex 6 Y-coordinate {m}
  11294 3.350000000000,          !- Vertex 6 Z-coordinate {m}
  11295 14.095393493100,         !- Vertex 7 X-coordinate {m}
  11296 9.777144482700,          !- Vertex 7 Y-coordinate {m}
  11297 3.350000000000,          !- Vertex 7 Z-coordinate {m}
  11298 13.414999622800,         !- Vertex 8 X-coordinate {m}
  11299 8.598667728400,          !- Vertex 8 Y-coordinate {m}
  11300 3.350000000000,          !- Vertex 8 Z-coordinate {m}
  11301 14.400884120000,         !- Vertex 9 X-coordinate {m}
  11302 8.029467050000,          !- Vertex 9 Y-coordinate {m}
  11303 3.350000000000,          !- Vertex 9 Z-coordinate {m}
  11304 14.360186785200,         !- Vertex 10 X-coordinate {m}
  11305 7.958977202800,          !- Vertex 10 Y-coordinate {m}
  11306 3.350000000000,          !- Vertex 10 Z-coordinate {m}
  11307 14.430028763700,         !- Vertex 11 X-coordinate {m}
  11308 7.918653919600,          !- Vertex 11 Y-coordinate {m}
  11309 3.350000000000;          !- Vertex 11 Z-coordinate {m}
  11310 
  11311 ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
  11312 BuildingSurface:Detailed,
  11313 FirstFloor:Corridor%b2_Floor_0_0_10028,  !- Name
  11314 Floor,                   !- Surface Type
  11315 Floor_C,                 !- Construction Name
  11316 FirstFloor:Corridor%b2,  !- Zone Name
  11317 Surface,                 !- Outside Boundary Condition
  11318 GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Outside Boundary Condition Object
  11319 NoSun,                   !- Sun Exposure
  11320 NoWind,                  !- Wind Exposure
  11321 0,                       !- View Factor to Ground
  11322 11,                      !- Number of Vertices
  11323 15.706494671900,         !- Vertex 1 X-coordinate {m}
  11324 6.921878360500,          !- Vertex 1 Y-coordinate {m}
  11325 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11326 14.317528761000,         !- Vertex 2 X-coordinate {m}
  11327 7.723798203300,          !- Vertex 2 Y-coordinate {m}
  11328 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11329 14.430028760000,         !- Vertex 3 X-coordinate {m}
  11330 7.918653920000,          !- Vertex 3 Y-coordinate {m}
  11331 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11332 14.360186785200,         !- Vertex 4 X-coordinate {m}
  11333 7.958977202800,          !- Vertex 4 Y-coordinate {m}
  11334 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  11335 14.400884120000,         !- Vertex 5 X-coordinate {m}
  11336 8.029467050000,          !- Vertex 5 Y-coordinate {m}
  11337 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  11338 13.414999618700,         !- Vertex 6 X-coordinate {m}
  11339 8.598667727400,          !- Vertex 6 Y-coordinate {m}
  11340 3.350000000000,          !- Vertex 6 Z-coordinate {m}
  11341 14.095393493700,         !- Vertex 7 X-coordinate {m}
  11342 9.777144488000,          !- Vertex 7 Y-coordinate {m}
  11343 3.350000000000,          !- Vertex 7 Z-coordinate {m}
  11344 15.151119970000,         !- Vertex 8 X-coordinate {m}
  11345 9.167620520000,          !- Vertex 8 Y-coordinate {m}
  11346 3.350000000000,          !- Vertex 8 Z-coordinate {m}
  11347 15.562403400000,         !- Vertex 9 X-coordinate {m}
  11348 8.718852350000,          !- Vertex 9 Y-coordinate {m}
  11349 3.350000000000,          !- Vertex 9 Z-coordinate {m}
  11350 15.903137760000,         !- Vertex 10 X-coordinate {m}
  11351 8.235442300000,          !- Vertex 10 Y-coordinate {m}
  11352 3.350000000000,          !- Vertex 10 Z-coordinate {m}
  11353 16.014532160000,         !- Vertex 11 X-coordinate {m}
  11354 7.611429750000,          !- Vertex 11 Y-coordinate {m}
  11355 3.350000000000;          !- Vertex 11 Z-coordinate {m}
  11356 
  11357 ! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
  11358 BuildingSurface:Detailed,
  11359 GroundFloor:Corridor%a2_Partition_9_0_0,  !- Name
  11360 Wall,                    !- Surface Type
  11361 Int_Part,                !- Construction Name
  11362 GroundFloor:Corridor%a2, !- Zone Name
  11363 Surface,                 !- Outside Boundary Condition
  11364 GroundFloor:Office2_Partition_3_0_10029,  !- Outside Boundary Condition Object
  11365 NoSun,                   !- Sun Exposure
  11366 NoWind,                  !- Wind Exposure
  11367 0,                       !- View Factor to Ground
  11368 4,                       !- Number of Vertices
  11369 14.095393493100,         !- Vertex 1 X-coordinate {m}
  11370 9.777144482700,          !- Vertex 1 Y-coordinate {m}
  11371 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11372 13.374302289600,         !- Vertex 2 X-coordinate {m}
  11373 8.528177881400,          !- Vertex 2 Y-coordinate {m}
  11374 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11375 13.374302289600,         !- Vertex 3 X-coordinate {m}
  11376 8.528177881400,          !- Vertex 3 Y-coordinate {m}
  11377 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11378 14.095393493100,         !- Vertex 4 X-coordinate {m}
  11379 9.777144482700,          !- Vertex 4 Y-coordinate {m}
  11380 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11381 
  11382 ! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
  11383 BuildingSurface:Detailed,
  11384 GroundFloor:Office2_Partition_3_0_10029,  !- Name
  11385 Wall,                    !- Surface Type
  11386 Int_Part,                !- Construction Name
  11387 GroundFloor:Office2,     !- Zone Name
  11388 Surface,                 !- Outside Boundary Condition
  11389 GroundFloor:Corridor%a2_Partition_9_0_0,  !- Outside Boundary Condition Object
  11390 NoSun,                   !- Sun Exposure
  11391 NoWind,                  !- Wind Exposure
  11392 0,                       !- View Factor to Ground
  11393 4,                       !- Number of Vertices
  11394 13.374302289600,         !- Vertex 1 X-coordinate {m}
  11395 8.528177881400,          !- Vertex 1 Y-coordinate {m}
  11396 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11397 14.095393488700,         !- Vertex 2 X-coordinate {m}
  11398 9.777144479400,          !- Vertex 2 Y-coordinate {m}
  11399 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11400 14.095393488700,         !- Vertex 3 X-coordinate {m}
  11401 9.777144479400,          !- Vertex 3 Y-coordinate {m}
  11402 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11403 13.374302289600,         !- Vertex 4 X-coordinate {m}
  11404 8.528177881400,          !- Vertex 4 Y-coordinate {m}
  11405 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11406 
  11407 ! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
  11408 BuildingSurface:Detailed,
  11409 GroundFloor:Office2_Floor_0_0_0,  !- Name
  11410 Floor,                   !- Surface Type
  11411 Floor_C,                 !- Construction Name
  11412 GroundFloor:Office2,     !- Zone Name
  11413 Surface,                 !- Outside Boundary Condition
  11414 UndergroundFloor:Zone1_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
  11415 NoSun,                   !- Sun Exposure
  11416 NoWind,                  !- Wind Exposure
  11417 0,                       !- View Factor to Ground
  11418 7,                       !- Number of Vertices
  11419 13.374302289600,         !- Vertex 1 X-coordinate {m}
  11420 8.528177881400,          !- Vertex 1 Y-coordinate {m}
  11421 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11422 12.718944675300,         !- Vertex 2 X-coordinate {m}
  11423 8.906548776400,          !- Vertex 2 Y-coordinate {m}
  11424 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11425 12.556444674400,         !- Vertex 3 X-coordinate {m}
  11426 8.625090522800,          !- Vertex 3 Y-coordinate {m}
  11427 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11428 10.498266506300,         !- Vertex 4 X-coordinate {m}
  11429 9.813380240100,          !- Vertex 4 Y-coordinate {m}
  11430 0.000000000000,          !- Vertex 4 Z-coordinate {m}
  11431 11.898699040000,         !- Vertex 5 X-coordinate {m}
  11432 12.239000550000,         !- Vertex 5 Y-coordinate {m}
  11433 0.000000000000,          !- Vertex 5 Z-coordinate {m}
  11434 14.208072790000,         !- Vertex 6 X-coordinate {m}
  11435 12.857795380000,         !- Vertex 6 Y-coordinate {m}
  11436 0.000000000000,          !- Vertex 6 Z-coordinate {m}
  11437 15.457524283700,         !- Vertex 7 X-coordinate {m}
  11438 12.136424222900,         !- Vertex 7 Y-coordinate {m}
  11439 0.000000000000;          !- Vertex 7 Z-coordinate {m}
  11440 
  11441 ! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
  11442 BuildingSurface:Detailed,
  11443 UndergroundFloor:Zone1_Ceiling_1_0_10031,  !- Name
  11444 Ceiling,                 !- Surface Type
  11445 Ceiling_C,               !- Construction Name
  11446 UndergroundFloor:Zone1,  !- Zone Name
  11447 Surface,                 !- Outside Boundary Condition
  11448 GroundFloor:Office2_Floor_0_0_0,  !- Outside Boundary Condition Object
  11449 NoSun,                   !- Sun Exposure
  11450 NoWind,                  !- Wind Exposure
  11451 0,                       !- View Factor to Ground
  11452 7,                       !- Number of Vertices
  11453 10.498266510000,         !- Vertex 1 X-coordinate {m}
  11454 9.813380240000,          !- Vertex 1 Y-coordinate {m}
  11455 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11456 12.556444670000,         !- Vertex 2 X-coordinate {m}
  11457 8.625090520000,          !- Vertex 2 Y-coordinate {m}
  11458 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11459 12.718944670000,         !- Vertex 3 X-coordinate {m}
  11460 8.906548780000,          !- Vertex 3 Y-coordinate {m}
  11461 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11462 13.374302290000,         !- Vertex 4 X-coordinate {m}
  11463 8.528177880000,          !- Vertex 4 Y-coordinate {m}
  11464 0.000000000000,          !- Vertex 4 Z-coordinate {m}
  11465 15.457524280000,         !- Vertex 5 X-coordinate {m}
  11466 12.136424220000,         !- Vertex 5 Y-coordinate {m}
  11467 0.000000000000,          !- Vertex 5 Z-coordinate {m}
  11468 14.208072790000,         !- Vertex 6 X-coordinate {m}
  11469 12.857795380000,         !- Vertex 6 Y-coordinate {m}
  11470 0.000000000000,          !- Vertex 6 Z-coordinate {m}
  11471 11.898699040000,         !- Vertex 7 X-coordinate {m}
  11472 12.239000550000,         !- Vertex 7 Y-coordinate {m}
  11473 0.000000000000;          !- Vertex 7 Z-coordinate {m}
  11474 
  11475 ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
  11476 BuildingSurface:Detailed,
  11477 GroundFloor:Office2_Ceiling_1_0_0,  !- Name
  11478 Ceiling,                 !- Surface Type
  11479 Ceiling_C,               !- Construction Name
  11480 GroundFloor:Office2,     !- Zone Name
  11481 Surface,                 !- Outside Boundary Condition
  11482 FirstFloor:Office10_Floor_0_0_10032,  !- Outside Boundary Condition Object
  11483 NoSun,                   !- Sun Exposure
  11484 NoWind,                  !- Wind Exposure
  11485 0,                       !- View Factor to Ground
  11486 6,                       !- Number of Vertices
  11487 12.556444674400,         !- Vertex 1 X-coordinate {m}
  11488 8.625090522800,          !- Vertex 1 Y-coordinate {m}
  11489 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11490 12.718944675300,         !- Vertex 2 X-coordinate {m}
  11491 8.906548776400,          !- Vertex 2 Y-coordinate {m}
  11492 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11493 13.374302289600,         !- Vertex 3 X-coordinate {m}
  11494 8.528177881400,          !- Vertex 3 Y-coordinate {m}
  11495 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11496 13.414999622800,         !- Vertex 4 X-coordinate {m}
  11497 8.598667728400,          !- Vertex 4 Y-coordinate {m}
  11498 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  11499 12.674585610000,         !- Vertex 5 X-coordinate {m}
  11500 9.026145960000,          !- Vertex 5 Y-coordinate {m}
  11501 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  11502 12.471388280000,         !- Vertex 6 X-coordinate {m}
  11503 8.674197850000,          !- Vertex 6 Y-coordinate {m}
  11504 3.350000000000;          !- Vertex 6 Z-coordinate {m}
  11505 
  11506 ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
  11507 BuildingSurface:Detailed,
  11508 FirstFloor:Office10_Floor_0_0_10032,  !- Name
  11509 Floor,                   !- Surface Type
  11510 Floor_C,                 !- Construction Name
  11511 FirstFloor:Office10,     !- Zone Name
  11512 Surface,                 !- Outside Boundary Condition
  11513 GroundFloor:Office2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
  11514 NoSun,                   !- Sun Exposure
  11515 NoWind,                  !- Wind Exposure
  11516 0,                       !- View Factor to Ground
  11517 6,                       !- Number of Vertices
  11518 13.374302290000,         !- Vertex 1 X-coordinate {m}
  11519 8.528177880000,          !- Vertex 1 Y-coordinate {m}
  11520 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11521 12.718944670000,         !- Vertex 2 X-coordinate {m}
  11522 8.906548780000,          !- Vertex 2 Y-coordinate {m}
  11523 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11524 12.556444670000,         !- Vertex 3 X-coordinate {m}
  11525 8.625090520000,          !- Vertex 3 Y-coordinate {m}
  11526 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11527 12.471388280000,         !- Vertex 4 X-coordinate {m}
  11528 8.674197850000,          !- Vertex 4 Y-coordinate {m}
  11529 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  11530 12.674585610000,         !- Vertex 5 X-coordinate {m}
  11531 9.026145960000,          !- Vertex 5 Y-coordinate {m}
  11532 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  11533 13.414999622800,         !- Vertex 6 X-coordinate {m}
  11534 8.598667728400,          !- Vertex 6 Y-coordinate {m}
  11535 3.350000000000;          !- Vertex 6 Z-coordinate {m}
  11536 
  11537 ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
  11538 BuildingSurface:Detailed,
  11539 GroundFloor:Office2_Ceiling_1_1_0,  !- Name
  11540 Ceiling,                 !- Surface Type
  11541 Ceiling_C,               !- Construction Name
  11542 GroundFloor:Office2,     !- Zone Name
  11543 Surface,                 !- Outside Boundary Condition
  11544 FirstFloor:Office9_Floor_0_0_10033,  !- Outside Boundary Condition Object
  11545 NoSun,                   !- Sun Exposure
  11546 NoWind,                  !- Wind Exposure
  11547 0,                       !- View Factor to Ground
  11548 7,                       !- Number of Vertices
  11549 10.498266506300,         !- Vertex 1 X-coordinate {m}
  11550 9.813380240100,          !- Vertex 1 Y-coordinate {m}
  11551 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11552 12.471388280000,         !- Vertex 2 X-coordinate {m}
  11553 8.674197850000,          !- Vertex 2 Y-coordinate {m}
  11554 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11555 12.674585610000,         !- Vertex 3 X-coordinate {m}
  11556 9.026145960000,          !- Vertex 3 Y-coordinate {m}
  11557 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11558 13.414999622800,         !- Vertex 4 X-coordinate {m}
  11559 8.598667728400,          !- Vertex 4 Y-coordinate {m}
  11560 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  11561 15.457524283700,         !- Vertex 5 X-coordinate {m}
  11562 12.136424222900,         !- Vertex 5 Y-coordinate {m}
  11563 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  11564 14.208072790000,         !- Vertex 6 X-coordinate {m}
  11565 12.857795380000,         !- Vertex 6 Y-coordinate {m}
  11566 3.350000000000,          !- Vertex 6 Z-coordinate {m}
  11567 11.898699040000,         !- Vertex 7 X-coordinate {m}
  11568 12.239000550000,         !- Vertex 7 Y-coordinate {m}
  11569 3.350000000000;          !- Vertex 7 Z-coordinate {m}
  11570 
  11571 ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
  11572 BuildingSurface:Detailed,
  11573 FirstFloor:Office9_Floor_0_0_10033,  !- Name
  11574 Floor,                   !- Surface Type
  11575 Floor_C,                 !- Construction Name
  11576 FirstFloor:Office9,      !- Zone Name
  11577 Surface,                 !- Outside Boundary Condition
  11578 GroundFloor:Office2_Ceiling_1_1_0,  !- Outside Boundary Condition Object
  11579 NoSun,                   !- Sun Exposure
  11580 NoWind,                  !- Wind Exposure
  11581 0,                       !- View Factor to Ground
  11582 7,                       !- Number of Vertices
  11583 13.414999618700,         !- Vertex 1 X-coordinate {m}
  11584 8.598667727400,          !- Vertex 1 Y-coordinate {m}
  11585 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11586 12.674585610000,         !- Vertex 2 X-coordinate {m}
  11587 9.026145960000,          !- Vertex 2 Y-coordinate {m}
  11588 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11589 12.471388280000,         !- Vertex 3 X-coordinate {m}
  11590 8.674197850000,          !- Vertex 3 Y-coordinate {m}
  11591 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11592 10.498266505900,         !- Vertex 4 X-coordinate {m}
  11593 9.813380240300,          !- Vertex 4 Y-coordinate {m}
  11594 3.350000000000,          !- Vertex 4 Z-coordinate {m}
  11595 11.898699042800,         !- Vertex 5 X-coordinate {m}
  11596 12.239000546900,         !- Vertex 5 Y-coordinate {m}
  11597 3.350000000000,          !- Vertex 5 Z-coordinate {m}
  11598 14.208072793700,         !- Vertex 6 X-coordinate {m}
  11599 12.857795378500,         !- Vertex 6 Y-coordinate {m}
  11600 3.350000000000,          !- Vertex 6 Z-coordinate {m}
  11601 15.457524284400,         !- Vertex 7 X-coordinate {m}
  11602 12.136424224000,         !- Vertex 7 Y-coordinate {m}
  11603 3.350000000000;          !- Vertex 7 Z-coordinate {m}
  11604 
  11605 ! ground floor, office 2, Wall - 4.833 m2 - 30.0�, Surface Area: 4.833m2
  11606 BuildingSurface:Detailed,
  11607 GroundFloor:Office2_Wall_5_0_0,  !- Name
  11608 Wall,                    !- Surface Type
  11609 Ext_Wall,                !- Construction Name
  11610 GroundFloor:Office2,     !- Zone Name
  11611 Outdoors,                !- Outside Boundary Condition
  11612 ,                        !- Outside Boundary Condition Object
  11613 SunExposed,              !- Sun Exposure
  11614 WindExposed,             !- Wind Exposure
  11615 0.5,                     !- View Factor to Ground
  11616 4,                       !- Number of Vertices
  11617 15.457524283700,         !- Vertex 1 X-coordinate {m}
  11618 12.136424222900,         !- Vertex 1 Y-coordinate {m}
  11619 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11620 14.208072790000,         !- Vertex 2 X-coordinate {m}
  11621 12.857795380000,         !- Vertex 2 Y-coordinate {m}
  11622 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11623 14.208072790000,         !- Vertex 3 X-coordinate {m}
  11624 12.857795380000,         !- Vertex 3 Y-coordinate {m}
  11625 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11626 15.457524283700,         !- Vertex 4 X-coordinate {m}
  11627 12.136424222900,         !- Vertex 4 Y-coordinate {m}
  11628 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11629 
  11630 ! ground floor, office 2, Wall - 8.009 m2 - 345.0�, Surface Area: 8.009m2
  11631 BuildingSurface:Detailed,
  11632 GroundFloor:Office2_Wall_6_0_0,  !- Name
  11633 Wall,                    !- Surface Type
  11634 Ext_Wall,                !- Construction Name
  11635 GroundFloor:Office2,     !- Zone Name
  11636 Outdoors,                !- Outside Boundary Condition
  11637 ,                        !- Outside Boundary Condition Object
  11638 SunExposed,              !- Sun Exposure
  11639 WindExposed,             !- Wind Exposure
  11640 0.5,                     !- View Factor to Ground
  11641 4,                       !- Number of Vertices
  11642 14.208072790000,         !- Vertex 1 X-coordinate {m}
  11643 12.857795380000,         !- Vertex 1 Y-coordinate {m}
  11644 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11645 11.898699040000,         !- Vertex 2 X-coordinate {m}
  11646 12.239000550000,         !- Vertex 2 Y-coordinate {m}
  11647 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11648 11.898699040000,         !- Vertex 3 X-coordinate {m}
  11649 12.239000550000,         !- Vertex 3 Y-coordinate {m}
  11650 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11651 14.208072790000,         !- Vertex 4 X-coordinate {m}
  11652 12.857795380000,         !- Vertex 4 Y-coordinate {m}
  11653 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11654 
  11655 ! ground floor, office 2, Wall - 9.383 m2 - 300.0�, Surface Area: 9.383m2
  11656 BuildingSurface:Detailed,
  11657 GroundFloor:Office2_Wall_7_0_0,  !- Name
  11658 Wall,                    !- Surface Type
  11659 Ext_Wall,                !- Construction Name
  11660 GroundFloor:Office2,     !- Zone Name
  11661 Outdoors,                !- Outside Boundary Condition
  11662 ,                        !- Outside Boundary Condition Object
  11663 SunExposed,              !- Sun Exposure
  11664 WindExposed,             !- Wind Exposure
  11665 0.5,                     !- View Factor to Ground
  11666 4,                       !- Number of Vertices
  11667 11.898699040000,         !- Vertex 1 X-coordinate {m}
  11668 12.239000550000,         !- Vertex 1 Y-coordinate {m}
  11669 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  11670 10.498266506300,         !- Vertex 2 X-coordinate {m}
  11671 9.813380240100,          !- Vertex 2 Y-coordinate {m}
  11672 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  11673 10.498266506300,         !- Vertex 3 X-coordinate {m}
  11674 9.813380240100,          !- Vertex 3 Y-coordinate {m}
  11675 3.350000000000,          !- Vertex 3 Z-coordinate {m}
  11676 11.898699040000,         !- Vertex 4 X-coordinate {m}
  11677 12.239000550000,         !- Vertex 4 Y-coordinate {m}
  11678 3.350000000000;          !- Vertex 4 Z-coordinate {m}
  11679 
  11680 ! underground floor, Zone 1, Ground floor - 49.019 m2 (Ground), Surface Area: 49.019m2
  11681 BuildingSurface:Detailed,
  11682 UndergroundFloor:Zone1_GroundFloor_0_0_0,  !- Name
  11683 Floor,                   !- Surface Type
  11684 Floor_C,                 !- Construction Name
  11685 UndergroundFloor:Zone1,  !- Zone Name
  11686 Ground,                  !- Outside Boundary Condition
  11687 ,                        !- Outside Boundary Condition Object
  11688 NoSun,                   !- Sun Exposure
  11689 NoWind,                  !- Wind Exposure
  11690 1,                       !- View Factor to Ground
  11691 8,                       !- Number of Vertices
  11692 18.351227621000,         !- Vertex 1 X-coordinate {m}
  11693 7.320037503200,          !- Vertex 1 Y-coordinate {m}
  11694 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11695 11.154858070400,         !- Vertex 2 X-coordinate {m}
  11696 5.387407170400,          !- Vertex 2 Y-coordinate {m}
  11697 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11698 8.927741266900,          !- Vertex 3 X-coordinate {m}
  11699 6.689820562700,          !- Vertex 3 Y-coordinate {m}
  11700 -2.500000000000,         !- Vertex 3 Z-coordinate {m}
  11701 8.784363073900,          !- Vertex 4 X-coordinate {m}
  11702 6.748296208000,          !- Vertex 4 Y-coordinate {m}
  11703 -2.500000000000,         !- Vertex 4 Z-coordinate {m}
  11704 8.780909666400,          !- Vertex 5 X-coordinate {m}
  11705 6.838830939700,          !- Vertex 5 Y-coordinate {m}
  11706 -2.500000000000,         !- Vertex 5 Z-coordinate {m}
  11707 11.898699042800,         !- Vertex 6 X-coordinate {m}
  11708 12.239000546900,         !- Vertex 6 Y-coordinate {m}
  11709 -2.500000000000,         !- Vertex 6 Z-coordinate {m}
  11710 14.208072793700,         !- Vertex 7 X-coordinate {m}
  11711 12.857795378500,         !- Vertex 7 Y-coordinate {m}
  11712 -2.500000000000,         !- Vertex 7 Z-coordinate {m}
  11713 19.713358414200,         !- Vertex 8 X-coordinate {m}
  11714 9.679317243500,          !- Vertex 8 Y-coordinate {m}
  11715 -2.500000000000;         !- Vertex 8 Z-coordinate {m}
  11716 
  11717 ! underground floor, Zone 1, Wall - 0.227 m2 - 267.8� (Ground), Surface Area: 0.227m2
  11718 BuildingSurface:Detailed,
  11719 UndergroundFloor:Zone1_Wall_2_0_0,  !- Name
  11720 Wall,                    !- Surface Type
  11721 Ext_Wall,                !- Construction Name
  11722 UndergroundFloor:Zone1,  !- Zone Name
  11723 Ground,                  !- Outside Boundary Condition
  11724 ,                        !- Outside Boundary Condition Object
  11725 NoSun,                   !- Sun Exposure
  11726 NoWind,                  !- Wind Exposure
  11727 0.5,                     !- View Factor to Ground
  11728 4,                       !- Number of Vertices
  11729 8.780909666400,          !- Vertex 1 X-coordinate {m}
  11730 6.838830939700,          !- Vertex 1 Y-coordinate {m}
  11731 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11732 8.784363073900,          !- Vertex 2 X-coordinate {m}
  11733 6.748296208000,          !- Vertex 2 Y-coordinate {m}
  11734 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11735 8.784363070000,          !- Vertex 3 X-coordinate {m}
  11736 6.748296210000,          !- Vertex 3 Y-coordinate {m}
  11737 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11738 8.780909670000,          !- Vertex 4 X-coordinate {m}
  11739 6.838830940000,          !- Vertex 4 Y-coordinate {m}
  11740 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11741 
  11742 ! underground floor, Zone 1, Wall - 0.387 m2 - 202.2� (Ground), Surface Area: 0.387m2
  11743 BuildingSurface:Detailed,
  11744 UndergroundFloor:Zone1_Wall_3_0_0,  !- Name
  11745 Wall,                    !- Surface Type
  11746 Ext_Wall,                !- Construction Name
  11747 UndergroundFloor:Zone1,  !- Zone Name
  11748 Ground,                  !- Outside Boundary Condition
  11749 ,                        !- Outside Boundary Condition Object
  11750 NoSun,                   !- Sun Exposure
  11751 NoWind,                  !- Wind Exposure
  11752 0.5,                     !- View Factor to Ground
  11753 4,                       !- Number of Vertices
  11754 8.784363073900,          !- Vertex 1 X-coordinate {m}
  11755 6.748296208000,          !- Vertex 1 Y-coordinate {m}
  11756 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11757 8.927741266900,          !- Vertex 2 X-coordinate {m}
  11758 6.689820562700,          !- Vertex 2 Y-coordinate {m}
  11759 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11760 8.927741270000,          !- Vertex 3 X-coordinate {m}
  11761 6.689820560000,          !- Vertex 3 Y-coordinate {m}
  11762 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11763 8.784363070000,          !- Vertex 4 X-coordinate {m}
  11764 6.748296210000,          !- Vertex 4 Y-coordinate {m}
  11765 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11766 
  11767 ! underground floor, Zone 1, Wall - 6.450 m2 - 210.3� (Ground), Surface Area: 6.450m2
  11768 BuildingSurface:Detailed,
  11769 UndergroundFloor:Zone1_Wall_4_0_0,  !- Name
  11770 Wall,                    !- Surface Type
  11771 Ext_Wall,                !- Construction Name
  11772 UndergroundFloor:Zone1,  !- Zone Name
  11773 Ground,                  !- Outside Boundary Condition
  11774 ,                        !- Outside Boundary Condition Object
  11775 NoSun,                   !- Sun Exposure
  11776 NoWind,                  !- Wind Exposure
  11777 0.5,                     !- View Factor to Ground
  11778 4,                       !- Number of Vertices
  11779 8.927741266900,          !- Vertex 1 X-coordinate {m}
  11780 6.689820562700,          !- Vertex 1 Y-coordinate {m}
  11781 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11782 11.154858070400,         !- Vertex 2 X-coordinate {m}
  11783 5.387407170400,          !- Vertex 2 Y-coordinate {m}
  11784 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11785 11.154858070000,         !- Vertex 3 X-coordinate {m}
  11786 5.387407170000,          !- Vertex 3 Y-coordinate {m}
  11787 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11788 8.927741270000,          !- Vertex 4 X-coordinate {m}
  11789 6.689820560000,          !- Vertex 4 Y-coordinate {m}
  11790 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11791 
  11792 ! underground floor, Zone 1, Wall - 18.628 m2 - 165.0� (Ground), Surface Area: 18.628m2
  11793 BuildingSurface:Detailed,
  11794 UndergroundFloor:Zone1_Wall_5_0_0,  !- Name
  11795 Wall,                    !- Surface Type
  11796 Ext_Wall,                !- Construction Name
  11797 UndergroundFloor:Zone1,  !- Zone Name
  11798 Ground,                  !- Outside Boundary Condition
  11799 ,                        !- Outside Boundary Condition Object
  11800 NoSun,                   !- Sun Exposure
  11801 NoWind,                  !- Wind Exposure
  11802 0.5,                     !- View Factor to Ground
  11803 4,                       !- Number of Vertices
  11804 11.154858070400,         !- Vertex 1 X-coordinate {m}
  11805 5.387407170400,          !- Vertex 1 Y-coordinate {m}
  11806 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11807 18.351227621000,         !- Vertex 2 X-coordinate {m}
  11808 7.320037503200,          !- Vertex 2 Y-coordinate {m}
  11809 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11810 18.351227620000,         !- Vertex 3 X-coordinate {m}
  11811 7.320037500000,          !- Vertex 3 Y-coordinate {m}
  11812 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11813 11.154858070000,         !- Vertex 4 X-coordinate {m}
  11814 5.387407170000,          !- Vertex 4 Y-coordinate {m}
  11815 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11816 
  11817 ! underground floor, Zone 1, Wall - 6.811 m2 - 120.0� (Ground), Surface Area: 6.811m2
  11818 BuildingSurface:Detailed,
  11819 UndergroundFloor:Zone1_Wall_6_0_0,  !- Name
  11820 Wall,                    !- Surface Type
  11821 Ext_Wall,                !- Construction Name
  11822 UndergroundFloor:Zone1,  !- Zone Name
  11823 Ground,                  !- Outside Boundary Condition
  11824 ,                        !- Outside Boundary Condition Object
  11825 NoSun,                   !- Sun Exposure
  11826 NoWind,                  !- Wind Exposure
  11827 0.5,                     !- View Factor to Ground
  11828 4,                       !- Number of Vertices
  11829 18.351227621000,         !- Vertex 1 X-coordinate {m}
  11830 7.320037503200,          !- Vertex 1 Y-coordinate {m}
  11831 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11832 19.713358414200,         !- Vertex 2 X-coordinate {m}
  11833 9.679317243500,          !- Vertex 2 Y-coordinate {m}
  11834 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11835 19.713358410000,         !- Vertex 3 X-coordinate {m}
  11836 9.679317240000,          !- Vertex 3 Y-coordinate {m}
  11837 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11838 18.351227620000,         !- Vertex 4 X-coordinate {m}
  11839 7.320037500000,          !- Vertex 4 Y-coordinate {m}
  11840 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11841 
  11842 ! underground floor, Zone 1, Wall - 15.892 m2 - 30.0� (Ground), Surface Area: 15.892m2
  11843 BuildingSurface:Detailed,
  11844 UndergroundFloor:Zone1_Wall_7_0_0,  !- Name
  11845 Wall,                    !- Surface Type
  11846 Ext_Wall,                !- Construction Name
  11847 UndergroundFloor:Zone1,  !- Zone Name
  11848 Ground,                  !- Outside Boundary Condition
  11849 ,                        !- Outside Boundary Condition Object
  11850 NoSun,                   !- Sun Exposure
  11851 NoWind,                  !- Wind Exposure
  11852 0.5,                     !- View Factor to Ground
  11853 4,                       !- Number of Vertices
  11854 19.713358414200,         !- Vertex 1 X-coordinate {m}
  11855 9.679317243500,          !- Vertex 1 Y-coordinate {m}
  11856 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11857 14.208072793700,         !- Vertex 2 X-coordinate {m}
  11858 12.857795378500,         !- Vertex 2 Y-coordinate {m}
  11859 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11860 14.208072790000,         !- Vertex 3 X-coordinate {m}
  11861 12.857795380000,         !- Vertex 3 Y-coordinate {m}
  11862 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11863 19.713358410000,         !- Vertex 4 X-coordinate {m}
  11864 9.679317240000,          !- Vertex 4 Y-coordinate {m}
  11865 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11866 
  11867 ! underground floor, Zone 1, Wall - 5.977 m2 - 345.0� (Ground), Surface Area: 5.977m2
  11868 BuildingSurface:Detailed,
  11869 UndergroundFloor:Zone1_Wall_8_0_0,  !- Name
  11870 Wall,                    !- Surface Type
  11871 Ext_Wall,                !- Construction Name
  11872 UndergroundFloor:Zone1,  !- Zone Name
  11873 Ground,                  !- Outside Boundary Condition
  11874 ,                        !- Outside Boundary Condition Object
  11875 NoSun,                   !- Sun Exposure
  11876 NoWind,                  !- Wind Exposure
  11877 0.5,                     !- View Factor to Ground
  11878 4,                       !- Number of Vertices
  11879 14.208072793700,         !- Vertex 1 X-coordinate {m}
  11880 12.857795378500,         !- Vertex 1 Y-coordinate {m}
  11881 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11882 11.898699042800,         !- Vertex 2 X-coordinate {m}
  11883 12.239000546900,         !- Vertex 2 Y-coordinate {m}
  11884 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11885 11.898699040000,         !- Vertex 3 X-coordinate {m}
  11886 12.239000550000,         !- Vertex 3 Y-coordinate {m}
  11887 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11888 14.208072790000,         !- Vertex 4 X-coordinate {m}
  11889 12.857795380000,         !- Vertex 4 Y-coordinate {m}
  11890 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11891 
  11892 ! underground floor, Zone 1, Wall - 15.589 m2 - 300.0� (Ground), Surface Area: 15.589m2
  11893 BuildingSurface:Detailed,
  11894 UndergroundFloor:Zone1_Wall_9_0_0,  !- Name
  11895 Wall,                    !- Surface Type
  11896 Ext_Wall,                !- Construction Name
  11897 UndergroundFloor:Zone1,  !- Zone Name
  11898 Ground,                  !- Outside Boundary Condition
  11899 ,                        !- Outside Boundary Condition Object
  11900 NoSun,                   !- Sun Exposure
  11901 NoWind,                  !- Wind Exposure
  11902 0.5,                     !- View Factor to Ground
  11903 4,                       !- Number of Vertices
  11904 11.898699042800,         !- Vertex 1 X-coordinate {m}
  11905 12.239000546900,         !- Vertex 1 Y-coordinate {m}
  11906 -2.500000000000,         !- Vertex 1 Z-coordinate {m}
  11907 8.780909666400,          !- Vertex 2 X-coordinate {m}
  11908 6.838830939700,          !- Vertex 2 Y-coordinate {m}
  11909 -2.500000000000,         !- Vertex 2 Z-coordinate {m}
  11910 8.780909670000,          !- Vertex 3 X-coordinate {m}
  11911 6.838830940000,          !- Vertex 3 Y-coordinate {m}
  11912 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  11913 11.898699040000,         !- Vertex 4 X-coordinate {m}
  11914 12.239000550000,         !- Vertex 4 Y-coordinate {m}
  11915 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  11916 
  11917 ! first floor, office 10, Roof - 14.649 m2, Surface Area: 14.649m2
  11918 BuildingSurface:Detailed,
  11919 FirstFloor:Office10_Roof_1_0_0,  !- Name
  11920 Roof,                    !- Surface Type
  11921 Ext_Roof,                !- Construction Name
  11922 FirstFloor:Office10,     !- Zone Name
  11923 Outdoors,                !- Outside Boundary Condition
  11924 ,                        !- Outside Boundary Condition Object
  11925 SunExposed,              !- Sun Exposure
  11926 WindExposed,             !- Wind Exposure
  11927 0,                       !- View Factor to Ground
  11928 9,                       !- Number of Vertices
  11929 8.927741266900,          !- Vertex 1 X-coordinate {m}
  11930 6.689820562700,          !- Vertex 1 Y-coordinate {m}
  11931 8.250000000000,          !- Vertex 1 Z-coordinate {m}
  11932 11.154858070400,         !- Vertex 2 X-coordinate {m}
  11933 5.387407170400,          !- Vertex 2 Y-coordinate {m}
  11934 8.250000000000,          !- Vertex 2 Z-coordinate {m}
  11935 13.191232050900,         !- Vertex 3 X-coordinate {m}
  11936 5.934288218700,          !- Vertex 3 Y-coordinate {m}
  11937 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  11938 14.400884115200,         !- Vertex 4 X-coordinate {m}
  11939 8.029467053500,          !- Vertex 4 Y-coordinate {m}
  11940 8.250000000000,          !- Vertex 4 Z-coordinate {m}
  11941 12.674585613000,         !- Vertex 5 X-coordinate {m}
  11942 9.026145958400,          !- Vertex 5 Y-coordinate {m}
  11943 8.250000000000,          !- Vertex 5 Z-coordinate {m}
  11944 12.471388279700,         !- Vertex 6 X-coordinate {m}
  11945 8.674197853000,          !- Vertex 6 Y-coordinate {m}
  11946 8.250000000000,          !- Vertex 6 Z-coordinate {m}
  11947 10.498266505900,         !- Vertex 7 X-coordinate {m}
  11948 9.813380240300,          !- Vertex 7 Y-coordinate {m}
  11949 8.250000000000,          !- Vertex 7 Z-coordinate {m}
  11950 8.780909666400,          !- Vertex 8 X-coordinate {m}
  11951 6.838830939700,          !- Vertex 8 Y-coordinate {m}
  11952 8.250000000000,          !- Vertex 8 Z-coordinate {m}
  11953 8.784363073900,          !- Vertex 9 X-coordinate {m}
  11954 6.748296208000,          !- Vertex 9 Y-coordinate {m}
  11955 8.250000000000;          !- Vertex 9 Z-coordinate {m}
  11956 
  11957 ! first floor, office 10, Wall - 0.759 m2 - 202.2�, Surface Area: 0.759m2
  11958 BuildingSurface:Detailed,
  11959 FirstFloor:Office10_Wall_2_0_0,  !- Name
  11960 Wall,                    !- Surface Type
  11961 Ext_Wall,                !- Construction Name
  11962 FirstFloor:Office10,     !- Zone Name
  11963 Outdoors,                !- Outside Boundary Condition
  11964 ,                        !- Outside Boundary Condition Object
  11965 SunExposed,              !- Sun Exposure
  11966 WindExposed,             !- Wind Exposure
  11967 0.5,                     !- View Factor to Ground
  11968 4,                       !- Number of Vertices
  11969 8.784363073900,          !- Vertex 1 X-coordinate {m}
  11970 6.748296208000,          !- Vertex 1 Y-coordinate {m}
  11971 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11972 8.927741266900,          !- Vertex 2 X-coordinate {m}
  11973 6.689820562700,          !- Vertex 2 Y-coordinate {m}
  11974 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  11975 8.927741266900,          !- Vertex 3 X-coordinate {m}
  11976 6.689820562700,          !- Vertex 3 Y-coordinate {m}
  11977 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  11978 8.784363073900,          !- Vertex 4 X-coordinate {m}
  11979 6.748296208000,          !- Vertex 4 Y-coordinate {m}
  11980 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  11981 
  11982 ! first floor, office 10, Wall - 12.642 m2 - 210.3�, Surface Area: 12.642m2
  11983 BuildingSurface:Detailed,
  11984 FirstFloor:Office10_Wall_3_0_0,  !- Name
  11985 Wall,                    !- Surface Type
  11986 Int_Part,                !- Construction Name
  11987 FirstFloor:Office10,     !- Zone Name
  11988 OtherSideCoefficients,   !- Outside Boundary Condition
  11989 BC:4_sub3,                    !- Outside Boundary Condition Object
  11990 NoSun,                   !- Sun Exposure
  11991 NoWind,                  !- Wind Exposure
  11992 0.5,                     !- View Factor to Ground
  11993 4,                       !- Number of Vertices
  11994 8.927741266900,          !- Vertex 1 X-coordinate {m}
  11995 6.689820562700,          !- Vertex 1 Y-coordinate {m}
  11996 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  11997 11.154858070400,         !- Vertex 2 X-coordinate {m}
  11998 5.387407170400,          !- Vertex 2 Y-coordinate {m}
  11999 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12000 11.154858070400,         !- Vertex 3 X-coordinate {m}
  12001 5.387407170400,          !- Vertex 3 Y-coordinate {m}
  12002 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12003 8.927741266900,          !- Vertex 4 X-coordinate {m}
  12004 6.689820562700,          !- Vertex 4 Y-coordinate {m}
  12005 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12006 
  12007 ! first floor, office 10, Wall - 10.332 m2 - 165.0�, Surface Area: 10.332m2
  12008 BuildingSurface:Detailed,
  12009 FirstFloor:Office10_Wall_4_0_0,  !- Name
  12010 Wall,                    !- Surface Type
  12011 Int_Part,                !- Construction Name
  12012 FirstFloor:Office10,     !- Zone Name
  12013 OtherSideCoefficients,   !- Outside Boundary Condition
  12014 BC:3_sub3,                    !- Outside Boundary Condition Object
  12015 NoSun,                   !- Sun Exposure
  12016 NoWind,                  !- Wind Exposure
  12017 0.5,                     !- View Factor to Ground
  12018 4,                       !- Number of Vertices
  12019 11.154858070400,         !- Vertex 1 X-coordinate {m}
  12020 5.387407170400,          !- Vertex 1 Y-coordinate {m}
  12021 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12022 13.191232050900,         !- Vertex 2 X-coordinate {m}
  12023 5.934288218700,          !- Vertex 2 Y-coordinate {m}
  12024 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12025 13.191232050900,         !- Vertex 3 X-coordinate {m}
  12026 5.934288218700,          !- Vertex 3 Y-coordinate {m}
  12027 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12028 11.154858070400,         !- Vertex 4 X-coordinate {m}
  12029 5.387407170400,          !- Vertex 4 Y-coordinate {m}
  12030 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12031 
  12032 ! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
  12033 BuildingSurface:Detailed,
  12034 FirstFloor:Office10_Partition_5_0_0,  !- Name
  12035 Wall,                    !- Surface Type
  12036 Int_Part,                !- Construction Name
  12037 FirstFloor:Office10,     !- Zone Name
  12038 Surface,                 !- Outside Boundary Condition
  12039 FirstFloor:Corridor%b1_Partition_5_0_10034,  !- Outside Boundary Condition Object
  12040 NoSun,                   !- Sun Exposure
  12041 NoWind,                  !- Wind Exposure
  12042 0,                       !- View Factor to Ground
  12043 4,                       !- Number of Vertices
  12044 13.191232050900,         !- Vertex 1 X-coordinate {m}
  12045 5.934288218700,          !- Vertex 1 Y-coordinate {m}
  12046 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12047 14.247686782800,         !- Vertex 2 X-coordinate {m}
  12048 7.764121490200,          !- Vertex 2 Y-coordinate {m}
  12049 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12050 14.247686782800,         !- Vertex 3 X-coordinate {m}
  12051 7.764121490200,          !- Vertex 3 Y-coordinate {m}
  12052 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12053 13.191232050900,         !- Vertex 4 X-coordinate {m}
  12054 5.934288218700,          !- Vertex 4 Y-coordinate {m}
  12055 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12056 
  12057 ! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
  12058 BuildingSurface:Detailed,
  12059 FirstFloor:Corridor%b1_Partition_5_0_10034,  !- Name
  12060 Wall,                    !- Surface Type
  12061 Int_Part,                !- Construction Name
  12062 FirstFloor:Corridor%b1,  !- Zone Name
  12063 Surface,                 !- Outside Boundary Condition
  12064 FirstFloor:Office10_Partition_5_0_0,  !- Outside Boundary Condition Object
  12065 NoSun,                   !- Sun Exposure
  12066 NoWind,                  !- Wind Exposure
  12067 0,                       !- View Factor to Ground
  12068 4,                       !- Number of Vertices
  12069 14.247686778400,         !- Vertex 1 X-coordinate {m}
  12070 7.764121490500,          !- Vertex 1 Y-coordinate {m}
  12071 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12072 13.191232050900,         !- Vertex 2 X-coordinate {m}
  12073 5.934288218700,          !- Vertex 2 Y-coordinate {m}
  12074 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12075 13.191232050900,         !- Vertex 3 X-coordinate {m}
  12076 5.934288218700,          !- Vertex 3 Y-coordinate {m}
  12077 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12078 14.247686778400,         !- Vertex 4 X-coordinate {m}
  12079 7.764121490500,          !- Vertex 4 Y-coordinate {m}
  12080 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12081 
  12082 ! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
  12083 BuildingSurface:Detailed,
  12084 FirstFloor:Office10_Partition_6_0_0,  !- Name
  12085 Wall,                    !- Surface Type
  12086 Int_Part,                !- Construction Name
  12087 FirstFloor:Office10,     !- Zone Name
  12088 Surface,                 !- Outside Boundary Condition
  12089 FirstFloor:Corridor%b2_Partition_10_0_10036,  !- Outside Boundary Condition Object
  12090 NoSun,                   !- Sun Exposure
  12091 NoWind,                  !- Wind Exposure
  12092 0,                       !- View Factor to Ground
  12093 4,                       !- Number of Vertices
  12094 14.247686782800,         !- Vertex 1 X-coordinate {m}
  12095 7.764121490200,          !- Vertex 1 Y-coordinate {m}
  12096 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12097 14.400884120000,         !- Vertex 2 X-coordinate {m}
  12098 8.029467050000,          !- Vertex 2 Y-coordinate {m}
  12099 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12100 14.400884115200,         !- Vertex 3 X-coordinate {m}
  12101 8.029467053500,          !- Vertex 3 Y-coordinate {m}
  12102 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12103 14.247686782800,         !- Vertex 4 X-coordinate {m}
  12104 7.764121490200,          !- Vertex 4 Y-coordinate {m}
  12105 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12106 
  12107 ! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
  12108 BuildingSurface:Detailed,
  12109 FirstFloor:Corridor%b2_Partition_10_0_10036,  !- Name
  12110 Wall,                    !- Surface Type
  12111 Int_Part,                !- Construction Name
  12112 FirstFloor:Corridor%b2,  !- Zone Name
  12113 Surface,                 !- Outside Boundary Condition
  12114 FirstFloor:Office10_Partition_6_0_0,  !- Outside Boundary Condition Object
  12115 NoSun,                   !- Sun Exposure
  12116 NoWind,                  !- Wind Exposure
  12117 0,                       !- View Factor to Ground
  12118 4,                       !- Number of Vertices
  12119 14.400884120000,         !- Vertex 1 X-coordinate {m}
  12120 8.029467050000,          !- Vertex 1 Y-coordinate {m}
  12121 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12122 14.247686778400,         !- Vertex 2 X-coordinate {m}
  12123 7.764121490500,          !- Vertex 2 Y-coordinate {m}
  12124 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12125 14.247686781800,         !- Vertex 3 X-coordinate {m}
  12126 7.764121488500,          !- Vertex 3 Y-coordinate {m}
  12127 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12128 14.400884115200,         !- Vertex 4 X-coordinate {m}
  12129 8.029467053500,          !- Vertex 4 Y-coordinate {m}
  12130 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12131 
  12132 ! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
  12133 BuildingSurface:Detailed,
  12134 FirstFloor:Office10_Partition_7_0_0,  !- Name
  12135 Wall,                    !- Surface Type
  12136 Int_Part,                !- Construction Name
  12137 FirstFloor:Office10,     !- Zone Name
  12138 Surface,                 !- Outside Boundary Condition
  12139 FirstFloor:Corridor%b2_Partition_9_0_10037,  !- Outside Boundary Condition Object
  12140 NoSun,                   !- Sun Exposure
  12141 NoWind,                  !- Wind Exposure
  12142 0,                       !- View Factor to Ground
  12143 4,                       !- Number of Vertices
  12144 14.400884120000,         !- Vertex 1 X-coordinate {m}
  12145 8.029467050000,          !- Vertex 1 Y-coordinate {m}
  12146 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12147 13.414999622800,         !- Vertex 2 X-coordinate {m}
  12148 8.598667728400,          !- Vertex 2 Y-coordinate {m}
  12149 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12150 13.414999623000,         !- Vertex 3 X-coordinate {m}
  12151 8.598667730500,          !- Vertex 3 Y-coordinate {m}
  12152 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12153 14.400884115200,         !- Vertex 4 X-coordinate {m}
  12154 8.029467053500,          !- Vertex 4 Y-coordinate {m}
  12155 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12156 
  12157 ! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
  12158 BuildingSurface:Detailed,
  12159 FirstFloor:Corridor%b2_Partition_9_0_10037,  !- Name
  12160 Wall,                    !- Surface Type
  12161 Int_Part,                !- Construction Name
  12162 FirstFloor:Corridor%b2,  !- Zone Name
  12163 Surface,                 !- Outside Boundary Condition
  12164 FirstFloor:Office10_Partition_7_0_0,  !- Outside Boundary Condition Object
  12165 NoSun,                   !- Sun Exposure
  12166 NoWind,                  !- Wind Exposure
  12167 0,                       !- View Factor to Ground
  12168 4,                       !- Number of Vertices
  12169 13.414999618700,         !- Vertex 1 X-coordinate {m}
  12170 8.598667727400,          !- Vertex 1 Y-coordinate {m}
  12171 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12172 14.400884120000,         !- Vertex 2 X-coordinate {m}
  12173 8.029467050000,          !- Vertex 2 Y-coordinate {m}
  12174 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12175 14.400884115200,         !- Vertex 3 X-coordinate {m}
  12176 8.029467053500,          !- Vertex 3 Y-coordinate {m}
  12177 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12178 13.414999618700,         !- Vertex 4 X-coordinate {m}
  12179 8.598667727400,          !- Vertex 4 Y-coordinate {m}
  12180 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12181 
  12182 ! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
  12183 BuildingSurface:Detailed,
  12184 FirstFloor:Office10_Partition_8_0_0,  !- Name
  12185 Wall,                    !- Surface Type
  12186 Int_Part,                !- Construction Name
  12187 FirstFloor:Office10,     !- Zone Name
  12188 Surface,                 !- Outside Boundary Condition
  12189 FirstFloor:Office9_Partition_2_0_10038,  !- Outside Boundary Condition Object
  12190 NoSun,                   !- Sun Exposure
  12191 NoWind,                  !- Wind Exposure
  12192 0,                       !- View Factor to Ground
  12193 4,                       !- Number of Vertices
  12194 13.414999622800,         !- Vertex 1 X-coordinate {m}
  12195 8.598667728400,          !- Vertex 1 Y-coordinate {m}
  12196 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12197 12.674585610000,         !- Vertex 2 X-coordinate {m}
  12198 9.026145960000,          !- Vertex 2 Y-coordinate {m}
  12199 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12200 12.674585613000,         !- Vertex 3 X-coordinate {m}
  12201 9.026145958400,          !- Vertex 3 Y-coordinate {m}
  12202 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12203 13.414999623000,         !- Vertex 4 X-coordinate {m}
  12204 8.598667730500,          !- Vertex 4 Y-coordinate {m}
  12205 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12206 
  12207 ! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
  12208 BuildingSurface:Detailed,
  12209 FirstFloor:Office9_Partition_2_0_10038,  !- Name
  12210 Wall,                    !- Surface Type
  12211 Int_Part,                !- Construction Name
  12212 FirstFloor:Office9,      !- Zone Name
  12213 Surface,                 !- Outside Boundary Condition
  12214 FirstFloor:Office10_Partition_8_0_0,  !- Outside Boundary Condition Object
  12215 NoSun,                   !- Sun Exposure
  12216 NoWind,                  !- Wind Exposure
  12217 0,                       !- View Factor to Ground
  12218 4,                       !- Number of Vertices
  12219 12.674585610000,         !- Vertex 1 X-coordinate {m}
  12220 9.026145960000,          !- Vertex 1 Y-coordinate {m}
  12221 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12222 13.414999618700,         !- Vertex 2 X-coordinate {m}
  12223 8.598667727400,          !- Vertex 2 Y-coordinate {m}
  12224 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12225 13.414999621100,         !- Vertex 3 X-coordinate {m}
  12226 8.598667731500,          !- Vertex 3 Y-coordinate {m}
  12227 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12228 12.674585613000,         !- Vertex 4 X-coordinate {m}
  12229 9.026145958400,          !- Vertex 4 Y-coordinate {m}
  12230 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12231 
  12232 ! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
  12233 BuildingSurface:Detailed,
  12234 FirstFloor:Office10_Partition_9_0_0,  !- Name
  12235 Wall,                    !- Surface Type
  12236 Int_Part,                !- Construction Name
  12237 FirstFloor:Office10,     !- Zone Name
  12238 Surface,                 !- Outside Boundary Condition
  12239 FirstFloor:Office9_Partition_9_0_10039,  !- Outside Boundary Condition Object
  12240 NoSun,                   !- Sun Exposure
  12241 NoWind,                  !- Wind Exposure
  12242 0,                       !- View Factor to Ground
  12243 4,                       !- Number of Vertices
  12244 12.674585610000,         !- Vertex 1 X-coordinate {m}
  12245 9.026145960000,          !- Vertex 1 Y-coordinate {m}
  12246 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12247 12.471388280000,         !- Vertex 2 X-coordinate {m}
  12248 8.674197850000,          !- Vertex 2 Y-coordinate {m}
  12249 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12250 12.471388279700,         !- Vertex 3 X-coordinate {m}
  12251 8.674197853000,          !- Vertex 3 Y-coordinate {m}
  12252 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12253 12.674585613000,         !- Vertex 4 X-coordinate {m}
  12254 9.026145958400,          !- Vertex 4 Y-coordinate {m}
  12255 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12256 
  12257 ! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
  12258 BuildingSurface:Detailed,
  12259 FirstFloor:Office9_Partition_9_0_10039,  !- Name
  12260 Wall,                    !- Surface Type
  12261 Int_Part,                !- Construction Name
  12262 FirstFloor:Office9,      !- Zone Name
  12263 Surface,                 !- Outside Boundary Condition
  12264 FirstFloor:Office10_Partition_9_0_0,  !- Outside Boundary Condition Object
  12265 NoSun,                   !- Sun Exposure
  12266 NoWind,                  !- Wind Exposure
  12267 0,                       !- View Factor to Ground
  12268 4,                       !- Number of Vertices
  12269 12.471388280000,         !- Vertex 1 X-coordinate {m}
  12270 8.674197850000,          !- Vertex 1 Y-coordinate {m}
  12271 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12272 12.674585610000,         !- Vertex 2 X-coordinate {m}
  12273 9.026145960000,          !- Vertex 2 Y-coordinate {m}
  12274 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12275 12.674585613000,         !- Vertex 3 X-coordinate {m}
  12276 9.026145958400,          !- Vertex 3 Y-coordinate {m}
  12277 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12278 12.471388279700,         !- Vertex 4 X-coordinate {m}
  12279 8.674197853000,          !- Vertex 4 Y-coordinate {m}
  12280 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12281 
  12282 ! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
  12283 BuildingSurface:Detailed,
  12284 FirstFloor:Office10_Partition_10_0_0,  !- Name
  12285 Wall,                    !- Surface Type
  12286 Int_Part,                !- Construction Name
  12287 FirstFloor:Office10,     !- Zone Name
  12288 Surface,                 !- Outside Boundary Condition
  12289 FirstFloor:Office9_Partition_8_0_10040,  !- Outside Boundary Condition Object
  12290 NoSun,                   !- Sun Exposure
  12291 NoWind,                  !- Wind Exposure
  12292 0,                       !- View Factor to Ground
  12293 4,                       !- Number of Vertices
  12294 12.471388280000,         !- Vertex 1 X-coordinate {m}
  12295 8.674197850000,          !- Vertex 1 Y-coordinate {m}
  12296 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12297 10.498266506400,         !- Vertex 2 X-coordinate {m}
  12298 9.813380240000,          !- Vertex 2 Y-coordinate {m}
  12299 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12300 10.498266505900,         !- Vertex 3 X-coordinate {m}
  12301 9.813380240300,          !- Vertex 3 Y-coordinate {m}
  12302 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12303 12.471388279700,         !- Vertex 4 X-coordinate {m}
  12304 8.674197853000,          !- Vertex 4 Y-coordinate {m}
  12305 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12306 
  12307 ! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
  12308 BuildingSurface:Detailed,
  12309 FirstFloor:Office9_Partition_8_0_10040,  !- Name
  12310 Wall,                    !- Surface Type
  12311 Int_Part,                !- Construction Name
  12312 FirstFloor:Office9,      !- Zone Name
  12313 Surface,                 !- Outside Boundary Condition
  12314 FirstFloor:Office10_Partition_10_0_0,  !- Outside Boundary Condition Object
  12315 NoSun,                   !- Sun Exposure
  12316 NoWind,                  !- Wind Exposure
  12317 0,                       !- View Factor to Ground
  12318 4,                       !- Number of Vertices
  12319 10.498266505900,         !- Vertex 1 X-coordinate {m}
  12320 9.813380240300,          !- Vertex 1 Y-coordinate {m}
  12321 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12322 12.471388280000,         !- Vertex 2 X-coordinate {m}
  12323 8.674197850000,          !- Vertex 2 Y-coordinate {m}
  12324 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12325 12.471388279700,         !- Vertex 3 X-coordinate {m}
  12326 8.674197853000,          !- Vertex 3 Y-coordinate {m}
  12327 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12328 10.498266505900,         !- Vertex 4 X-coordinate {m}
  12329 9.813380240300,          !- Vertex 4 Y-coordinate {m}
  12330 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12331 
  12332 ! first floor, office 10, Wall - 16.830 m2 - 300.0�, Surface Area: 16.830m2
  12333 BuildingSurface:Detailed,
  12334 FirstFloor:Office10_Wall_11_0_0,  !- Name
  12335 Wall,                    !- Surface Type
  12336 Ext_Wall,                !- Construction Name
  12337 FirstFloor:Office10,     !- Zone Name
  12338 Outdoors,                !- Outside Boundary Condition
  12339 ,                        !- Outside Boundary Condition Object
  12340 SunExposed,              !- Sun Exposure
  12341 WindExposed,             !- Wind Exposure
  12342 0.5,                     !- View Factor to Ground
  12343 4,                       !- Number of Vertices
  12344 10.498266506400,         !- Vertex 1 X-coordinate {m}
  12345 9.813380240000,          !- Vertex 1 Y-coordinate {m}
  12346 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12347 8.780909666400,          !- Vertex 2 X-coordinate {m}
  12348 6.838830939700,          !- Vertex 2 Y-coordinate {m}
  12349 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12350 8.780909666400,          !- Vertex 3 X-coordinate {m}
  12351 6.838830939700,          !- Vertex 3 Y-coordinate {m}
  12352 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12353 10.498266505900,         !- Vertex 4 X-coordinate {m}
  12354 9.813380240300,          !- Vertex 4 Y-coordinate {m}
  12355 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12356 
  12357 ! first floor, office 10, Wall - 0.444 m2 - 267.8�, Surface Area: 0.444m2
  12358 BuildingSurface:Detailed,
  12359 FirstFloor:Office10_Wall_12_0_0,  !- Name
  12360 Wall,                    !- Surface Type
  12361 Ext_Wall,                !- Construction Name
  12362 FirstFloor:Office10,     !- Zone Name
  12363 Outdoors,                !- Outside Boundary Condition
  12364 ,                        !- Outside Boundary Condition Object
  12365 SunExposed,              !- Sun Exposure
  12366 WindExposed,             !- Wind Exposure
  12367 0.5,                     !- View Factor to Ground
  12368 4,                       !- Number of Vertices
  12369 8.780909666400,          !- Vertex 1 X-coordinate {m}
  12370 6.838830939700,          !- Vertex 1 Y-coordinate {m}
  12371 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12372 8.784363073900,          !- Vertex 2 X-coordinate {m}
  12373 6.748296208000,          !- Vertex 2 Y-coordinate {m}
  12374 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12375 8.784363073900,          !- Vertex 3 X-coordinate {m}
  12376 6.748296208000,          !- Vertex 3 Y-coordinate {m}
  12377 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12378 8.780909666400,          !- Vertex 4 X-coordinate {m}
  12379 6.838830939700,          !- Vertex 4 Y-coordinate {m}
  12380 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12381 
  12382 ! first floor, office 8, Roof - 16.080 m2, Surface Area: 16.080m2
  12383 BuildingSurface:Detailed,
  12384 FirstFloor:Office8_Roof_1_0_0,  !- Name
  12385 Roof,                    !- Surface Type
  12386 Ext_Roof,                !- Construction Name
  12387 FirstFloor:Office8,      !- Zone Name
  12388 Outdoors,                !- Outside Boundary Condition
  12389 ,                        !- Outside Boundary Condition Object
  12390 SunExposed,              !- Sun Exposure
  12391 WindExposed,             !- Wind Exposure
  12392 0,                       !- View Factor to Ground
  12393 10,                      !- Number of Vertices
  12394 15.706494671900,         !- Vertex 1 X-coordinate {m}
  12395 6.921878360500,          !- Vertex 1 Y-coordinate {m}
  12396 8.250000000000,          !- Vertex 1 Z-coordinate {m}
  12397 16.075448583200,         !- Vertex 2 X-coordinate {m}
  12398 6.708862720500,          !- Vertex 2 Y-coordinate {m}
  12399 8.250000000000,          !- Vertex 2 Z-coordinate {m}
  12400 18.351227621000,         !- Vertex 3 X-coordinate {m}
  12401 7.320037503200,          !- Vertex 3 Y-coordinate {m}
  12402 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12403 19.713358414200,         !- Vertex 4 X-coordinate {m}
  12404 9.679317243500,          !- Vertex 4 Y-coordinate {m}
  12405 8.250000000000,          !- Vertex 4 Z-coordinate {m}
  12406 15.457524284400,         !- Vertex 5 X-coordinate {m}
  12407 12.136424224000,         !- Vertex 5 Y-coordinate {m}
  12408 8.250000000000,          !- Vertex 5 Z-coordinate {m}
  12409 14.095393491200,         !- Vertex 6 X-coordinate {m}
  12410 9.777144483700,          !- Vertex 6 Y-coordinate {m}
  12411 8.250000000000,          !- Vertex 6 Z-coordinate {m}
  12412 15.151119963600,         !- Vertex 7 X-coordinate {m}
  12413 9.167620522000,          !- Vertex 7 Y-coordinate {m}
  12414 8.250000000000,          !- Vertex 7 Z-coordinate {m}
  12415 15.562403398800,         !- Vertex 8 X-coordinate {m}
  12416 8.718852344400,          !- Vertex 8 Y-coordinate {m}
  12417 8.250000000000,          !- Vertex 8 Z-coordinate {m}
  12418 15.903137760700,         !- Vertex 9 X-coordinate {m}
  12419 8.235442295300,          !- Vertex 9 Y-coordinate {m}
  12420 8.250000000000,          !- Vertex 9 Z-coordinate {m}
  12421 16.014532160900,         !- Vertex 10 X-coordinate {m}
  12422 7.611429758400,          !- Vertex 10 Y-coordinate {m}
  12423 8.250000000000;          !- Vertex 10 Z-coordinate {m}
  12424 
  12425 ! first floor, office 8, Wall - 11.546 m2 - 165.0�, Surface Area: 11.546m2
  12426 BuildingSurface:Detailed,
  12427 FirstFloor:Office8_Wall_2_0_0,  !- Name
  12428 Wall,                    !- Surface Type
  12429 Int_Part,                !- Construction Name
  12430 FirstFloor:Office8,      !- Zone Name
  12431 OtherSideCoefficients,   !- Outside Boundary Condition
  12432 BC:3_sub3,                    !- Outside Boundary Condition Object
  12433 NoSun,                   !- Sun Exposure
  12434 NoWind,                  !- Wind Exposure
  12435 0.5,                     !- View Factor to Ground
  12436 4,                       !- Number of Vertices
  12437 16.075448577400,         !- Vertex 1 X-coordinate {m}
  12438 6.708862721500,          !- Vertex 1 Y-coordinate {m}
  12439 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12440 18.351227620000,         !- Vertex 2 X-coordinate {m}
  12441 7.320037500000,          !- Vertex 2 Y-coordinate {m}
  12442 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12443 18.351227621000,         !- Vertex 3 X-coordinate {m}
  12444 7.320037503200,          !- Vertex 3 Y-coordinate {m}
  12445 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12446 16.075448583200,         !- Vertex 4 X-coordinate {m}
  12447 6.708862720500,          !- Vertex 4 Y-coordinate {m}
  12448 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12449 
  12450 ! first floor, office 8, Wall - 13.349 m2 - 120.0�, Surface Area: 13.349m2
  12451 BuildingSurface:Detailed,
  12452 FirstFloor:Office8_Wall_3_0_0,  !- Name
  12453 Wall,                    !- Surface Type
  12454 Ext_Wall,                !- Construction Name
  12455 FirstFloor:Office8,      !- Zone Name
  12456 Outdoors,                !- Outside Boundary Condition
  12457 ,                        !- Outside Boundary Condition Object
  12458 SunExposed,              !- Sun Exposure
  12459 WindExposed,             !- Wind Exposure
  12460 0.5,                     !- View Factor to Ground
  12461 4,                       !- Number of Vertices
  12462 18.351227620000,         !- Vertex 1 X-coordinate {m}
  12463 7.320037500000,          !- Vertex 1 Y-coordinate {m}
  12464 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12465 19.713358410000,         !- Vertex 2 X-coordinate {m}
  12466 9.679317240000,          !- Vertex 2 Y-coordinate {m}
  12467 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12468 19.713358414200,         !- Vertex 3 X-coordinate {m}
  12469 9.679317243500,          !- Vertex 3 Y-coordinate {m}
  12470 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12471 18.351227621000,         !- Vertex 4 X-coordinate {m}
  12472 7.320037503200,          !- Vertex 4 Y-coordinate {m}
  12473 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12474 
  12475 ! first floor, office 8, Wall - 24.080 m2 - 30.0�, Surface Area: 24.080m2
  12476 BuildingSurface:Detailed,
  12477 FirstFloor:Office8_Wall_4_0_0,  !- Name
  12478 Wall,                    !- Surface Type
  12479 Ext_Wall,                !- Construction Name
  12480 FirstFloor:Office8,      !- Zone Name
  12481 Outdoors,                !- Outside Boundary Condition
  12482 ,                        !- Outside Boundary Condition Object
  12483 SunExposed,              !- Sun Exposure
  12484 WindExposed,             !- Wind Exposure
  12485 0.5,                     !- View Factor to Ground
  12486 4,                       !- Number of Vertices
  12487 19.713358410000,         !- Vertex 1 X-coordinate {m}
  12488 9.679317240000,          !- Vertex 1 Y-coordinate {m}
  12489 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12490 15.457524280000,         !- Vertex 2 X-coordinate {m}
  12491 12.136424220000,         !- Vertex 2 Y-coordinate {m}
  12492 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12493 15.457524284400,         !- Vertex 3 X-coordinate {m}
  12494 12.136424224000,         !- Vertex 3 Y-coordinate {m}
  12495 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12496 19.713358414200,         !- Vertex 4 X-coordinate {m}
  12497 9.679317243500,          !- Vertex 4 Y-coordinate {m}
  12498 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12499 
  12500 ! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
  12501 BuildingSurface:Detailed,
  12502 FirstFloor:Office8_Partition_5_0_0,  !- Name
  12503 Wall,                    !- Surface Type
  12504 Int_Part,                !- Construction Name
  12505 FirstFloor:Office8,      !- Zone Name
  12506 Surface,                 !- Outside Boundary Condition
  12507 FirstFloor:Office9_Partition_4_0_10041,  !- Outside Boundary Condition Object
  12508 NoSun,                   !- Sun Exposure
  12509 NoWind,                  !- Wind Exposure
  12510 0,                       !- View Factor to Ground
  12511 4,                       !- Number of Vertices
  12512 15.457524280000,         !- Vertex 1 X-coordinate {m}
  12513 12.136424220000,         !- Vertex 1 Y-coordinate {m}
  12514 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12515 14.095393490000,         !- Vertex 2 X-coordinate {m}
  12516 9.777144480000,          !- Vertex 2 Y-coordinate {m}
  12517 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12518 14.095393491200,         !- Vertex 3 X-coordinate {m}
  12519 9.777144483700,          !- Vertex 3 Y-coordinate {m}
  12520 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12521 15.457524284400,         !- Vertex 4 X-coordinate {m}
  12522 12.136424224000,         !- Vertex 4 Y-coordinate {m}
  12523 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12524 
  12525 ! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
  12526 BuildingSurface:Detailed,
  12527 FirstFloor:Office9_Partition_4_0_10041,  !- Name
  12528 Wall,                    !- Surface Type
  12529 Int_Part,                !- Construction Name
  12530 FirstFloor:Office9,      !- Zone Name
  12531 Surface,                 !- Outside Boundary Condition
  12532 FirstFloor:Office8_Partition_5_0_0,  !- Outside Boundary Condition Object
  12533 NoSun,                   !- Sun Exposure
  12534 NoWind,                  !- Wind Exposure
  12535 0,                       !- View Factor to Ground
  12536 4,                       !- Number of Vertices
  12537 14.095393493700,         !- Vertex 1 X-coordinate {m}
  12538 9.777144488000,          !- Vertex 1 Y-coordinate {m}
  12539 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12540 15.457524284400,         !- Vertex 2 X-coordinate {m}
  12541 12.136424224000,         !- Vertex 2 Y-coordinate {m}
  12542 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12543 15.457524284400,         !- Vertex 3 X-coordinate {m}
  12544 12.136424224000,         !- Vertex 3 Y-coordinate {m}
  12545 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12546 14.095393493700,         !- Vertex 4 X-coordinate {m}
  12547 9.777144488000,          !- Vertex 4 Y-coordinate {m}
  12548 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12549 
  12550 ! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
  12551 BuildingSurface:Detailed,
  12552 FirstFloor:Office8_Partition_6_0_0,  !- Name
  12553 Wall,                    !- Surface Type
  12554 Int_Part,                !- Construction Name
  12555 FirstFloor:Office8,      !- Zone Name
  12556 Surface,                 !- Outside Boundary Condition
  12557 FirstFloor:Corridor%b2_Partition_7_0_10042,  !- Outside Boundary Condition Object
  12558 NoSun,                   !- Sun Exposure
  12559 NoWind,                  !- Wind Exposure
  12560 0,                       !- View Factor to Ground
  12561 4,                       !- Number of Vertices
  12562 14.095393490000,         !- Vertex 1 X-coordinate {m}
  12563 9.777144480000,          !- Vertex 1 Y-coordinate {m}
  12564 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12565 15.151119970000,         !- Vertex 2 X-coordinate {m}
  12566 9.167620520000,          !- Vertex 2 Y-coordinate {m}
  12567 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12568 15.151119963600,         !- Vertex 3 X-coordinate {m}
  12569 9.167620522000,          !- Vertex 3 Y-coordinate {m}
  12570 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12571 14.095393491200,         !- Vertex 4 X-coordinate {m}
  12572 9.777144483700,          !- Vertex 4 Y-coordinate {m}
  12573 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12574 
  12575 ! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
  12576 BuildingSurface:Detailed,
  12577 FirstFloor:Corridor%b2_Partition_7_0_10042,  !- Name
  12578 Wall,                    !- Surface Type
  12579 Int_Part,                !- Construction Name
  12580 FirstFloor:Corridor%b2,  !- Zone Name
  12581 Surface,                 !- Outside Boundary Condition
  12582 FirstFloor:Office8_Partition_6_0_0,  !- Outside Boundary Condition Object
  12583 NoSun,                   !- Sun Exposure
  12584 NoWind,                  !- Wind Exposure
  12585 0,                       !- View Factor to Ground
  12586 4,                       !- Number of Vertices
  12587 15.151119970000,         !- Vertex 1 X-coordinate {m}
  12588 9.167620520000,          !- Vertex 1 Y-coordinate {m}
  12589 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12590 14.095393493700,         !- Vertex 2 X-coordinate {m}
  12591 9.777144488000,          !- Vertex 2 Y-coordinate {m}
  12592 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12593 14.095393493700,         !- Vertex 3 X-coordinate {m}
  12594 9.777144488000,          !- Vertex 3 Y-coordinate {m}
  12595 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12596 15.151119966200,         !- Vertex 4 X-coordinate {m}
  12597 9.167620519200,          !- Vertex 4 Y-coordinate {m}
  12598 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12599 
  12600 ! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
  12601 BuildingSurface:Detailed,
  12602 FirstFloor:Office8_Partition_7_0_0,  !- Name
  12603 Wall,                    !- Surface Type
  12604 Int_Part,                !- Construction Name
  12605 FirstFloor:Office8,      !- Zone Name
  12606 Surface,                 !- Outside Boundary Condition
  12607 FirstFloor:Corridor%b2_Partition_6_0_10044,  !- Outside Boundary Condition Object
  12608 NoSun,                   !- Sun Exposure
  12609 NoWind,                  !- Wind Exposure
  12610 0,                       !- View Factor to Ground
  12611 4,                       !- Number of Vertices
  12612 15.151119970000,         !- Vertex 1 X-coordinate {m}
  12613 9.167620520000,          !- Vertex 1 Y-coordinate {m}
  12614 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12615 15.562403400000,         !- Vertex 2 X-coordinate {m}
  12616 8.718852350000,          !- Vertex 2 Y-coordinate {m}
  12617 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12618 15.562403398800,         !- Vertex 3 X-coordinate {m}
  12619 8.718852344400,          !- Vertex 3 Y-coordinate {m}
  12620 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12621 15.151119963600,         !- Vertex 4 X-coordinate {m}
  12622 9.167620522000,          !- Vertex 4 Y-coordinate {m}
  12623 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12624 
  12625 ! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
  12626 BuildingSurface:Detailed,
  12627 FirstFloor:Corridor%b2_Partition_6_0_10044,  !- Name
  12628 Wall,                    !- Surface Type
  12629 Int_Part,                !- Construction Name
  12630 FirstFloor:Corridor%b2,  !- Zone Name
  12631 Surface,                 !- Outside Boundary Condition
  12632 FirstFloor:Office8_Partition_7_0_0,  !- Outside Boundary Condition Object
  12633 NoSun,                   !- Sun Exposure
  12634 NoWind,                  !- Wind Exposure
  12635 0,                       !- View Factor to Ground
  12636 4,                       !- Number of Vertices
  12637 15.562403400000,         !- Vertex 1 X-coordinate {m}
  12638 8.718852350000,          !- Vertex 1 Y-coordinate {m}
  12639 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12640 15.151119970000,         !- Vertex 2 X-coordinate {m}
  12641 9.167620520000,          !- Vertex 2 Y-coordinate {m}
  12642 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12643 15.151119966200,         !- Vertex 3 X-coordinate {m}
  12644 9.167620519200,          !- Vertex 3 Y-coordinate {m}
  12645 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12646 15.562403396900,         !- Vertex 4 X-coordinate {m}
  12647 8.718852346400,          !- Vertex 4 Y-coordinate {m}
  12648 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12649 
  12650 ! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
  12651 BuildingSurface:Detailed,
  12652 FirstFloor:Office8_Partition_8_0_0,  !- Name
  12653 Wall,                    !- Surface Type
  12654 Int_Part,                !- Construction Name
  12655 FirstFloor:Office8,      !- Zone Name
  12656 Surface,                 !- Outside Boundary Condition
  12657 FirstFloor:Corridor%b2_Partition_5_0_10045,  !- Outside Boundary Condition Object
  12658 NoSun,                   !- Sun Exposure
  12659 NoWind,                  !- Wind Exposure
  12660 0,                       !- View Factor to Ground
  12661 4,                       !- Number of Vertices
  12662 15.562403400000,         !- Vertex 1 X-coordinate {m}
  12663 8.718852350000,          !- Vertex 1 Y-coordinate {m}
  12664 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12665 15.903137760000,         !- Vertex 2 X-coordinate {m}
  12666 8.235442300000,          !- Vertex 2 Y-coordinate {m}
  12667 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12668 15.903137760700,         !- Vertex 3 X-coordinate {m}
  12669 8.235442295300,          !- Vertex 3 Y-coordinate {m}
  12670 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12671 15.562403398800,         !- Vertex 4 X-coordinate {m}
  12672 8.718852344400,          !- Vertex 4 Y-coordinate {m}
  12673 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12674 
  12675 ! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
  12676 BuildingSurface:Detailed,
  12677 FirstFloor:Corridor%b2_Partition_5_0_10045,  !- Name
  12678 Wall,                    !- Surface Type
  12679 Int_Part,                !- Construction Name
  12680 FirstFloor:Corridor%b2,  !- Zone Name
  12681 Surface,                 !- Outside Boundary Condition
  12682 FirstFloor:Office8_Partition_8_0_0,  !- Outside Boundary Condition Object
  12683 NoSun,                   !- Sun Exposure
  12684 NoWind,                  !- Wind Exposure
  12685 0,                       !- View Factor to Ground
  12686 4,                       !- Number of Vertices
  12687 15.903137760000,         !- Vertex 1 X-coordinate {m}
  12688 8.235442300000,          !- Vertex 1 Y-coordinate {m}
  12689 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12690 15.562403400000,         !- Vertex 2 X-coordinate {m}
  12691 8.718852350000,          !- Vertex 2 Y-coordinate {m}
  12692 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12693 15.562403396900,         !- Vertex 3 X-coordinate {m}
  12694 8.718852346400,          !- Vertex 3 Y-coordinate {m}
  12695 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12696 15.903137760700,         !- Vertex 4 X-coordinate {m}
  12697 8.235442295300,          !- Vertex 4 Y-coordinate {m}
  12698 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12699 
  12700 ! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
  12701 BuildingSurface:Detailed,
  12702 FirstFloor:Office8_Partition_9_0_0,  !- Name
  12703 Wall,                    !- Surface Type
  12704 Int_Part,                !- Construction Name
  12705 FirstFloor:Office8,      !- Zone Name
  12706 Surface,                 !- Outside Boundary Condition
  12707 FirstFloor:Corridor%b2_Partition_4_0_10046,  !- Outside Boundary Condition Object
  12708 NoSun,                   !- Sun Exposure
  12709 NoWind,                  !- Wind Exposure
  12710 0,                       !- View Factor to Ground
  12711 4,                       !- Number of Vertices
  12712 15.903137760000,         !- Vertex 1 X-coordinate {m}
  12713 8.235442300000,          !- Vertex 1 Y-coordinate {m}
  12714 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12715 16.014532160000,         !- Vertex 2 X-coordinate {m}
  12716 7.611429750000,          !- Vertex 2 Y-coordinate {m}
  12717 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12718 16.014532160900,         !- Vertex 3 X-coordinate {m}
  12719 7.611429758400,          !- Vertex 3 Y-coordinate {m}
  12720 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12721 15.903137760700,         !- Vertex 4 X-coordinate {m}
  12722 8.235442295300,          !- Vertex 4 Y-coordinate {m}
  12723 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12724 
  12725 ! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
  12726 BuildingSurface:Detailed,
  12727 FirstFloor:Corridor%b2_Partition_4_0_10046,  !- Name
  12728 Wall,                    !- Surface Type
  12729 Int_Part,                !- Construction Name
  12730 FirstFloor:Corridor%b2,  !- Zone Name
  12731 Surface,                 !- Outside Boundary Condition
  12732 FirstFloor:Office8_Partition_9_0_0,  !- Outside Boundary Condition Object
  12733 NoSun,                   !- Sun Exposure
  12734 NoWind,                  !- Wind Exposure
  12735 0,                       !- View Factor to Ground
  12736 4,                       !- Number of Vertices
  12737 16.014532160000,         !- Vertex 1 X-coordinate {m}
  12738 7.611429750000,          !- Vertex 1 Y-coordinate {m}
  12739 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12740 15.903137760000,         !- Vertex 2 X-coordinate {m}
  12741 8.235442300000,          !- Vertex 2 Y-coordinate {m}
  12742 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12743 15.903137760700,         !- Vertex 3 X-coordinate {m}
  12744 8.235442295300,          !- Vertex 3 Y-coordinate {m}
  12745 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12746 16.014532159200,         !- Vertex 4 X-coordinate {m}
  12747 7.611429754600,          !- Vertex 4 Y-coordinate {m}
  12748 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12749 
  12750 ! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
  12751 BuildingSurface:Detailed,
  12752 FirstFloor:Office8_Partition_10_0_0,  !- Name
  12753 Wall,                    !- Surface Type
  12754 Int_Part,                !- Construction Name
  12755 FirstFloor:Office8,      !- Zone Name
  12756 Surface,                 !- Outside Boundary Condition
  12757 FirstFloor:Corridor%b2_Partition_3_0_10047,  !- Outside Boundary Condition Object
  12758 NoSun,                   !- Sun Exposure
  12759 NoWind,                  !- Wind Exposure
  12760 0,                       !- View Factor to Ground
  12761 4,                       !- Number of Vertices
  12762 16.014532160000,         !- Vertex 1 X-coordinate {m}
  12763 7.611429750000,          !- Vertex 1 Y-coordinate {m}
  12764 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12765 15.706494670000,         !- Vertex 2 X-coordinate {m}
  12766 6.921878360000,          !- Vertex 2 Y-coordinate {m}
  12767 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12768 15.706494671900,         !- Vertex 3 X-coordinate {m}
  12769 6.921878360500,          !- Vertex 3 Y-coordinate {m}
  12770 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12771 16.014532160900,         !- Vertex 4 X-coordinate {m}
  12772 7.611429758400,          !- Vertex 4 Y-coordinate {m}
  12773 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12774 
  12775 ! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
  12776 BuildingSurface:Detailed,
  12777 FirstFloor:Corridor%b2_Partition_3_0_10047,  !- Name
  12778 Wall,                    !- Surface Type
  12779 Int_Part,                !- Construction Name
  12780 FirstFloor:Corridor%b2,  !- Zone Name
  12781 Surface,                 !- Outside Boundary Condition
  12782 FirstFloor:Office8_Partition_10_0_0,  !- Outside Boundary Condition Object
  12783 NoSun,                   !- Sun Exposure
  12784 NoWind,                  !- Wind Exposure
  12785 0,                       !- View Factor to Ground
  12786 4,                       !- Number of Vertices
  12787 15.706494671900,         !- Vertex 1 X-coordinate {m}
  12788 6.921878360500,          !- Vertex 1 Y-coordinate {m}
  12789 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12790 16.014532160000,         !- Vertex 2 X-coordinate {m}
  12791 7.611429750000,          !- Vertex 2 Y-coordinate {m}
  12792 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12793 16.014532159200,         !- Vertex 3 X-coordinate {m}
  12794 7.611429754600,          !- Vertex 3 Y-coordinate {m}
  12795 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12796 15.706494670400,         !- Vertex 4 X-coordinate {m}
  12797 6.921878361300,          !- Vertex 4 Y-coordinate {m}
  12798 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12799 
  12800 ! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
  12801 BuildingSurface:Detailed,
  12802 FirstFloor:Office8_Partition_11_0_0,  !- Name
  12803 Wall,                    !- Surface Type
  12804 Int_Part,                !- Construction Name
  12805 FirstFloor:Office8,      !- Zone Name
  12806 Surface,                 !- Outside Boundary Condition
  12807 FirstFloor:Corridor%b1_Partition_3_0_10048,  !- Outside Boundary Condition Object
  12808 NoSun,                   !- Sun Exposure
  12809 NoWind,                  !- Wind Exposure
  12810 0,                       !- View Factor to Ground
  12811 4,                       !- Number of Vertices
  12812 15.706494670000,         !- Vertex 1 X-coordinate {m}
  12813 6.921878360000,          !- Vertex 1 Y-coordinate {m}
  12814 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12815 16.075448577400,         !- Vertex 2 X-coordinate {m}
  12816 6.708862721500,          !- Vertex 2 Y-coordinate {m}
  12817 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12818 16.075448583200,         !- Vertex 3 X-coordinate {m}
  12819 6.708862720500,          !- Vertex 3 Y-coordinate {m}
  12820 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12821 15.706494671900,         !- Vertex 4 X-coordinate {m}
  12822 6.921878360500,          !- Vertex 4 Y-coordinate {m}
  12823 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12824 
  12825 ! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
  12826 BuildingSurface:Detailed,
  12827 FirstFloor:Corridor%b1_Partition_3_0_10048,  !- Name
  12828 Wall,                    !- Surface Type
  12829 Int_Part,                !- Construction Name
  12830 FirstFloor:Corridor%b1,  !- Zone Name
  12831 Surface,                 !- Outside Boundary Condition
  12832 FirstFloor:Office8_Partition_11_0_0,  !- Outside Boundary Condition Object
  12833 NoSun,                   !- Sun Exposure
  12834 NoWind,                  !- Wind Exposure
  12835 0,                       !- View Factor to Ground
  12836 4,                       !- Number of Vertices
  12837 16.075448583600,         !- Vertex 1 X-coordinate {m}
  12838 6.708862720200,          !- Vertex 1 Y-coordinate {m}
  12839 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12840 15.706494670000,         !- Vertex 2 X-coordinate {m}
  12841 6.921878360000,          !- Vertex 2 Y-coordinate {m}
  12842 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12843 15.706494671900,         !- Vertex 3 X-coordinate {m}
  12844 6.921878360500,          !- Vertex 3 Y-coordinate {m}
  12845 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12846 16.075448583600,         !- Vertex 4 X-coordinate {m}
  12847 6.708862720200,          !- Vertex 4 Y-coordinate {m}
  12848 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12849 
  12850 ! first floor, corridor_b1, Roof - 2.230 m2, Surface Area: 2.230m2
  12851 BuildingSurface:Detailed,
  12852 FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
  12853 Roof,                    !- Surface Type
  12854 Ext_Roof,                !- Construction Name
  12855 FirstFloor:Corridor%b1,  !- Zone Name
  12856 Outdoors,                !- Outside Boundary Condition
  12857 ,                        !- Outside Boundary Condition Object
  12858 SunExposed,              !- Sun Exposure
  12859 WindExposed,             !- Wind Exposure
  12860 0,                       !- View Factor to Ground
  12861 3,                       !- Number of Vertices
  12862 13.191232050900,         !- Vertex 1 X-coordinate {m}
  12863 5.934288218700,          !- Vertex 1 Y-coordinate {m}
  12864 8.250000000000,          !- Vertex 1 Z-coordinate {m}
  12865 16.075448583600,         !- Vertex 2 X-coordinate {m}
  12866 6.708862720200,          !- Vertex 2 Y-coordinate {m}
  12867 8.250000000000,          !- Vertex 2 Z-coordinate {m}
  12868 14.247686778400,         !- Vertex 3 X-coordinate {m}
  12869 7.764121490500,          !- Vertex 3 Y-coordinate {m}
  12870 8.250000000000;          !- Vertex 3 Z-coordinate {m}
  12871 
  12872 ! first floor, corridor_b1, Wall - 14.633 m2 - 165.0�, Surface Area: 14.633m2
  12873 BuildingSurface:Detailed,
  12874 FirstFloor:Corridor%b1_Wall_2_0_0,  !- Name
  12875 Wall,                    !- Surface Type
  12876 Int_Part,                !- Construction Name
  12877 FirstFloor:Corridor%b1,  !- Zone Name
  12878 OtherSideCoefficients,   !- Outside Boundary Condition
  12879 BC:3_sub3,                    !- Outside Boundary Condition Object
  12880 NoSun,                   !- Sun Exposure
  12881 NoWind,                  !- Wind Exposure
  12882 0.5,                     !- View Factor to Ground
  12883 4,                       !- Number of Vertices
  12884 13.191232050900,         !- Vertex 1 X-coordinate {m}
  12885 5.934288218700,          !- Vertex 1 Y-coordinate {m}
  12886 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12887 16.075448583600,         !- Vertex 2 X-coordinate {m}
  12888 6.708862720200,          !- Vertex 2 Y-coordinate {m}
  12889 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12890 16.075448583600,         !- Vertex 3 X-coordinate {m}
  12891 6.708862720200,          !- Vertex 3 Y-coordinate {m}
  12892 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12893 13.191232050900,         !- Vertex 4 X-coordinate {m}
  12894 5.934288218700,          !- Vertex 4 Y-coordinate {m}
  12895 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12896 
  12897 ! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
  12898 BuildingSurface:Detailed,
  12899 FirstFloor:Corridor%b1_Partition_4_0_0,  !- Name
  12900 Wall,                    !- Surface Type
  12901 Int_Part,                !- Construction Name
  12902 FirstFloor:Corridor%b1,  !- Zone Name
  12903 Surface,                 !- Outside Boundary Condition
  12904 FirstFloor:Corridor%b2_Partition_2_0_10049,  !- Outside Boundary Condition Object
  12905 NoSun,                   !- Sun Exposure
  12906 NoWind,                  !- Wind Exposure
  12907 0,                       !- View Factor to Ground
  12908 4,                       !- Number of Vertices
  12909 15.706494670000,         !- Vertex 1 X-coordinate {m}
  12910 6.921878360000,          !- Vertex 1 Y-coordinate {m}
  12911 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12912 14.247686778400,         !- Vertex 2 X-coordinate {m}
  12913 7.764121490500,          !- Vertex 2 Y-coordinate {m}
  12914 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12915 14.247686778400,         !- Vertex 3 X-coordinate {m}
  12916 7.764121490500,          !- Vertex 3 Y-coordinate {m}
  12917 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12918 15.706494671900,         !- Vertex 4 X-coordinate {m}
  12919 6.921878360500,          !- Vertex 4 Y-coordinate {m}
  12920 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12921 
  12922 ! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
  12923 BuildingSurface:Detailed,
  12924 FirstFloor:Corridor%b2_Partition_2_0_10049,  !- Name
  12925 Wall,                    !- Surface Type
  12926 Int_Part,                !- Construction Name
  12927 FirstFloor:Corridor%b2,  !- Zone Name
  12928 Surface,                 !- Outside Boundary Condition
  12929 FirstFloor:Corridor%b1_Partition_4_0_0,  !- Outside Boundary Condition Object
  12930 NoSun,                   !- Sun Exposure
  12931 NoWind,                  !- Wind Exposure
  12932 0,                       !- View Factor to Ground
  12933 4,                       !- Number of Vertices
  12934 14.247686778400,         !- Vertex 1 X-coordinate {m}
  12935 7.764121490500,          !- Vertex 1 Y-coordinate {m}
  12936 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  12937 15.706494671900,         !- Vertex 2 X-coordinate {m}
  12938 6.921878360500,          !- Vertex 2 Y-coordinate {m}
  12939 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  12940 15.706494670400,         !- Vertex 3 X-coordinate {m}
  12941 6.921878361300,          !- Vertex 3 Y-coordinate {m}
  12942 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12943 14.247686781800,         !- Vertex 4 X-coordinate {m}
  12944 7.764121488500,          !- Vertex 4 Y-coordinate {m}
  12945 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  12946 
  12947 ! first floor, corridor_b2, Roof - 3.764 m2, Surface Area: 3.764m2
  12948 BuildingSurface:Detailed,
  12949 FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
  12950 Roof,                    !- Surface Type
  12951 Ext_Roof,                !- Construction Name
  12952 FirstFloor:Corridor%b2,  !- Zone Name
  12953 Outdoors,                !- Outside Boundary Condition
  12954 ,                        !- Outside Boundary Condition Object
  12955 SunExposed,              !- Sun Exposure
  12956 WindExposed,             !- Wind Exposure
  12957 0,                       !- View Factor to Ground
  12958 9,                       !- Number of Vertices
  12959 14.247686781800,         !- Vertex 1 X-coordinate {m}
  12960 7.764121488500,          !- Vertex 1 Y-coordinate {m}
  12961 8.250000000000,          !- Vertex 1 Z-coordinate {m}
  12962 15.706494670400,         !- Vertex 2 X-coordinate {m}
  12963 6.921878361300,          !- Vertex 2 Y-coordinate {m}
  12964 8.250000000000,          !- Vertex 2 Z-coordinate {m}
  12965 16.014532159200,         !- Vertex 3 X-coordinate {m}
  12966 7.611429754600,          !- Vertex 3 Y-coordinate {m}
  12967 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  12968 15.903137760700,         !- Vertex 4 X-coordinate {m}
  12969 8.235442295300,          !- Vertex 4 Y-coordinate {m}
  12970 8.250000000000,          !- Vertex 4 Z-coordinate {m}
  12971 15.562403396900,         !- Vertex 5 X-coordinate {m}
  12972 8.718852346400,          !- Vertex 5 Y-coordinate {m}
  12973 8.250000000000,          !- Vertex 5 Z-coordinate {m}
  12974 15.151119966200,         !- Vertex 6 X-coordinate {m}
  12975 9.167620519200,          !- Vertex 6 Y-coordinate {m}
  12976 8.250000000000,          !- Vertex 6 Z-coordinate {m}
  12977 14.095393493700,         !- Vertex 7 X-coordinate {m}
  12978 9.777144488000,          !- Vertex 7 Y-coordinate {m}
  12979 8.250000000000,          !- Vertex 7 Z-coordinate {m}
  12980 13.414999618700,         !- Vertex 8 X-coordinate {m}
  12981 8.598667727400,          !- Vertex 8 Y-coordinate {m}
  12982 8.250000000000,          !- Vertex 8 Z-coordinate {m}
  12983 14.400884115200,         !- Vertex 9 X-coordinate {m}
  12984 8.029467053500,          !- Vertex 9 Y-coordinate {m}
  12985 8.250000000000;          !- Vertex 9 Z-coordinate {m}
  12986 
  12987 ! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
  12988 BuildingSurface:Detailed,
  12989 FirstFloor:Corridor%b2_Partition_8_0_0,  !- Name
  12990 Wall,                    !- Surface Type
  12991 Int_Part,                !- Construction Name
  12992 FirstFloor:Corridor%b2,  !- Zone Name
  12993 Surface,                 !- Outside Boundary Condition
  12994 FirstFloor:Office9_Partition_3_0_10051,  !- Outside Boundary Condition Object
  12995 NoSun,                   !- Sun Exposure
  12996 NoWind,                  !- Wind Exposure
  12997 0,                       !- View Factor to Ground
  12998 4,                       !- Number of Vertices
  12999 14.095393493700,         !- Vertex 1 X-coordinate {m}
  13000 9.777144488000,          !- Vertex 1 Y-coordinate {m}
  13001 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  13002 13.414999618700,         !- Vertex 2 X-coordinate {m}
  13003 8.598667727400,          !- Vertex 2 Y-coordinate {m}
  13004 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  13005 13.414999618700,         !- Vertex 3 X-coordinate {m}
  13006 8.598667727400,          !- Vertex 3 Y-coordinate {m}
  13007 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  13008 14.095393493700,         !- Vertex 4 X-coordinate {m}
  13009 9.777144488000,          !- Vertex 4 Y-coordinate {m}
  13010 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  13011 
  13012 ! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
  13013 BuildingSurface:Detailed,
  13014 FirstFloor:Office9_Partition_3_0_10051,  !- Name
  13015 Wall,                    !- Surface Type
  13016 Int_Part,                !- Construction Name
  13017 FirstFloor:Office9,      !- Zone Name
  13018 Surface,                 !- Outside Boundary Condition
  13019 FirstFloor:Corridor%b2_Partition_8_0_0,  !- Outside Boundary Condition Object
  13020 NoSun,                   !- Sun Exposure
  13021 NoWind,                  !- Wind Exposure
  13022 0,                       !- View Factor to Ground
  13023 4,                       !- Number of Vertices
  13024 13.414999618700,         !- Vertex 1 X-coordinate {m}
  13025 8.598667727400,          !- Vertex 1 Y-coordinate {m}
  13026 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  13027 14.095393493700,         !- Vertex 2 X-coordinate {m}
  13028 9.777144488000,          !- Vertex 2 Y-coordinate {m}
  13029 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  13030 14.095393493700,         !- Vertex 3 X-coordinate {m}
  13031 9.777144488000,          !- Vertex 3 Y-coordinate {m}
  13032 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  13033 13.414999621100,         !- Vertex 4 X-coordinate {m}
  13034 8.598667731500,          !- Vertex 4 Y-coordinate {m}
  13035 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  13036 
  13037 ! first floor, office 9, Roof - 12.297 m2, Surface Area: 12.297m2
  13038 BuildingSurface:Detailed,
  13039 FirstFloor:Office9_Roof_1_0_0,  !- Name
  13040 Roof,                    !- Surface Type
  13041 Ext_Roof,                !- Construction Name
  13042 FirstFloor:Office9,      !- Zone Name
  13043 Outdoors,                !- Outside Boundary Condition
  13044 ,                        !- Outside Boundary Condition Object
  13045 SunExposed,              !- Sun Exposure
  13046 WindExposed,             !- Wind Exposure
  13047 0,                       !- View Factor to Ground
  13048 7,                       !- Number of Vertices
  13049 10.498266505900,         !- Vertex 1 X-coordinate {m}
  13050 9.813380240300,          !- Vertex 1 Y-coordinate {m}
  13051 8.250000000000,          !- Vertex 1 Z-coordinate {m}
  13052 12.471388279700,         !- Vertex 2 X-coordinate {m}
  13053 8.674197853000,          !- Vertex 2 Y-coordinate {m}
  13054 8.250000000000,          !- Vertex 2 Z-coordinate {m}
  13055 12.674585613000,         !- Vertex 3 X-coordinate {m}
  13056 9.026145958400,          !- Vertex 3 Y-coordinate {m}
  13057 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  13058 13.414999621100,         !- Vertex 4 X-coordinate {m}
  13059 8.598667731500,          !- Vertex 4 Y-coordinate {m}
  13060 8.250000000000,          !- Vertex 4 Z-coordinate {m}
  13061 15.457524284400,         !- Vertex 5 X-coordinate {m}
  13062 12.136424224000,         !- Vertex 5 Y-coordinate {m}
  13063 8.250000000000,          !- Vertex 5 Z-coordinate {m}
  13064 14.208072793700,         !- Vertex 6 X-coordinate {m}
  13065 12.857795378500,         !- Vertex 6 Y-coordinate {m}
  13066 8.250000000000,          !- Vertex 6 Z-coordinate {m}
  13067 11.898699042800,         !- Vertex 7 X-coordinate {m}
  13068 12.239000546900,         !- Vertex 7 Y-coordinate {m}
  13069 8.250000000000;          !- Vertex 7 Z-coordinate {m}
  13070 
  13071 ! first floor, office 9, Wall - 7.069 m2 - 30.0�, Surface Area: 7.069m2
  13072 BuildingSurface:Detailed,
  13073 FirstFloor:Office9_Wall_5_0_0,  !- Name
  13074 Wall,                    !- Surface Type
  13075 Ext_Wall,                !- Construction Name
  13076 FirstFloor:Office9,      !- Zone Name
  13077 Outdoors,                !- Outside Boundary Condition
  13078 ,                        !- Outside Boundary Condition Object
  13079 SunExposed,              !- Sun Exposure
  13080 WindExposed,             !- Wind Exposure
  13081 0.5,                     !- View Factor to Ground
  13082 4,                       !- Number of Vertices
  13083 15.457524284400,         !- Vertex 1 X-coordinate {m}
  13084 12.136424224000,         !- Vertex 1 Y-coordinate {m}
  13085 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  13086 14.208072793700,         !- Vertex 2 X-coordinate {m}
  13087 12.857795378500,         !- Vertex 2 Y-coordinate {m}
  13088 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  13089 14.208072793700,         !- Vertex 3 X-coordinate {m}
  13090 12.857795378500,         !- Vertex 3 Y-coordinate {m}
  13091 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  13092 15.457524284400,         !- Vertex 4 X-coordinate {m}
  13093 12.136424224000,         !- Vertex 4 Y-coordinate {m}
  13094 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  13095 
  13096 ! first floor, office 9, Wall - 11.715 m2 - 345.0�, Surface Area: 11.715m2
  13097 BuildingSurface:Detailed,
  13098 FirstFloor:Office9_Wall_6_0_0,  !- Name
  13099 Wall,                    !- Surface Type
  13100 Ext_Wall,                !- Construction Name
  13101 FirstFloor:Office9,      !- Zone Name
  13102 Outdoors,                !- Outside Boundary Condition
  13103 ,                        !- Outside Boundary Condition Object
  13104 SunExposed,              !- Sun Exposure
  13105 WindExposed,             !- Wind Exposure
  13106 0.5,                     !- View Factor to Ground
  13107 4,                       !- Number of Vertices
  13108 14.208072793700,         !- Vertex 1 X-coordinate {m}
  13109 12.857795378500,         !- Vertex 1 Y-coordinate {m}
  13110 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  13111 11.898699042800,         !- Vertex 2 X-coordinate {m}
  13112 12.239000546900,         !- Vertex 2 Y-coordinate {m}
  13113 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  13114 11.898699042800,         !- Vertex 3 X-coordinate {m}
  13115 12.239000546900,         !- Vertex 3 Y-coordinate {m}
  13116 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  13117 14.208072793700,         !- Vertex 4 X-coordinate {m}
  13118 12.857795378500,         !- Vertex 4 Y-coordinate {m}
  13119 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  13120 
  13121 ! first floor, office 9, Wall - 13.724 m2 - 300.0�, Surface Area: 13.724m2
  13122 BuildingSurface:Detailed,
  13123 FirstFloor:Office9_Wall_7_0_0,  !- Name
  13124 Wall,                    !- Surface Type
  13125 Ext_Wall,                !- Construction Name
  13126 FirstFloor:Office9,      !- Zone Name
  13127 Outdoors,                !- Outside Boundary Condition
  13128 ,                        !- Outside Boundary Condition Object
  13129 SunExposed,              !- Sun Exposure
  13130 WindExposed,             !- Wind Exposure
  13131 0.5,                     !- View Factor to Ground
  13132 4,                       !- Number of Vertices
  13133 11.898699042800,         !- Vertex 1 X-coordinate {m}
  13134 12.239000546900,         !- Vertex 1 Y-coordinate {m}
  13135 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  13136 10.498266505900,         !- Vertex 2 X-coordinate {m}
  13137 9.813380240300,          !- Vertex 2 Y-coordinate {m}
  13138 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  13139 10.498266505900,         !- Vertex 3 X-coordinate {m}
  13140 9.813380240300,          !- Vertex 3 Y-coordinate {m}
  13141 8.250000000000,          !- Vertex 3 Z-coordinate {m}
  13142 11.898699042800,         !- Vertex 4 X-coordinate {m}
  13143 12.239000546900,         !- Vertex 4 Y-coordinate {m}
  13144 8.250000000000;          !- Vertex 4 Z-coordinate {m}
  13145 
  13146 
  13147 !-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
  13148 
  13149 
  13150 ! Window, 1.243m2
  13151 FenestrationSurface:Detailed,
  13152 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
  13153 Window,                  !- Surface Type
  13154 1001,                    !- Construction Name
  13155 Block1:Office4_Wall_2_0_0,  !- Building Surface Name
  13156 ,                        !- Outside Boundary Condition Object
  13157 0.5,                     !- View Factor to Ground
  13158 ,                        !- Shading Control Name
  13159 ,                        !- Frame and Divider Name
  13160 1,                       !- Multiplier
  13161 4,                       !- Number of Vertices
  13162 8.653685593808,          !- Vertex 1 X-coordinate {m}
  13163 -4.339701709931,         !- Vertex 1 Y-coordinate {m}
  13164 0.541127122900,          !- Vertex 1 Z-coordinate {m}
  13165 9.156055532814,          !- Vertex 2 X-coordinate {m}
  13166 -4.205446563551,         !- Vertex 2 Y-coordinate {m}
  13167 0.541127122900,          !- Vertex 2 Z-coordinate {m}
  13168 9.156055532814,          !- Vertex 3 X-coordinate {m}
  13169 -4.205446563551,         !- Vertex 3 Y-coordinate {m}
  13170 2.931127122900,          !- Vertex 3 Z-coordinate {m}
  13171 8.653685593808,          !- Vertex 4 X-coordinate {m}
  13172 -4.339701709931,         !- Vertex 4 Y-coordinate {m}
  13173 2.931127122900;          !- Vertex 4 Z-coordinate {m}
  13174 
  13175 ! Window, 1.362m2
  13176 FenestrationSurface:Detailed,
  13177 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
  13178 Window,                  !- Surface Type
  13179 1001,                    !- Construction Name
  13180 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  13181 ,                        !- Outside Boundary Condition Object
  13182 0.5,                     !- View Factor to Ground
  13183 ,                        !- Shading Control Name
  13184 ,                        !- Frame and Divider Name
  13185 1,                       !- Multiplier
  13186 4,                       !- Number of Vertices
  13187 11.968764728044,         !- Vertex 1 X-coordinate {m}
  13188 0.508401093704,          !- Vertex 1 Y-coordinate {m}
  13189 0.541433549000,          !- Vertex 1 Z-coordinate {m}
  13190 12.253764728302,         !- Vertex 2 X-coordinate {m}
  13191 1.002035573755,          !- Vertex 2 Y-coordinate {m}
  13192 0.541433549000,          !- Vertex 2 Z-coordinate {m}
  13193 12.253764728302,         !- Vertex 3 X-coordinate {m}
  13194 1.002035573755,          !- Vertex 3 Y-coordinate {m}
  13195 2.931433549000,          !- Vertex 3 Z-coordinate {m}
  13196 11.968764728044,         !- Vertex 4 X-coordinate {m}
  13197 0.508401093704,          !- Vertex 4 Y-coordinate {m}
  13198 2.931433549000;          !- Vertex 4 Z-coordinate {m}
  13199 
  13200 ! Window, 1.063m2
  13201 FenestrationSurface:Detailed,
  13202 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
  13203 Window,                  !- Surface Type
  13204 1001,                    !- Construction Name
  13205 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  13206 ,                        !- Outside Boundary Condition Object
  13207 0.5,                     !- View Factor to Ground
  13208 ,                        !- Shading Control Name
  13209 ,                        !- Frame and Divider Name
  13210 1,                       !- Multiplier
  13211 4,                       !- Number of Vertices
  13212 10.513677521198,         !- Vertex 1 X-coordinate {m}
  13213 -2.011883875176,         !- Vertex 1 Y-coordinate {m}
  13214 0.541433549000,          !- Vertex 1 Z-coordinate {m}
  13215 11.778677522271,         !- Vertex 2 X-coordinate {m}
  13216 0.179160395804,          !- Vertex 2 Y-coordinate {m}
  13217 0.541433549000,          !- Vertex 2 Z-coordinate {m}
  13218 11.778677522271,         !- Vertex 3 X-coordinate {m}
  13219 0.179160395804,          !- Vertex 3 Y-coordinate {m}
  13220 0.961433549000,          !- Vertex 3 Z-coordinate {m}
  13221 10.513677521198,         !- Vertex 4 X-coordinate {m}
  13222 -2.011883875176,         !- Vertex 4 Y-coordinate {m}
  13223 0.961433549000;          !- Vertex 4 Z-coordinate {m}
  13224 
  13225 ! Window, 2.328m2
  13226 FenestrationSurface:Detailed,
  13227 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
  13228 Window,                  !- Surface Type
  13229 1001,                    !- Construction Name
  13230 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  13231 ,                        !- Outside Boundary Condition Object
  13232 0.5,                     !- View Factor to Ground
  13233 ,                        !- Shading Control Name
  13234 ,                        !- Frame and Divider Name
  13235 1,                       !- Multiplier
  13236 4,                       !- Number of Vertices
  13237 10.513677521198,         !- Vertex 1 X-coordinate {m}
  13238 -2.011883875176,         !- Vertex 1 Y-coordinate {m}
  13239 2.011433549000,          !- Vertex 1 Z-coordinate {m}
  13240 11.778677522271,         !- Vertex 2 X-coordinate {m}
  13241 0.179160395804,          !- Vertex 2 Y-coordinate {m}
  13242 2.011433549000,          !- Vertex 2 Z-coordinate {m}
  13243 11.778677522271,         !- Vertex 3 X-coordinate {m}
  13244 0.179160395804,          !- Vertex 3 Y-coordinate {m}
  13245 2.931433549000,          !- Vertex 3 Z-coordinate {m}
  13246 10.513677521198,         !- Vertex 4 X-coordinate {m}
  13247 -2.011883875176,         !- Vertex 4 Y-coordinate {m}
  13248 2.931433549000;          !- Vertex 4 Z-coordinate {m}
  13249 
  13250 ! Window, 0.703m2 X 3
  13251 FenestrationSurface:Detailed,
  13252 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
  13253 Window,                  !- Surface Type
  13254 1001,                    !- Construction Name
  13255 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  13256 ,                        !- Outside Boundary Condition Object
  13257 0.5,                     !- View Factor to Ground
  13258 ,                        !- Shading Control Name
  13259 ,                        !- Frame and Divider Name
  13260 1,                       !- Multiplier
  13261 4,                       !- Number of Vertices
  13262 11.383677521935,         !- Vertex 1 X-coordinate {m}
  13263 -0.504999673002,         !- Vertex 1 Y-coordinate {m}
  13264 1.041433549000,          !- Vertex 1 Z-coordinate {m}
  13265 11.778677522271,         !- Vertex 2 X-coordinate {m}
  13266 0.179160395804,          !- Vertex 2 Y-coordinate {m}
  13267 1.041433549000,          !- Vertex 2 Z-coordinate {m}
  13268 11.778677522271,         !- Vertex 3 X-coordinate {m}
  13269 0.179160395804,          !- Vertex 3 Y-coordinate {m}
  13270 1.931433549000,          !- Vertex 3 Z-coordinate {m}
  13271 11.383677521935,         !- Vertex 4 X-coordinate {m}
  13272 -0.504999673002,         !- Vertex 4 Y-coordinate {m}
  13273 1.931433549000;          !- Vertex 4 Z-coordinate {m}
  13274 
  13275 ! Window, 0.838m2
  13276 FenestrationSurface:Detailed,
  13277 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
  13278 Window,                  !- Surface Type
  13279 1001,                    !- Construction Name
  13280 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  13281 ,                        !- Outside Boundary Condition Object
  13282 0.5,                     !- View Factor to Ground
  13283 ,                        !- Shading Control Name
  13284 ,                        !- Frame and Divider Name
  13285 1,                       !- Multiplier
  13286 4,                       !- Number of Vertices
  13287 10.148942243051,         !- Vertex 1 X-coordinate {m}
  13288 -2.643623907533,         !- Vertex 1 Y-coordinate {m}
  13289 0.541433549000,          !- Vertex 1 Z-coordinate {m}
  13290 10.324157243220,         !- Vertex 2 X-coordinate {m}
  13291 -2.340142625331,         !- Vertex 2 Y-coordinate {m}
  13292 0.541433549000,          !- Vertex 2 Z-coordinate {m}
  13293 10.324157243220,         !- Vertex 3 X-coordinate {m}
  13294 -2.340142625331,         !- Vertex 3 Y-coordinate {m}
  13295 2.931433549000,          !- Vertex 3 Z-coordinate {m}
  13296 10.148942243051,         !- Vertex 4 X-coordinate {m}
  13297 -2.643623907533,         !- Vertex 4 Y-coordinate {m}
  13298 2.931433549000;          !- Vertex 4 Z-coordinate {m}
  13299 
  13300 ! Door, 1.968m2
  13301 FenestrationSurface:Detailed,
  13302 Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Name
  13303 Door,                    !- Surface Type
  13304 13,                      !- Construction Name
  13305 Block1:Office4_Partition_5_0_0,  !- Building Surface Name
  13306 Block1:Elevat%corridor0_Partition_3_0_0_0_0_0_Door_10004,  !- Outside Boundary Condition Object
  13307 0,                       !- View Factor to Ground
  13308 ,                        !- Shading Control Name
  13309 ,                        !- Frame and Divider Name
  13310 1,                       !- Multiplier
  13311 4,                       !- Number of Vertices
  13312 10.907697098490,         !- Vertex 1 X-coordinate {m}
  13313 2.154111077953,          !- Vertex 1 Y-coordinate {m}
  13314 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  13315 10.063699834362,         !- Vertex 2 X-coordinate {m}
  13316 1.853304465489,          !- Vertex 2 Y-coordinate {m}
  13317 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  13318 10.063699834362,         !- Vertex 3 X-coordinate {m}
  13319 1.853304465489,          !- Vertex 3 Y-coordinate {m}
  13320 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  13321 10.907697098490,         !- Vertex 4 X-coordinate {m}
  13322 2.154111077953,          !- Vertex 4 Y-coordinate {m}
  13323 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  13324 
  13325 ! Door, 1.968m2
  13326 FenestrationSurface:Detailed,
  13327 Block1:Elevat%corridor0_Partition_3_0_0_0_0_0_Door_10004,  !- Name
  13328 Door,                    !- Surface Type
  13329 13,                      !- Construction Name
  13330 Block1:Elevat%corridor0_Partition_3_0_10002,  !- Building Surface Name
  13331 Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  13332 0,                       !- View Factor to Ground
  13333 ,                        !- Shading Control Name
  13334 ,                        !- Frame and Divider Name
  13335 1,                       !- Multiplier
  13336 4,                       !- Number of Vertices
  13337 10.063699834362,         !- Vertex 1 X-coordinate {m}
  13338 1.853304465489,          !- Vertex 1 Y-coordinate {m}
  13339 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  13340 10.907697098490,         !- Vertex 2 X-coordinate {m}
  13341 2.154111077953,          !- Vertex 2 Y-coordinate {m}
  13342 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  13343 10.907697098490,         !- Vertex 3 X-coordinate {m}
  13344 2.154111077953,          !- Vertex 3 Y-coordinate {m}
  13345 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  13346 10.063699834362,         !- Vertex 4 X-coordinate {m}
  13347 1.853304465489,          !- Vertex 4 Y-coordinate {m}
  13348 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  13349 
  13350 ! Window, 0.836m2
  13351 FenestrationSurface:Detailed,
  13352 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
  13353 Window,                  !- Surface Type
  13354 1001,                    !- Construction Name
  13355 Block1:Office4_Wall_14_0_0,  !- Building Surface Name
  13356 ,                        !- Outside Boundary Condition Object
  13357 0.5,                     !- View Factor to Ground
  13358 ,                        !- Shading Control Name
  13359 ,                        !- Frame and Divider Name
  13360 1,                       !- Multiplier
  13361 4,                       !- Number of Vertices
  13362 6.716061134181,          !- Vertex 1 X-coordinate {m}
  13363 -3.414564202333,         !- Vertex 1 Y-coordinate {m}
  13364 0.543431494400,          !- Vertex 1 Z-coordinate {m}
  13365 7.019170025492,          !- Vertex 2 X-coordinate {m}
  13366 -3.589564202313,         !- Vertex 2 Y-coordinate {m}
  13367 0.543431494400,          !- Vertex 2 Z-coordinate {m}
  13368 7.019170025492,          !- Vertex 3 X-coordinate {m}
  13369 -3.589564202313,         !- Vertex 3 Y-coordinate {m}
  13370 2.933431494400,          !- Vertex 3 Z-coordinate {m}
  13371 6.716061134181,          !- Vertex 4 X-coordinate {m}
  13372 -3.414564202333,         !- Vertex 4 Y-coordinate {m}
  13373 2.933431494400;          !- Vertex 4 Z-coordinate {m}
  13374 
  13375 ! Window, 1.186m2
  13376 FenestrationSurface:Detailed,
  13377 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
  13378 Window,                  !- Surface Type
  13379 1001,                    !- Construction Name
  13380 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  13381 ,                        !- Outside Boundary Condition Object
  13382 0.5,                     !- View Factor to Ground
  13383 ,                        !- Shading Control Name
  13384 ,                        !- Frame and Divider Name
  13385 1,                       !- Multiplier
  13386 4,                       !- Number of Vertices
  13387 4.117294126849,          !- Vertex 1 X-coordinate {m}
  13388 -1.914165371188,         !- Vertex 1 Y-coordinate {m}
  13389 0.539811753500,          !- Vertex 1 Z-coordinate {m}
  13390 6.256376874245,          !- Vertex 2 X-coordinate {m}
  13391 -3.149165371194,         !- Vertex 2 Y-coordinate {m}
  13392 0.539811753500,          !- Vertex 2 Z-coordinate {m}
  13393 6.256376874245,          !- Vertex 3 X-coordinate {m}
  13394 -3.149165371194,         !- Vertex 3 Y-coordinate {m}
  13395 1.019811753500,          !- Vertex 3 Z-coordinate {m}
  13396 4.117294126849,          !- Vertex 4 X-coordinate {m}
  13397 -1.914165371188,         !- Vertex 4 Y-coordinate {m}
  13398 1.019811753500;          !- Vertex 4 Z-coordinate {m}
  13399 
  13400 ! Window, 0.639m2 X 5
  13401 FenestrationSurface:Detailed,
  13402 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
  13403 Window,                  !- Surface Type
  13404 1001,                    !- Construction Name
  13405 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  13406 ,                        !- Outside Boundary Condition Object
  13407 0.5,                     !- View Factor to Ground
  13408 ,                        !- Shading Control Name
  13409 ,                        !- Frame and Divider Name
  13410 1,                       !- Multiplier
  13411 4,                       !- Number of Vertices
  13412 5.589537313339,          !- Vertex 1 X-coordinate {m}
  13413 -2.764165371206,         !- Vertex 1 Y-coordinate {m}
  13414 1.099811753500,          !- Vertex 1 Z-coordinate {m}
  13415 6.256376874245,          !- Vertex 2 X-coordinate {m}
  13416 -3.149165371194,         !- Vertex 2 Y-coordinate {m}
  13417 1.099811753500,          !- Vertex 2 Z-coordinate {m}
  13418 6.256376874245,          !- Vertex 3 X-coordinate {m}
  13419 -3.149165371194,         !- Vertex 3 Y-coordinate {m}
  13420 1.929811753500,          !- Vertex 3 Z-coordinate {m}
  13421 5.589537313339,          !- Vertex 4 X-coordinate {m}
  13422 -2.764165371206,         !- Vertex 4 Y-coordinate {m}
  13423 1.929811753500;          !- Vertex 4 Z-coordinate {m}
  13424 
  13425 ! Window, 2.272m2
  13426 FenestrationSurface:Detailed,
  13427 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
  13428 Window,                  !- Surface Type
  13429 1001,                    !- Construction Name
  13430 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  13431 ,                        !- Outside Boundary Condition Object
  13432 0.5,                     !- View Factor to Ground
  13433 ,                        !- Shading Control Name
  13434 ,                        !- Frame and Divider Name
  13435 1,                       !- Multiplier
  13436 4,                       !- Number of Vertices
  13437 4.117294126849,          !- Vertex 1 X-coordinate {m}
  13438 -1.914165371188,         !- Vertex 1 Y-coordinate {m}
  13439 2.009811753500,          !- Vertex 1 Z-coordinate {m}
  13440 6.256376874245,          !- Vertex 2 X-coordinate {m}
  13441 -3.149165371194,         !- Vertex 2 Y-coordinate {m}
  13442 2.009811753500,          !- Vertex 2 Z-coordinate {m}
  13443 6.256376874245,          !- Vertex 3 X-coordinate {m}
  13444 -3.149165371194,         !- Vertex 3 Y-coordinate {m}
  13445 2.929811753500,          !- Vertex 3 Z-coordinate {m}
  13446 4.117294126849,          !- Vertex 4 X-coordinate {m}
  13447 -1.914165371188,         !- Vertex 4 Y-coordinate {m}
  13448 2.929811753500;          !- Vertex 4 Z-coordinate {m}
  13449 
  13450 ! Window, 1.490m2
  13451 FenestrationSurface:Detailed,
  13452 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
  13453 Window,                  !- Surface Type
  13454 1001,                    !- Construction Name
  13455 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  13456 ,                        !- Outside Boundary Condition Object
  13457 0.5,                     !- View Factor to Ground
  13458 ,                        !- Shading Control Name
  13459 ,                        !- Frame and Divider Name
  13460 1,                       !- Multiplier
  13461 4,                       !- Number of Vertices
  13462 2.381088863632,          !- Vertex 1 X-coordinate {m}
  13463 -0.911766795118,         !- Vertex 1 Y-coordinate {m}
  13464 2.009811753500,          !- Vertex 1 Z-coordinate {m}
  13465 3.784050017746,          !- Vertex 2 X-coordinate {m}
  13466 -1.721766795094,         !- Vertex 2 Y-coordinate {m}
  13467 2.009811753400,          !- Vertex 2 Z-coordinate {m}
  13468 3.784050017746,          !- Vertex 3 X-coordinate {m}
  13469 -1.721766795094,         !- Vertex 3 Y-coordinate {m}
  13470 2.929811753500,          !- Vertex 3 Z-coordinate {m}
  13471 2.381088863632,          !- Vertex 4 X-coordinate {m}
  13472 -0.911766795118,         !- Vertex 4 Y-coordinate {m}
  13473 2.929811753500;          !- Vertex 4 Z-coordinate {m}
  13474 
  13475 ! Door, 1.748m2
  13476 FenestrationSurface:Detailed,
  13477 Block1:Office5%6_Wall_12_0_0_0_0_0_Door,  !- Name
  13478 Door,                    !- Surface Type
  13479 13,                      !- Construction Name
  13480 Block1:Office5%6_Wall_12_0_0,  !- Building Surface Name
  13481 BC:4_sub1,                    !- Outside Boundary Condition Object
  13482 0.5,                     !- View Factor to Ground
  13483 ,                        !- Shading Control Name
  13484 ,                        !- Frame and Divider Name
  13485 1,                       !- Multiplier
  13486 4,                       !- Number of Vertices
  13487 3.099876433436,          !- Vertex 1 X-coordinate {m}
  13488 1.962065598044,          !- Vertex 1 Y-coordinate {m}
  13489 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  13490 2.330273427344,          !- Vertex 2 X-coordinate {m}
  13491 1.758774641177,          !- Vertex 2 Y-coordinate {m}
  13492 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  13493 2.330273427344,          !- Vertex 3 X-coordinate {m}
  13494 1.758774641177,          !- Vertex 3 Y-coordinate {m}
  13495 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  13496 3.099876433436,          !- Vertex 4 X-coordinate {m}
  13497 1.962065598044,          !- Vertex 4 Y-coordinate {m}
  13498 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  13499 
  13500 ! Door, 1.968m2
  13501 FenestrationSurface:Detailed,
  13502 Block1:Wc_Wall_6_0_0_0_0_0_Door,  !- Name
  13503 Door,                    !- Surface Type
  13504 13,                      !- Construction Name
  13505 Block1:Wc_Wall_6_0_0,    !- Building Surface Name
  13506 BC:4_sub1,                    !- Outside Boundary Condition Object
  13507 0.5,                     !- View Factor to Ground
  13508 ,                        !- Shading Control Name
  13509 ,                        !- Frame and Divider Name
  13510 1,                       !- Multiplier
  13511 4,                       !- Number of Vertices
  13512 1.744203633445,          !- Vertex 1 X-coordinate {m}
  13513 1.603964062266,          !- Vertex 1 Y-coordinate {m}
  13514 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  13515 0.877916832493,          !- Vertex 2 X-coordinate {m}
  13516 1.375134041203,          !- Vertex 2 Y-coordinate {m}
  13517 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  13518 0.877916832493,          !- Vertex 3 X-coordinate {m}
  13519 1.375134041203,          !- Vertex 3 Y-coordinate {m}
  13520 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  13521 1.744203633445,          !- Vertex 4 X-coordinate {m}
  13522 1.603964062266,          !- Vertex 4 Y-coordinate {m}
  13523 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  13524 
  13525 ! Hole, 1.968m2
  13526 FenestrationSurface:Detailed,
  13527 Block1:Elevat%corridor0_Wall_7_0_0_0_0_0_Hole,  !- Name
  13528 Door,                    !- Surface Type
  13529 9,                       !- Construction Name
  13530 Block1:Elevat%corridor0_Wall_7_0_0,  !- Building Surface Name
  13531 ,                        !- Outside Boundary Condition Object
  13532 0.5,                     !- View Factor to Ground
  13533 ,                        !- Shading Control Name
  13534 ,                        !- Frame and Divider Name
  13535 1,                       !- Multiplier
  13536 4,                       !- Number of Vertices
  13537 11.584572852236,         !- Vertex 1 X-coordinate {m}
  13538 4.217249927667,          !- Vertex 1 Y-coordinate {m}
  13539 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  13540 10.719542049744,         !- Vertex 2 X-coordinate {m}
  13541 3.983716823367,          !- Vertex 2 Y-coordinate {m}
  13542 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  13543 10.719542049744,         !- Vertex 3 X-coordinate {m}
  13544 3.983716823367,          !- Vertex 3 Y-coordinate {m}
  13545 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  13546 11.584572852236,         !- Vertex 4 X-coordinate {m}
  13547 4.217249927667,          !- Vertex 4 Y-coordinate {m}
  13548 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  13549 
  13550 ! Door, 1.968m2
  13551 FenestrationSurface:Detailed,
  13552 Block2:Office12_Wall_3_0_0_0_0_0_Door,  !- Name
  13553 Door,                    !- Surface Type
  13554 13,                      !- Construction Name
  13555 Block2:Office12_Wall_3_0_0,  !- Building Surface Name
  13556 BC:3_sub1,                    !- Outside Boundary Condition Object
  13557 0.5,                     !- View Factor to Ground
  13558 ,                        !- Shading Control Name
  13559 ,                        !- Frame and Divider Name
  13560 1,                       !- Multiplier
  13561 4,                       !- Number of Vertices
  13562 3.246264627130,          !- Vertex 1 X-coordinate {m}
  13563 2.000734100664,          !- Vertex 1 Y-coordinate {m}
  13564 3.352000000000,          !- Vertex 1 Z-coordinate {m}
  13565 2.379977826062,          !- Vertex 2 X-coordinate {m}
  13566 1.771904080043,          !- Vertex 2 Y-coordinate {m}
  13567 3.352000000000,          !- Vertex 2 Z-coordinate {m}
  13568 2.379977826062,          !- Vertex 3 X-coordinate {m}
  13569 1.771904080043,          !- Vertex 3 Y-coordinate {m}
  13570 5.548000000000,          !- Vertex 3 Z-coordinate {m}
  13571 3.246264627130,          !- Vertex 4 X-coordinate {m}
  13572 2.000734100664,          !- Vertex 4 Y-coordinate {m}
  13573 5.548000000000;          !- Vertex 4 Z-coordinate {m}
  13574 
  13575 ! Window, 0.174m2
  13576 FenestrationSurface:Detailed,
  13577 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
  13578 Window,                  !- Surface Type
  13579 1001,                    !- Construction Name
  13580 Block2:Office12_Wall_5_0_0,  !- Building Surface Name
  13581 ,                        !- Outside Boundary Condition Object
  13582 0.5,                     !- View Factor to Ground
  13583 ,                        !- Shading Control Name
  13584 ,                        !- Frame and Divider Name
  13585 1,                       !- Multiplier
  13586 3,                       !- Number of Vertices
  13587 1.634963104181,          !- Vertex 1 X-coordinate {m}
  13588 -0.480990888372,         !- Vertex 1 Y-coordinate {m}
  13589 4.962769886900,          !- Vertex 1 Z-coordinate {m}
  13590 2.352305650763,          !- Vertex 2 X-coordinate {m}
  13591 -0.895148800531,         !- Vertex 2 Y-coordinate {m}
  13592 4.542773237000,          !- Vertex 2 Z-coordinate {m}
  13593 2.352305650763,          !- Vertex 3 X-coordinate {m}
  13594 -0.895148800531,         !- Vertex 3 Y-coordinate {m}
  13595 4.962769886900;          !- Vertex 3 Z-coordinate {m}
  13596 
  13597 ! Window, 0.174m2
  13598 FenestrationSurface:Detailed,
  13599 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
  13600 Window,                  !- Surface Type
  13601 1001,                    !- Construction Name
  13602 Block2:Office12_Wall_5_0_0,  !- Building Surface Name
  13603 ,                        !- Outside Boundary Condition Object
  13604 0.5,                     !- View Factor to Ground
  13605 ,                        !- Shading Control Name
  13606 ,                        !- Frame and Divider Name
  13607 1,                       !- Multiplier
  13608 3,                       !- Number of Vertices
  13609 1.633631607783,          !- Vertex 1 X-coordinate {m}
  13610 -0.480222148568,         !- Vertex 1 Y-coordinate {m}
  13611 4.542773237000,          !- Vertex 1 Z-coordinate {m}
  13612 2.352305650763,          !- Vertex 2 X-coordinate {m}
  13613 -0.895148800531,         !- Vertex 2 Y-coordinate {m}
  13614 4.542773237000,          !- Vertex 2 Z-coordinate {m}
  13615 1.634963104181,          !- Vertex 3 X-coordinate {m}
  13616 -0.480990888372,         !- Vertex 3 Y-coordinate {m}
  13617 4.962769886900;          !- Vertex 3 Z-coordinate {m}
  13618 
  13619 ! Window, 1.184m2
  13620 FenestrationSurface:Detailed,
  13621 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
  13622 Window,                  !- Surface Type
  13623 1001,                    !- Construction Name
  13624 Block2:Office12_Wall_5_0_0,  !- Building Surface Name
  13625 ,                        !- Outside Boundary Condition Object
  13626 0.5,                     !- View Factor to Ground
  13627 ,                        !- Shading Control Name
  13628 ,                        !- Frame and Divider Name
  13629 1,                       !- Multiplier
  13630 4,                       !- Number of Vertices
  13631 1.635091737257,          !- Vertex 1 X-coordinate {m}
  13632 -0.481065154713,         !- Vertex 1 Y-coordinate {m}
  13633 5.042769886900,          !- Vertex 1 Z-coordinate {m}
  13634 2.352305650763,          !- Vertex 2 X-coordinate {m}
  13635 -0.895148800531,         !- Vertex 2 Y-coordinate {m}
  13636 5.042769886900,          !- Vertex 2 Z-coordinate {m}
  13637 2.352305650763,          !- Vertex 3 X-coordinate {m}
  13638 -0.895148800531,         !- Vertex 3 Y-coordinate {m}
  13639 6.472769886900,          !- Vertex 3 Z-coordinate {m}
  13640 1.635165199567,          !- Vertex 4 X-coordinate {m}
  13641 -0.481107568197,         !- Vertex 4 Y-coordinate {m}
  13642 6.472769886900;          !- Vertex 4 Z-coordinate {m}
  13643 
  13644 ! Door, 1.161m2
  13645 FenestrationSurface:Detailed,
  13646 Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Name
  13647 Door,                    !- Surface Type
  13648 13,                      !- Construction Name
  13649 Block2:Office12_Partition_7_0_0,  !- Building Surface Name
  13650 Block2:Office13_Partition_3_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
  13651 0,                       !- View Factor to Ground
  13652 ,                        !- Shading Control Name
  13653 ,                        !- Frame and Divider Name
  13654 1,                       !- Multiplier
  13655 4,                       !- Number of Vertices
  13656 3.859799618984,          !- Vertex 1 X-coordinate {m}
  13657 0.632777438900,          !- Vertex 1 Y-coordinate {m}
  13658 3.452000000000,          !- Vertex 1 Z-coordinate {m}
  13659 4.322959201758,          !- Vertex 2 X-coordinate {m}
  13660 0.887719910303,          !- Vertex 2 Y-coordinate {m}
  13661 3.452000000000,          !- Vertex 2 Z-coordinate {m}
  13662 4.322959201758,          !- Vertex 3 X-coordinate {m}
  13663 0.887719910303,          !- Vertex 3 Y-coordinate {m}
  13664 5.648000000000,          !- Vertex 3 Z-coordinate {m}
  13665 3.859799618984,          !- Vertex 4 X-coordinate {m}
  13666 0.632777438900,          !- Vertex 4 Y-coordinate {m}
  13667 5.648000000000;          !- Vertex 4 Z-coordinate {m}
  13668 
  13669 ! Door, 1.161m2
  13670 FenestrationSurface:Detailed,
  13671 Block2:Office13_Partition_3_0_0_0_0_0_Door_10017,  !- Name
  13672 Door,                    !- Surface Type
  13673 13,                      !- Construction Name
  13674 Block2:Office13_Partition_3_0_10015,  !- Building Surface Name
  13675 Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  13676 0,                       !- View Factor to Ground
  13677 ,                        !- Shading Control Name
  13678 ,                        !- Frame and Divider Name
  13679 1,                       !- Multiplier
  13680 4,                       !- Number of Vertices
  13681 4.322959201751,          !- Vertex 1 X-coordinate {m}
  13682 0.887719910316,          !- Vertex 1 Y-coordinate {m}
  13683 3.452000000000,          !- Vertex 1 Z-coordinate {m}
  13684 3.859799618980,          !- Vertex 2 X-coordinate {m}
  13685 0.632777438908,          !- Vertex 2 Y-coordinate {m}
  13686 3.452000000000,          !- Vertex 2 Z-coordinate {m}
  13687 3.859799618980,          !- Vertex 3 X-coordinate {m}
  13688 0.632777438908,          !- Vertex 3 Y-coordinate {m}
  13689 5.648000000000,          !- Vertex 3 Z-coordinate {m}
  13690 4.322959201751,          !- Vertex 4 X-coordinate {m}
  13691 0.887719910316,          !- Vertex 4 Y-coordinate {m}
  13692 5.648000000000;          !- Vertex 4 Z-coordinate {m}
  13693 
  13694 ! Door, 1.968m2
  13695 FenestrationSurface:Detailed,
  13696 Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Name
  13697 Door,                    !- Surface Type
  13698 13,                      !- Construction Name
  13699 Block2:Elevat%corridor1_Partition_2_0_0,  !- Building Surface Name
  13700 Block2:Office11_Partition_3_0_0_0_0_0_Door_10019,  !- Outside Boundary Condition Object
  13701 0,                       !- View Factor to Ground
  13702 ,                        !- Shading Control Name
  13703 ,                        !- Frame and Divider Name
  13704 1,                       !- Multiplier
  13705 4,                       !- Number of Vertices
  13706 10.085240486402,         !- Vertex 1 X-coordinate {m}
  13707 1.862461811140,          !- Vertex 1 Y-coordinate {m}
  13708 3.452000000000,          !- Vertex 1 Z-coordinate {m}
  13709 10.929703754789,         !- Vertex 2 X-coordinate {m}
  13710 2.161957701540,          !- Vertex 2 Y-coordinate {m}
  13711 3.452000000000,          !- Vertex 2 Z-coordinate {m}
  13712 10.929703754789,         !- Vertex 3 X-coordinate {m}
  13713 2.161957701540,          !- Vertex 3 Y-coordinate {m}
  13714 5.648000000000,          !- Vertex 3 Z-coordinate {m}
  13715 10.085240486402,         !- Vertex 4 X-coordinate {m}
  13716 1.862461811140,          !- Vertex 4 Y-coordinate {m}
  13717 5.648000000000;          !- Vertex 4 Z-coordinate {m}
  13718 
  13719 ! Door, 1.968m2
  13720 FenestrationSurface:Detailed,
  13721 Block2:Office11_Partition_3_0_0_0_0_0_Door_10019,  !- Name
  13722 Door,                    !- Surface Type
  13723 13,                      !- Construction Name
  13724 Block2:Office11_Partition_3_0_10017,  !- Building Surface Name
  13725 Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  13726 0,                       !- View Factor to Ground
  13727 ,                        !- Shading Control Name
  13728 ,                        !- Frame and Divider Name
  13729 1,                       !- Multiplier
  13730 4,                       !- Number of Vertices
  13731 10.929703754328,         !- Vertex 1 X-coordinate {m}
  13732 2.161957702839,          !- Vertex 1 Y-coordinate {m}
  13733 3.452000000000,          !- Vertex 1 Z-coordinate {m}
  13734 10.085240486111,         !- Vertex 2 X-coordinate {m}
  13735 1.862461811959,          !- Vertex 2 Y-coordinate {m}
  13736 3.452000000000,          !- Vertex 2 Z-coordinate {m}
  13737 10.085240486111,         !- Vertex 3 X-coordinate {m}
  13738 1.862461811959,          !- Vertex 3 Y-coordinate {m}
  13739 5.648000000000,          !- Vertex 3 Z-coordinate {m}
  13740 10.929703754328,         !- Vertex 4 X-coordinate {m}
  13741 2.161957702839,          !- Vertex 4 Y-coordinate {m}
  13742 5.648000000000;          !- Vertex 4 Z-coordinate {m}
  13743 
  13744 ! Hole, 1.968m2
  13745 FenestrationSurface:Detailed,
  13746 Block2:Elevat%corridor1_Wall_6_0_0_0_0_0_Hole,  !- Name
  13747 Door,                    !- Surface Type
  13748 9,                       !- Construction Name
  13749 Block2:Elevat%corridor1_Wall_6_0_0,  !- Building Surface Name
  13750 BC:1_sub1,                    !- Outside Boundary Condition Object
  13751 0.5,                     !- View Factor to Ground
  13752 ,                        !- Shading Control Name
  13753 ,                        !- Frame and Divider Name
  13754 1,                       !- Multiplier
  13755 4,                       !- Number of Vertices
  13756 11.592111229477,         !- Vertex 1 X-coordinate {m}
  13757 4.219285068874,          !- Vertex 1 Y-coordinate {m}
  13758 3.352000000000,          !- Vertex 1 Z-coordinate {m}
  13759 10.727080426939,         !- Vertex 2 X-coordinate {m}
  13760 3.985751965114,          !- Vertex 2 Y-coordinate {m}
  13761 3.352000000000,          !- Vertex 2 Z-coordinate {m}
  13762 10.727080426939,         !- Vertex 3 X-coordinate {m}
  13763 3.985751965114,          !- Vertex 3 Y-coordinate {m}
  13764 5.548000000000,          !- Vertex 3 Z-coordinate {m}
  13765 11.592111229477,         !- Vertex 4 X-coordinate {m}
  13766 4.219285068874,          !- Vertex 4 Y-coordinate {m}
  13767 5.548000000000;          !- Vertex 4 Z-coordinate {m}
  13768 
  13769 ! Hole, 1.980m2
  13770 FenestrationSurface:Detailed,
  13771 Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Name
  13772 Door,                    !- Surface Type
  13773 9,                       !- Construction Name
  13774 Block2:Office11_Partition_11_0_0,  !- Building Surface Name
  13775 Block2:Office13_Partition_7_0_0_0_0_0_Hole_10022,  !- Outside Boundary Condition Object
  13776 0.5,                     !- View Factor to Ground
  13777 ,                        !- Shading Control Name
  13778 ,                        !- Frame and Divider Name
  13779 1,                       !- Multiplier
  13780 4,                       !- Number of Vertices
  13781 6.150688101230,          !- Vertex 1 X-coordinate {m}
  13782 -0.131130805500,         !- Vertex 1 Y-coordinate {m}
  13783 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  13784 6.150688101230,          !- Vertex 2 X-coordinate {m}
  13785 -1.031130805500,         !- Vertex 2 Y-coordinate {m}
  13786 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  13787 6.150688101230,          !- Vertex 3 X-coordinate {m}
  13788 -1.031130805500,         !- Vertex 3 Y-coordinate {m}
  13789 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  13790 6.150688101230,          !- Vertex 4 X-coordinate {m}
  13791 -0.131130805500,         !- Vertex 4 Y-coordinate {m}
  13792 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  13793 
  13794 ! Hole, 1.980m2
  13795 FenestrationSurface:Detailed,
  13796 Block2:Office13_Partition_7_0_0_0_0_0_Hole_10022,  !- Name
  13797 Door,                    !- Surface Type
  13798 9,                       !- Construction Name
  13799 Block2:Office13_Partition_7_0_10020,  !- Building Surface Name
  13800 Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  13801 0.5,                     !- View Factor to Ground
  13802 ,                        !- Shading Control Name
  13803 ,                        !- Frame and Divider Name
  13804 1,                       !- Multiplier
  13805 4,                       !- Number of Vertices
  13806 6.150688099785,          !- Vertex 1 X-coordinate {m}
  13807 -1.031130805500,         !- Vertex 1 Y-coordinate {m}
  13808 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  13809 6.150688099785,          !- Vertex 2 X-coordinate {m}
  13810 -0.131130805500,         !- Vertex 2 Y-coordinate {m}
  13811 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  13812 6.150688099785,          !- Vertex 3 X-coordinate {m}
  13813 -0.131130805500,         !- Vertex 3 Y-coordinate {m}
  13814 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  13815 6.150688099785,          !- Vertex 4 X-coordinate {m}
  13816 -1.031130805500,         !- Vertex 4 Y-coordinate {m}
  13817 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  13818 
  13819 ! Window, 1.187m2
  13820 FenestrationSurface:Detailed,
  13821 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
  13822 Window,                  !- Surface Type
  13823 1001,                    !- Construction Name
  13824 Block2:Office11_Wall_13_0_0,  !- Building Surface Name
  13825 ,                        !- Outside Boundary Condition Object
  13826 0.5,                     !- View Factor to Ground
  13827 ,                        !- Shading Control Name
  13828 ,                        !- Frame and Divider Name
  13829 1,                       !- Multiplier
  13830 4,                       !- Number of Vertices
  13831 5.599969718179,          !- Vertex 1 X-coordinate {m}
  13832 -2.770188522836,         !- Vertex 1 Y-coordinate {m}
  13833 5.014145494900,          !- Vertex 1 Z-coordinate {m}
  13834 6.318770803293,          !- Vertex 2 X-coordinate {m}
  13835 -3.185188522813,         !- Vertex 2 Y-coordinate {m}
  13836 5.014145494900,          !- Vertex 2 Z-coordinate {m}
  13837 6.318770803293,          !- Vertex 3 X-coordinate {m}
  13838 -3.185188522813,         !- Vertex 3 Y-coordinate {m}
  13839 6.444145494900,          !- Vertex 3 Z-coordinate {m}
  13840 5.599969718179,          !- Vertex 4 X-coordinate {m}
  13841 -2.770188522836,         !- Vertex 4 Y-coordinate {m}
  13842 6.444145494900;          !- Vertex 4 Z-coordinate {m}
  13843 
  13844 ! Window, 0.349m2
  13845 FenestrationSurface:Detailed,
  13846 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
  13847 Window,                  !- Surface Type
  13848 1001,                    !- Construction Name
  13849 Block2:Office11_Wall_13_0_0,  !- Building Surface Name
  13850 ,                        !- Outside Boundary Condition Object
  13851 0.5,                     !- View Factor to Ground
  13852 ,                        !- Shading Control Name
  13853 ,                        !- Frame and Divider Name
  13854 1,                       !- Multiplier
  13855 4,                       !- Number of Vertices
  13856 5.599969718179,          !- Vertex 1 X-coordinate {m}
  13857 -2.770188522836,         !- Vertex 1 Y-coordinate {m}
  13858 4.514145494900,          !- Vertex 1 Z-coordinate {m}
  13859 6.318770803293,          !- Vertex 2 X-coordinate {m}
  13860 -3.185188522813,         !- Vertex 2 Y-coordinate {m}
  13861 4.514145494900,          !- Vertex 2 Z-coordinate {m}
  13862 6.318770803293,          !- Vertex 3 X-coordinate {m}
  13863 -3.185188522813,         !- Vertex 3 Y-coordinate {m}
  13864 4.934145494900,          !- Vertex 3 Z-coordinate {m}
  13865 5.599969718179,          !- Vertex 4 X-coordinate {m}
  13866 -2.770188522836,         !- Vertex 4 Y-coordinate {m}
  13867 4.934145494900;          !- Vertex 4 Z-coordinate {m}
  13868 
  13869 ! Window, 0.222m2
  13870 FenestrationSurface:Detailed,
  13871 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
  13872 Window,                  !- Surface Type
  13873 1001,                    !- Construction Name
  13874 Block2:Office11_Wall_14_0_0,  !- Building Surface Name
  13875 ,                        !- Outside Boundary Condition Object
  13876 0.5,                     !- View Factor to Ground
  13877 ,                        !- Shading Control Name
  13878 ,                        !- Frame and Divider Name
  13879 1,                       !- Multiplier
  13880 4,                       !- Number of Vertices
  13881 12.116771215094,         !- Vertex 1 X-coordinate {m}
  13882 0.764755854404,          !- Vertex 1 Y-coordinate {m}
  13883 4.545570293600,          !- Vertex 1 Z-coordinate {m}
  13884 12.404771215098,         !- Vertex 2 X-coordinate {m}
  13885 1.263586487001,          !- Vertex 2 Y-coordinate {m}
  13886 4.545570293600,          !- Vertex 2 Z-coordinate {m}
  13887 12.404771215098,         !- Vertex 3 X-coordinate {m}
  13888 1.263586487001,          !- Vertex 3 Y-coordinate {m}
  13889 4.931570293600,          !- Vertex 3 Z-coordinate {m}
  13890 12.116771215094,         !- Vertex 4 X-coordinate {m}
  13891 0.764755854404,          !- Vertex 4 Y-coordinate {m}
  13892 4.931570293600;          !- Vertex 4 Z-coordinate {m}
  13893 
  13894 ! Window, 0.816m2
  13895 FenestrationSurface:Detailed,
  13896 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
  13897 Window,                  !- Surface Type
  13898 1001,                    !- Construction Name
  13899 Block2:Office11_Wall_14_0_0,  !- Building Surface Name
  13900 ,                        !- Outside Boundary Condition Object
  13901 0.5,                     !- View Factor to Ground
  13902 ,                        !- Shading Control Name
  13903 ,                        !- Frame and Divider Name
  13904 1,                       !- Multiplier
  13905 4,                       !- Number of Vertices
  13906 12.116771215094,         !- Vertex 1 X-coordinate {m}
  13907 0.764755854404,          !- Vertex 1 Y-coordinate {m}
  13908 5.015570293600,          !- Vertex 1 Z-coordinate {m}
  13909 12.404771215098,         !- Vertex 2 X-coordinate {m}
  13910 1.263586487001,          !- Vertex 2 Y-coordinate {m}
  13911 5.015570293600,          !- Vertex 2 Z-coordinate {m}
  13912 12.404771215098,         !- Vertex 3 X-coordinate {m}
  13913 1.263586487001,          !- Vertex 3 Y-coordinate {m}
  13914 6.431570293600,          !- Vertex 3 Z-coordinate {m}
  13915 12.116771215094,         !- Vertex 4 X-coordinate {m}
  13916 0.764755854404,          !- Vertex 4 Y-coordinate {m}
  13917 6.431570293600;          !- Vertex 4 Z-coordinate {m}
  13918 
  13919 ! Window, 0.335m2 X 2
  13920 FenestrationSurface:Detailed,
  13921 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
  13922 Window,                  !- Surface Type
  13923 1001,                    !- Construction Name
  13924 Block2:Office11_Wall_14_0_0,  !- Building Surface Name
  13925 ,                        !- Outside Boundary Condition Object
  13926 0.5,                     !- View Factor to Ground
  13927 ,                        !- Shading Control Name
  13928 ,                        !- Frame and Divider Name
  13929 1,                       !- Multiplier
  13930 4,                       !- Number of Vertices
  13931 11.496305907030,         !- Vertex 1 X-coordinate {m}
  13932 -0.309921583517,         !- Vertex 1 Y-coordinate {m}
  13933 4.543570293600,          !- Vertex 1 Z-coordinate {m}
  13934 11.926305907000,         !- Vertex 2 X-coordinate {m}
  13935 0.434860263700,          !- Vertex 2 Y-coordinate {m}
  13936 4.543570293600,          !- Vertex 2 Z-coordinate {m}
  13937 11.926305907000,         !- Vertex 3 X-coordinate {m}
  13938 0.434860263700,          !- Vertex 3 Y-coordinate {m}
  13939 4.933570293600,          !- Vertex 3 Z-coordinate {m}
  13940 11.496305907030,         !- Vertex 4 X-coordinate {m}
  13941 -0.309921583517,         !- Vertex 4 Y-coordinate {m}
  13942 4.933570293600;          !- Vertex 4 Z-coordinate {m}
  13943 
  13944 ! Window, 1.221m2 X 2
  13945 FenestrationSurface:Detailed,
  13946 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
  13947 Window,                  !- Surface Type
  13948 1001,                    !- Construction Name
  13949 Block2:Office11_Wall_14_0_0,  !- Building Surface Name
  13950 ,                        !- Outside Boundary Condition Object
  13951 0.5,                     !- View Factor to Ground
  13952 ,                        !- Shading Control Name
  13953 ,                        !- Frame and Divider Name
  13954 1,                       !- Multiplier
  13955 4,                       !- Number of Vertices
  13956 11.496305907030,         !- Vertex 1 X-coordinate {m}
  13957 -0.309921583517,         !- Vertex 1 Y-coordinate {m}
  13958 5.013570293600,          !- Vertex 1 Z-coordinate {m}
  13959 11.926305907000,         !- Vertex 2 X-coordinate {m}
  13960 0.434860263700,          !- Vertex 2 Y-coordinate {m}
  13961 5.013570293600,          !- Vertex 2 Z-coordinate {m}
  13962 11.926305907000,         !- Vertex 3 X-coordinate {m}
  13963 0.434860263700,          !- Vertex 3 Y-coordinate {m}
  13964 6.433570293600,          !- Vertex 3 Z-coordinate {m}
  13965 11.496305907030,         !- Vertex 4 X-coordinate {m}
  13966 -0.309921583517,         !- Vertex 4 Y-coordinate {m}
  13967 6.433570293600;          !- Vertex 4 Z-coordinate {m}
  13968 
  13969 ! Window, 0.349m2 X 2
  13970 FenestrationSurface:Detailed,
  13971 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
  13972 Window,                  !- Surface Type
  13973 1001,                    !- Construction Name
  13974 Block2:Office13_Wall_5_0_0,  !- Building Surface Name
  13975 ,                        !- Outside Boundary Condition Object
  13976 0.5,                     !- View Factor to Ground
  13977 ,                        !- Shading Control Name
  13978 ,                        !- Frame and Divider Name
  13979 1,                       !- Multiplier
  13980 4,                       !- Number of Vertices
  13981 3.051326974196,          !- Vertex 1 X-coordinate {m}
  13982 -1.298728948507,         !- Vertex 1 Y-coordinate {m}
  13983 4.514145494900,          !- Vertex 1 Z-coordinate {m}
  13984 3.770128059378,          !- Vertex 2 X-coordinate {m}
  13985 -1.713728948539,         !- Vertex 2 Y-coordinate {m}
  13986 4.514145494900,          !- Vertex 2 Z-coordinate {m}
  13987 3.770128059378,          !- Vertex 3 X-coordinate {m}
  13988 -1.713728948539,         !- Vertex 3 Y-coordinate {m}
  13989 4.934145494900,          !- Vertex 3 Z-coordinate {m}
  13990 3.051326974196,          !- Vertex 4 X-coordinate {m}
  13991 -1.298728948507,         !- Vertex 4 Y-coordinate {m}
  13992 4.934145494900;          !- Vertex 4 Z-coordinate {m}
  13993 
  13994 ! Window, 1.187m2 X 2
  13995 FenestrationSurface:Detailed,
  13996 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
  13997 Window,                  !- Surface Type
  13998 1001,                    !- Construction Name
  13999 Block2:Office13_Wall_5_0_0,  !- Building Surface Name
  14000 ,                        !- Outside Boundary Condition Object
  14001 0.5,                     !- View Factor to Ground
  14002 ,                        !- Shading Control Name
  14003 ,                        !- Frame and Divider Name
  14004 1,                       !- Multiplier
  14005 4,                       !- Number of Vertices
  14006 3.051326974196,          !- Vertex 1 X-coordinate {m}
  14007 -1.298728948507,         !- Vertex 1 Y-coordinate {m}
  14008 5.014145495000,          !- Vertex 1 Z-coordinate {m}
  14009 3.770128059378,          !- Vertex 2 X-coordinate {m}
  14010 -1.713728948539,         !- Vertex 2 Y-coordinate {m}
  14011 5.014145495000,          !- Vertex 2 Z-coordinate {m}
  14012 3.770128059378,          !- Vertex 3 X-coordinate {m}
  14013 -1.713728948539,         !- Vertex 3 Y-coordinate {m}
  14014 6.444145495000,          !- Vertex 3 Z-coordinate {m}
  14015 3.051326974196,          !- Vertex 4 X-coordinate {m}
  14016 -1.298728948507,         !- Vertex 4 Y-coordinate {m}
  14017 6.444145495000;          !- Vertex 4 Z-coordinate {m}
  14018 
  14019 FenestrationSurface:Detailed,
  14020 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
  14021 Window,                  !- Surface Type
  14022 1001,                    !- Construction Name
  14023 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  14024 ,                        !- Outside Boundary Condition Object
  14025 0.5,                     !- View Factor to Ground
  14026 ,                        !- Shading Control Name
  14027 ,                        !- Frame and Divider Name
  14028 1,                       !- Multiplier
  14029 4,                       !- Number of Vertices
  14030 10.508677521200,         !- Vertex 1 X-coordinate {m}
  14031 -2.020544129201,         !- Vertex 1 Y-coordinate {m}
  14032 1.041433549000,          !- Vertex 1 Z-coordinate {m}
  14033 10.903677521532,         !- Vertex 2 X-coordinate {m}
  14034 -1.336384060402,         !- Vertex 2 Y-coordinate {m}
  14035 1.041433549000,          !- Vertex 2 Z-coordinate {m}
  14036 10.903677521532,         !- Vertex 3 X-coordinate {m}
  14037 -1.336384060402,         !- Vertex 3 Y-coordinate {m}
  14038 1.901433549000,          !- Vertex 3 Z-coordinate {m}
  14039 10.508677521200,         !- Vertex 4 X-coordinate {m}
  14040 -2.020544129201,         !- Vertex 4 Y-coordinate {m}
  14041 1.901433549000;          !- Vertex 4 Z-coordinate {m}
  14042 
  14043 FenestrationSurface:Detailed,
  14044 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
  14045 Window,                  !- Surface Type
  14046 1001,                    !- Construction Name
  14047 Block1:Office4_Wall_3_0_0,  !- Building Surface Name
  14048 ,                        !- Outside Boundary Condition Object
  14049 0.5,                     !- View Factor to Ground
  14050 ,                        !- Shading Control Name
  14051 ,                        !- Frame and Divider Name
  14052 1,                       !- Multiplier
  14053 4,                       !- Number of Vertices
  14054 10.946177521568,         !- Vertex 1 X-coordinate {m}
  14055 -1.262771901101,         !- Vertex 1 Y-coordinate {m}
  14056 1.041433549000,          !- Vertex 1 Z-coordinate {m}
  14057 11.341177521899,         !- Vertex 2 X-coordinate {m}
  14058 -0.578611832303,         !- Vertex 2 Y-coordinate {m}
  14059 1.041433549000,          !- Vertex 2 Z-coordinate {m}
  14060 11.341177521899,         !- Vertex 3 X-coordinate {m}
  14061 -0.578611832303,         !- Vertex 3 Y-coordinate {m}
  14062 1.931433549000,          !- Vertex 3 Z-coordinate {m}
  14063 10.946177521568,         !- Vertex 4 X-coordinate {m}
  14064 -1.262771901101,         !- Vertex 4 Y-coordinate {m}
  14065 1.931433549000;          !- Vertex 4 Z-coordinate {m}
  14066 
  14067 FenestrationSurface:Detailed,
  14068 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
  14069 Window,                  !- Surface Type
  14070 1001,                    !- Construction Name
  14071 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  14072 ,                        !- Outside Boundary Condition Object
  14073 0.5,                     !- View Factor to Ground
  14074 ,                        !- Shading Control Name
  14075 ,                        !- Frame and Divider Name
  14076 1,                       !- Multiplier
  14077 4,                       !- Number of Vertices
  14078 4.117294126849,          !- Vertex 1 X-coordinate {m}
  14079 -1.914165371188,         !- Vertex 1 Y-coordinate {m}
  14080 1.099811753500,          !- Vertex 1 Z-coordinate {m}
  14081 4.784133687766,          !- Vertex 2 X-coordinate {m}
  14082 -2.299165371183,         !- Vertex 2 Y-coordinate {m}
  14083 1.099811753500,          !- Vertex 2 Z-coordinate {m}
  14084 4.784133687766,          !- Vertex 3 X-coordinate {m}
  14085 -2.299165371183,         !- Vertex 3 Y-coordinate {m}
  14086 1.929811753500,          !- Vertex 3 Z-coordinate {m}
  14087 4.117294126849,          !- Vertex 4 X-coordinate {m}
  14088 -1.914165371188,         !- Vertex 4 Y-coordinate {m}
  14089 1.929811753500;          !- Vertex 4 Z-coordinate {m}
  14090 
  14091 FenestrationSurface:Detailed,
  14092 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
  14093 Window,                  !- Surface Type
  14094 1001,                    !- Construction Name
  14095 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  14096 ,                        !- Outside Boundary Condition Object
  14097 0.5,                     !- View Factor to Ground
  14098 ,                        !- Shading Control Name
  14099 ,                        !- Frame and Divider Name
  14100 1,                       !- Multiplier
  14101 4,                       !- Number of Vertices
  14102 4.828827288228,          !- Vertex 1 X-coordinate {m}
  14103 -2.324969233440,         !- Vertex 1 Y-coordinate {m}
  14104 1.099811753500,          !- Vertex 1 Z-coordinate {m}
  14105 5.495666849145,          !- Vertex 2 X-coordinate {m}
  14106 -2.709969233435,         !- Vertex 2 Y-coordinate {m}
  14107 1.099811753500,          !- Vertex 2 Z-coordinate {m}
  14108 5.495666849145,          !- Vertex 3 X-coordinate {m}
  14109 -2.709969233435,         !- Vertex 3 Y-coordinate {m}
  14110 1.929811753500,          !- Vertex 3 Z-coordinate {m}
  14111 4.828827288228,          !- Vertex 4 X-coordinate {m}
  14112 -2.324969233440,         !- Vertex 4 Y-coordinate {m}
  14113 1.929811753500;          !- Vertex 4 Z-coordinate {m}
  14114 
  14115 FenestrationSurface:Detailed,
  14116 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
  14117 Window,                  !- Surface Type
  14118 1001,                    !- Construction Name
  14119 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  14120 ,                        !- Outside Boundary Condition Object
  14121 0.5,                     !- View Factor to Ground
  14122 ,                        !- Shading Control Name
  14123 ,                        !- Frame and Divider Name
  14124 1,                       !- Multiplier
  14125 4,                       !- Number of Vertices
  14126 3.117703472485,          !- Vertex 1 X-coordinate {m}
  14127 -1.337051437821,         !- Vertex 1 Y-coordinate {m}
  14128 1.099811753500,          !- Vertex 1 Z-coordinate {m}
  14129 3.784543033402,          !- Vertex 2 X-coordinate {m}
  14130 -1.722051437816,         !- Vertex 2 Y-coordinate {m}
  14131 1.099811753500,          !- Vertex 2 Z-coordinate {m}
  14132 3.784543033402,          !- Vertex 3 X-coordinate {m}
  14133 -1.722051437816,         !- Vertex 3 Y-coordinate {m}
  14134 1.929811753500,          !- Vertex 3 Z-coordinate {m}
  14135 3.117703472485,          !- Vertex 4 X-coordinate {m}
  14136 -1.337051437821,         !- Vertex 4 Y-coordinate {m}
  14137 1.929811753500;          !- Vertex 4 Z-coordinate {m}
  14138 
  14139 FenestrationSurface:Detailed,
  14140 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
  14141 Window,                  !- Surface Type
  14142 1001,                    !- Construction Name
  14143 Block2:Office13_Wall_5_0_0,  !- Building Surface Name
  14144 ,                        !- Outside Boundary Condition Object
  14145 0.5,                     !- View Factor to Ground
  14146 ,                        !- Shading Control Name
  14147 ,                        !- Frame and Divider Name
  14148 1,                       !- Multiplier
  14149 4,                       !- Number of Vertices
  14150 4.029935680512,          !- Vertex 1 X-coordinate {m}
  14151 -1.863728948541,         !- Vertex 1 Y-coordinate {m}
  14152 4.514145494900,          !- Vertex 1 Z-coordinate {m}
  14153 4.748736765650,          !- Vertex 2 X-coordinate {m}
  14154 -2.278728948547,         !- Vertex 2 Y-coordinate {m}
  14155 4.514145494900,          !- Vertex 2 Z-coordinate {m}
  14156 4.748736765650,          !- Vertex 3 X-coordinate {m}
  14157 -2.278728948547,         !- Vertex 3 Y-coordinate {m}
  14158 4.934145494900,          !- Vertex 3 Z-coordinate {m}
  14159 4.029935680512,          !- Vertex 4 X-coordinate {m}
  14160 -1.863728948541,         !- Vertex 4 Y-coordinate {m}
  14161 4.934145494900;          !- Vertex 4 Z-coordinate {m}
  14162 
  14163 FenestrationSurface:Detailed,
  14164 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
  14165 Window,                  !- Surface Type
  14166 1001,                    !- Construction Name
  14167 Block2:Office13_Wall_5_0_0,  !- Building Surface Name
  14168 ,                        !- Outside Boundary Condition Object
  14169 0.5,                     !- View Factor to Ground
  14170 ,                        !- Shading Control Name
  14171 ,                        !- Frame and Divider Name
  14172 1,                       !- Multiplier
  14173 4,                       !- Number of Vertices
  14174 4.029935680512,          !- Vertex 1 X-coordinate {m}
  14175 -1.863728948541,         !- Vertex 1 Y-coordinate {m}
  14176 5.014145495000,          !- Vertex 1 Z-coordinate {m}
  14177 4.748736765650,          !- Vertex 2 X-coordinate {m}
  14178 -2.278728948547,         !- Vertex 2 Y-coordinate {m}
  14179 5.014145495000,          !- Vertex 2 Z-coordinate {m}
  14180 4.748736765650,          !- Vertex 3 X-coordinate {m}
  14181 -2.278728948547,         !- Vertex 3 Y-coordinate {m}
  14182 6.444145495000,          !- Vertex 3 Z-coordinate {m}
  14183 4.029935680512,          !- Vertex 4 X-coordinate {m}
  14184 -1.863728948541,         !- Vertex 4 Y-coordinate {m}
  14185 6.444145495000;          !- Vertex 4 Z-coordinate {m}
  14186 
  14187 FenestrationSurface:Detailed,
  14188 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
  14189 Window,                  !- Surface Type
  14190 1001,                    !- Construction Name
  14191 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  14192 ,                        !- Outside Boundary Condition Object
  14193 0.5,                     !- View Factor to Ground
  14194 ,                        !- Shading Control Name
  14195 ,                        !- Frame and Divider Name
  14196 1,                       !- Multiplier
  14197 4,                       !- Number of Vertices
  14198 2.381088863632,          !- Vertex 1 X-coordinate {m}
  14199 -0.911766795118,         !- Vertex 1 Y-coordinate {m}
  14200 1.099811753500,          !- Vertex 1 Z-coordinate {m}
  14201 3.047928424549,          !- Vertex 2 X-coordinate {m}
  14202 -1.296766795113,         !- Vertex 2 Y-coordinate {m}
  14203 1.099811753500,          !- Vertex 2 Z-coordinate {m}
  14204 3.047928424549,          !- Vertex 3 X-coordinate {m}
  14205 -1.296766795113,         !- Vertex 3 Y-coordinate {m}
  14206 1.929811753500,          !- Vertex 3 Z-coordinate {m}
  14207 2.381088863632,          !- Vertex 4 X-coordinate {m}
  14208 -0.911766795118,         !- Vertex 4 Y-coordinate {m}
  14209 1.929811753500;          !- Vertex 4 Z-coordinate {m}
  14210 
  14211 FenestrationSurface:Detailed,
  14212 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
  14213 Window,                  !- Surface Type
  14214 1001,                    !- Construction Name
  14215 Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
  14216 ,                        !- Outside Boundary Condition Object
  14217 0.5,                     !- View Factor to Ground
  14218 ,                        !- Shading Control Name
  14219 ,                        !- Frame and Divider Name
  14220 1,                       !- Multiplier
  14221 4,                       !- Number of Vertices
  14222 2.381088863632,          !- Vertex 1 X-coordinate {m}
  14223 -0.911766795118,         !- Vertex 1 Y-coordinate {m}
  14224 0.539811753500,          !- Vertex 1 Z-coordinate {m}
  14225 3.784050017769,          !- Vertex 2 X-coordinate {m}
  14226 -1.721766795107,         !- Vertex 2 Y-coordinate {m}
  14227 0.539811753500,          !- Vertex 2 Z-coordinate {m}
  14228 3.784050017746,          !- Vertex 3 X-coordinate {m}
  14229 -1.721766795094,         !- Vertex 3 Y-coordinate {m}
  14230 1.019811753500,          !- Vertex 3 Z-coordinate {m}
  14231 2.381088863632,          !- Vertex 4 X-coordinate {m}
  14232 -0.911766795118,         !- Vertex 4 Y-coordinate {m}
  14233 1.019811753500;          !- Vertex 4 Z-coordinate {m}
  14234 
  14235 FenestrationSurface:Detailed,
  14236 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
  14237 Window,                  !- Surface Type
  14238 1001,                    !- Construction Name
  14239 Block2:Office11_Wall_14_0_0,  !- Building Surface Name
  14240 ,                        !- Outside Boundary Condition Object
  14241 0.5,                     !- View Factor to Ground
  14242 ,                        !- Shading Control Name
  14243 ,                        !- Frame and Divider Name
  14244 1,                       !- Multiplier
  14245 4,                       !- Number of Vertices
  14246 10.511305907044,         !- Vertex 1 X-coordinate {m}
  14247 -2.015991628981,         !- Vertex 1 Y-coordinate {m}
  14248 4.543570293600,          !- Vertex 1 Z-coordinate {m}
  14249 10.946305907038,         !- Vertex 2 X-coordinate {m}
  14250 -1.262549527684,         !- Vertex 2 Y-coordinate {m}
  14251 4.543570293600,          !- Vertex 2 Z-coordinate {m}
  14252 10.946305907038,         !- Vertex 3 X-coordinate {m}
  14253 -1.262549527684,         !- Vertex 3 Y-coordinate {m}
  14254 4.933570293600,          !- Vertex 3 Z-coordinate {m}
  14255 10.511305907044,         !- Vertex 4 X-coordinate {m}
  14256 -2.015991628981,         !- Vertex 4 Y-coordinate {m}
  14257 4.933570293600;          !- Vertex 4 Z-coordinate {m}
  14258 
  14259 FenestrationSurface:Detailed,
  14260 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
  14261 Window,                  !- Surface Type
  14262 1001,                    !- Construction Name
  14263 Block2:Office11_Wall_14_0_0,  !- Building Surface Name
  14264 ,                        !- Outside Boundary Condition Object
  14265 0.5,                     !- View Factor to Ground
  14266 ,                        !- Shading Control Name
  14267 ,                        !- Frame and Divider Name
  14268 1,                       !- Multiplier
  14269 4,                       !- Number of Vertices
  14270 10.511305907044,         !- Vertex 1 X-coordinate {m}
  14271 -2.015991628981,         !- Vertex 1 Y-coordinate {m}
  14272 5.013570293600,          !- Vertex 1 Z-coordinate {m}
  14273 10.946305907038,         !- Vertex 2 X-coordinate {m}
  14274 -1.262549527684,         !- Vertex 2 Y-coordinate {m}
  14275 5.013570293600,          !- Vertex 2 Z-coordinate {m}
  14276 10.946305907038,         !- Vertex 3 X-coordinate {m}
  14277 -1.262549527684,         !- Vertex 3 Y-coordinate {m}
  14278 6.433570293600,          !- Vertex 3 Z-coordinate {m}
  14279 10.511305907044,         !- Vertex 4 X-coordinate {m}
  14280 -2.015991628981,         !- Vertex 4 Y-coordinate {m}
  14281 6.433570293600;          !- Vertex 4 Z-coordinate {m}
  14282 
  14283 ! Window, 0,690m2
  14284 FenestrationSurface:Detailed,
  14285 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  14286 Window,                  !- Surface Type
  14287 1001,                    !- Construction Name
  14288 FirstFloor:Zone7_Wall_2_0_0,  !- Building Surface Name
  14289 ,                        !- Outside Boundary Condition Object
  14290 0.5,                     !- View Factor to Ground
  14291 ,                        !- Shading Control Name
  14292 1,                       !- Frame and Divider Name
  14293 1,                       !- Multiplier
  14294 4,                       !- Number of Vertices
  14295 18.416723669385,         !- Vertex 1 X-coordinate {m}
  14296 4.856235721371,          !- Vertex 1 Y-coordinate {m}
  14297 3.490000000000,          !- Vertex 1 Z-coordinate {m}
  14298 18.531723669406,         !- Vertex 2 X-coordinate {m}
  14299 5.055421564159,          !- Vertex 2 Y-coordinate {m}
  14300 3.490000000000,          !- Vertex 2 Z-coordinate {m}
  14301 18.531723669406,         !- Vertex 3 X-coordinate {m}
  14302 5.055421564159,          !- Vertex 3 Y-coordinate {m}
  14303 6.490000000000,          !- Vertex 3 Z-coordinate {m}
  14304 18.416723669385,         !- Vertex 4 X-coordinate {m}
  14305 4.856235721371,          !- Vertex 4 Y-coordinate {m}
  14306 6.490000000000;          !- Vertex 4 Z-coordinate {m}
  14307 
  14308 ! Window, 0,930m2
  14309 FenestrationSurface:Detailed,
  14310 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
  14311 Window,                  !- Surface Type
  14312 1001,                    !- Construction Name
  14313 FirstFloor:Zone7_Wall_3_0_0,  !- Building Surface Name
  14314 ,                        !- Outside Boundary Condition Object
  14315 0.5,                     !- View Factor to Ground
  14316 ,                        !- Shading Control Name
  14317 1,                       !- Frame and Divider Name
  14318 1,                       !- Multiplier
  14319 4,                       !- Number of Vertices
  14320 19.336334529813,         !- Vertex 1 X-coordinate {m}
  14321 7.281331511490,          !- Vertex 1 Y-coordinate {m}
  14322 4.537578086600,          !- Vertex 1 Z-coordinate {m}
  14323 18.787183410545,         !- Vertex 2 X-coordinate {m}
  14324 7.598384058766,          !- Vertex 2 Y-coordinate {m}
  14325 4.537578086600,          !- Vertex 2 Z-coordinate {m}
  14326 18.787183410545,         !- Vertex 3 X-coordinate {m}
  14327 7.598384058766,          !- Vertex 3 Y-coordinate {m}
  14328 6.004931395300,          !- Vertex 3 Z-coordinate {m}
  14329 19.336334529813,         !- Vertex 4 X-coordinate {m}
  14330 7.281331511490,          !- Vertex 4 Y-coordinate {m}
  14331 6.004931395300;          !- Vertex 4 Z-coordinate {m}
  14332 
  14333 ! Window, 0,120m2
  14334 FenestrationSurface:Detailed,
  14335 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  14336 Window,                  !- Surface Type
  14337 1001,                    !- Construction Name
  14338 FirstFloor:Zone7_Wall_6_0_0,  !- Building Surface Name
  14339 ,                        !- Outside Boundary Condition Object
  14340 0.5,                     !- View Factor to Ground
  14341 ,                        !- Shading Control Name
  14342 1,                       !- Frame and Divider Name
  14343 1,                       !- Multiplier
  14344 4,                       !- Number of Vertices
  14345 15.024216710740,         !- Vertex 1 X-coordinate {m}
  14346 1.825500258150,          !- Vertex 1 Y-coordinate {m}
  14347 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  14348 15.193931839906,         !- Vertex 2 X-coordinate {m}
  14349 1.731073462008,          !- Vertex 2 Y-coordinate {m}
  14350 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  14351 15.193931839906,         !- Vertex 3 X-coordinate {m}
  14352 1.731073462008,          !- Vertex 3 Y-coordinate {m}
  14353 4.008000000000,          !- Vertex 3 Z-coordinate {m}
  14354 15.024216710740,         !- Vertex 4 X-coordinate {m}
  14355 1.825500258150,          !- Vertex 4 Y-coordinate {m}
  14356 4.008000000000;          !- Vertex 4 Z-coordinate {m}
  14357 
  14358 ! Hole, 4,736m2
  14359 FenestrationSurface:Detailed,
  14360 FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
  14361 Window,                  !- Surface Type
  14362 1002,                    !- Construction Name
  14363 FirstFloor:Zone3_Partition_3_0_0,  !- Building Surface Name
  14364 FirstFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10008,  !- Outside Boundary Condition Object
  14365 0.5,                     !- View Factor to Ground
  14366 ,                        !- Shading Control Name
  14367 ,                        !- Frame and Divider Name
  14368 1,                       !- Multiplier
  14369 4,                       !- Number of Vertices
  14370 14.025302593614,         !- Vertex 1 X-coordinate {m}
  14371 5.114498926475,          !- Vertex 1 Y-coordinate {m}
  14372 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14373 13.759135224332,         !- Vertex 2 X-coordinate {m}
  14374 6.301196920648,          !- Vertex 2 Y-coordinate {m}
  14375 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14376 13.759135224332,         !- Vertex 3 X-coordinate {m}
  14377 6.301196920648,          !- Vertex 3 Y-coordinate {m}
  14378 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14379 14.025302593614,         !- Vertex 4 X-coordinate {m}
  14380 5.114498926475,          !- Vertex 4 Y-coordinate {m}
  14381 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14382 
  14383 ! Hole, 4,736m2
  14384 FenestrationSurface:Detailed,
  14385 FirstFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10008,  !- Name
  14386 Window,                  !- Surface Type
  14387 1002,                    !- Construction Name
  14388 FirstFloor:Zone6_Partition_4_0_10006,  !- Building Surface Name
  14389 FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14390 0.5,                     !- View Factor to Ground
  14391 ,                        !- Shading Control Name
  14392 ,                        !- Frame and Divider Name
  14393 1,                       !- Multiplier
  14394 4,                       !- Number of Vertices
  14395 13.759135225901,         !- Vertex 1 X-coordinate {m}
  14396 6.301196921000,          !- Vertex 1 Y-coordinate {m}
  14397 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14398 14.025302596419,         !- Vertex 2 X-coordinate {m}
  14399 5.114498927104,          !- Vertex 2 Y-coordinate {m}
  14400 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14401 14.025302596419,         !- Vertex 3 X-coordinate {m}
  14402 5.114498927104,          !- Vertex 3 Y-coordinate {m}
  14403 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14404 13.759135225901,         !- Vertex 4 X-coordinate {m}
  14405 6.301196921000,          !- Vertex 4 Y-coordinate {m}
  14406 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14407 
  14408 ! Hole, 5,353m2
  14409 FenestrationSurface:Detailed,
  14410 FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
  14411 Window,                  !- Surface Type
  14412 1002,                    !- Construction Name
  14413 FirstFloor:Zone3_Partition_5_0_0,  !- Building Surface Name
  14414 FirstFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10010,  !- Outside Boundary Condition Object
  14415 0.5,                     !- View Factor to Ground
  14416 ,                        !- Shading Control Name
  14417 ,                        !- Frame and Divider Name
  14418 1,                       !- Multiplier
  14419 4,                       !- Number of Vertices
  14420 11.001251031213,         !- Vertex 1 X-coordinate {m}
  14421 5.546830291655,          !- Vertex 1 Y-coordinate {m}
  14422 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14423 9.678929679577,          !- Vertex 2 X-coordinate {m}
  14424 5.171043713910,          !- Vertex 2 Y-coordinate {m}
  14425 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14426 9.678929679577,          !- Vertex 3 X-coordinate {m}
  14427 5.171043713910,          !- Vertex 3 Y-coordinate {m}
  14428 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14429 11.001251031213,         !- Vertex 4 X-coordinate {m}
  14430 5.546830291655,          !- Vertex 4 Y-coordinate {m}
  14431 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14432 
  14433 ! Hole, 5,353m2
  14434 FenestrationSurface:Detailed,
  14435 FirstFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10010,  !- Name
  14436 Window,                  !- Surface Type
  14437 1002,                    !- Construction Name
  14438 FirstFloor:Zone1_Partition_9_0_10008,  !- Building Surface Name
  14439 FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14440 0.5,                     !- View Factor to Ground
  14441 ,                        !- Shading Control Name
  14442 ,                        !- Frame and Divider Name
  14443 1,                       !- Multiplier
  14444 4,                       !- Number of Vertices
  14445 9.678929678505,          !- Vertex 1 X-coordinate {m}
  14446 5.171043717683,          !- Vertex 1 Y-coordinate {m}
  14447 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14448 11.001251031210,         !- Vertex 2 X-coordinate {m}
  14449 5.546830291665,          !- Vertex 2 Y-coordinate {m}
  14450 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14451 11.001251031210,         !- Vertex 3 X-coordinate {m}
  14452 5.546830291665,          !- Vertex 3 Y-coordinate {m}
  14453 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14454 9.678929678505,          !- Vertex 4 X-coordinate {m}
  14455 5.171043717683,          !- Vertex 4 Y-coordinate {m}
  14456 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14457 
  14458 ! Hole, 3,963m2
  14459 FenestrationSurface:Detailed,
  14460 FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
  14461 Window,                  !- Surface Type
  14462 1002,                    !- Construction Name
  14463 FirstFloor:Zone3_Partition_6_0_0,  !- Building Surface Name
  14464 FirstFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10012,  !- Outside Boundary Condition Object
  14465 0.5,                     !- View Factor to Ground
  14466 ,                        !- Shading Control Name
  14467 ,                        !- Frame and Divider Name
  14468 1,                       !- Multiplier
  14469 4,                       !- Number of Vertices
  14470 9.625881413187,          !- Vertex 1 X-coordinate {m}
  14471 5.070316646363,          !- Vertex 1 Y-coordinate {m}
  14472 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14473 9.846262821015,          !- Vertex 2 X-coordinate {m}
  14474 4.076699791215,          !- Vertex 2 Y-coordinate {m}
  14475 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14476 9.846262821015,          !- Vertex 3 X-coordinate {m}
  14477 4.076699791215,          !- Vertex 3 Y-coordinate {m}
  14478 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14479 9.625881413187,          !- Vertex 4 X-coordinate {m}
  14480 5.070316646363,          !- Vertex 4 Y-coordinate {m}
  14481 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14482 
  14483 ! Hole, 3,963m2
  14484 FenestrationSurface:Detailed,
  14485 FirstFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10012,  !- Name
  14486 Window,                  !- Surface Type
  14487 1002,                    !- Construction Name
  14488 FirstFloor:Zone4_Partition_2_0_10010,  !- Building Surface Name
  14489 FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14490 0.5,                     !- View Factor to Ground
  14491 ,                        !- Shading Control Name
  14492 ,                        !- Frame and Divider Name
  14493 1,                       !- Multiplier
  14494 4,                       !- Number of Vertices
  14495 9.846262823238,          !- Vertex 1 X-coordinate {m}
  14496 4.076699791708,          !- Vertex 1 Y-coordinate {m}
  14497 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14498 9.625881412038,          !- Vertex 2 X-coordinate {m}
  14499 5.070316646108,          !- Vertex 2 Y-coordinate {m}
  14500 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14501 9.625881412038,          !- Vertex 3 X-coordinate {m}
  14502 5.070316646108,          !- Vertex 3 Y-coordinate {m}
  14503 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14504 9.846262823238,          !- Vertex 4 X-coordinate {m}
  14505 4.076699791708,          !- Vertex 4 Y-coordinate {m}
  14506 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14507 
  14508 ! Window, 0,254m2
  14509 FenestrationSurface:Detailed,
  14510 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  14511 Window,                  !- Surface Type
  14512 1001,                    !- Construction Name
  14513 FirstFloor:Zone6_Wall_6_0_0,  !- Building Surface Name
  14514 ,                        !- Outside Boundary Condition Object
  14515 0.5,                     !- View Factor to Ground
  14516 ,                        !- Shading Control Name
  14517 1,                       !- Frame and Divider Name
  14518 1,                       !- Multiplier
  14519 4,                       !- Number of Vertices
  14520 14.391525200491,         !- Vertex 1 X-coordinate {m}
  14521 3.721082967482,          !- Vertex 1 Y-coordinate {m}
  14522 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  14523 14.485127208043,         !- Vertex 2 X-coordinate {m}
  14524 3.667041820321,          !- Vertex 2 Y-coordinate {m}
  14525 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  14526 14.485127208043,         !- Vertex 3 X-coordinate {m}
  14527 3.667041820321,          !- Vertex 3 Y-coordinate {m}
  14528 5.743000000000,          !- Vertex 3 Z-coordinate {m}
  14529 14.391525200491,         !- Vertex 4 X-coordinate {m}
  14530 3.721082967482,          !- Vertex 4 Y-coordinate {m}
  14531 5.743000000000;          !- Vertex 4 Z-coordinate {m}
  14532 
  14533 ! Window, 0,100m2
  14534 FenestrationSurface:Detailed,
  14535 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
  14536 Window,                  !- Surface Type
  14537 1003,                    !- Construction Name
  14538 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14539 ,                        !- Outside Boundary Condition Object
  14540 0,                       !- View Factor to Ground
  14541 ,                        !- Shading Control Name
  14542 ,                        !- Frame and Divider Name
  14543 1,                       !- Multiplier
  14544 3,                       !- Number of Vertices
  14545 9.473575121200,          !- Vertex 1 X-coordinate {m}
  14546 2.194574749400,          !- Vertex 1 Y-coordinate {m}
  14547 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14548 9.628332217900,          !- Vertex 2 X-coordinate {m}
  14549 2.760880921000,          !- Vertex 2 Y-coordinate {m}
  14550 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14551 9.580929046000,          !- Vertex 3 X-coordinate {m}
  14552 3.875596918000,          !- Vertex 3 Y-coordinate {m}
  14553 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14554 
  14555 ! Window, 4,480m2
  14556 FenestrationSurface:Detailed,
  14557 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
  14558 Window,                  !- Surface Type
  14559 1003,                    !- Construction Name
  14560 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14561 ,                        !- Outside Boundary Condition Object
  14562 0,                       !- View Factor to Ground
  14563 ,                        !- Shading Control Name
  14564 ,                        !- Frame and Divider Name
  14565 1,                       !- Multiplier
  14566 3,                       !- Number of Vertices
  14567 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14568 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14569 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14570 9.473575121200,          !- Vertex 2 X-coordinate {m}
  14571 2.194574749400,          !- Vertex 2 Y-coordinate {m}
  14572 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14573 9.580929046000,          !- Vertex 3 X-coordinate {m}
  14574 3.875596918000,          !- Vertex 3 Y-coordinate {m}
  14575 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14576 
  14577 ! Window, 1,421m2
  14578 FenestrationSurface:Detailed,
  14579 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
  14580 Window,                  !- Surface Type
  14581 1003,                    !- Construction Name
  14582 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14583 ,                        !- Outside Boundary Condition Object
  14584 0,                       !- View Factor to Ground
  14585 ,                        !- Shading Control Name
  14586 ,                        !- Frame and Divider Name
  14587 1,                       !- Multiplier
  14588 3,                       !- Number of Vertices
  14589 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14590 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14591 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14592 9.204458164800,          !- Vertex 2 X-coordinate {m}
  14593 1.672819536000,          !- Vertex 2 Y-coordinate {m}
  14594 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14595 9.473575121200,          !- Vertex 3 X-coordinate {m}
  14596 2.194574749400,          !- Vertex 3 Y-coordinate {m}
  14597 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14598 
  14599 ! Window, 1,291m2
  14600 FenestrationSurface:Detailed,
  14601 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
  14602 Window,                  !- Surface Type
  14603 1003,                    !- Construction Name
  14604 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14605 ,                        !- Outside Boundary Condition Object
  14606 0,                       !- View Factor to Ground
  14607 ,                        !- Shading Control Name
  14608 ,                        !- Frame and Divider Name
  14609 1,                       !- Multiplier
  14610 3,                       !- Number of Vertices
  14611 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14612 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14613 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14614 8.832743050900,          !- Vertex 2 X-coordinate {m}
  14615 1.218418487300,          !- Vertex 2 Y-coordinate {m}
  14616 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14617 9.204458164800,          !- Vertex 3 X-coordinate {m}
  14618 1.672819536000,          !- Vertex 3 Y-coordinate {m}
  14619 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14620 
  14621 ! Window, 1,140m2
  14622 FenestrationSurface:Detailed,
  14623 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
  14624 Window,                  !- Surface Type
  14625 1003,                    !- Construction Name
  14626 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14627 ,                        !- Outside Boundary Condition Object
  14628 0,                       !- View Factor to Ground
  14629 ,                        !- Shading Control Name
  14630 ,                        !- Frame and Divider Name
  14631 1,                       !- Multiplier
  14632 3,                       !- Number of Vertices
  14633 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14634 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14635 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14636 8.374675513700,          !- Vertex 2 X-coordinate {m}
  14637 0.851231109600,          !- Vertex 2 Y-coordinate {m}
  14638 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14639 8.832743050900,          !- Vertex 3 X-coordinate {m}
  14640 1.218418487300,          !- Vertex 3 Y-coordinate {m}
  14641 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14642 
  14643 ! Window, 0,976m2
  14644 FenestrationSurface:Detailed,
  14645 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
  14646 Window,                  !- Surface Type
  14647 1003,                    !- Construction Name
  14648 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14649 ,                        !- Outside Boundary Condition Object
  14650 0,                       !- View Factor to Ground
  14651 ,                        !- Shading Control Name
  14652 ,                        !- Frame and Divider Name
  14653 1,                       !- Multiplier
  14654 3,                       !- Number of Vertices
  14655 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14656 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14657 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14658 7.850275302700,          !- Vertex 2 X-coordinate {m}
  14659 0.587305253200,          !- Vertex 2 Y-coordinate {m}
  14660 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14661 8.374675513700,          !- Vertex 3 X-coordinate {m}
  14662 0.851231109600,          !- Vertex 3 Y-coordinate {m}
  14663 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14664 
  14665 ! Window, 0,805m2
  14666 FenestrationSurface:Detailed,
  14667 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
  14668 Window,                  !- Surface Type
  14669 1003,                    !- Construction Name
  14670 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14671 ,                        !- Outside Boundary Condition Object
  14672 0,                       !- View Factor to Ground
  14673 ,                        !- Shading Control Name
  14674 ,                        !- Frame and Divider Name
  14675 1,                       !- Multiplier
  14676 3,                       !- Number of Vertices
  14677 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14678 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14679 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14680 7.282461223500,          !- Vertex 2 X-coordinate {m}
  14681 0.438175744500,          !- Vertex 2 Y-coordinate {m}
  14682 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14683 7.850275302700,          !- Vertex 3 X-coordinate {m}
  14684 0.587305253200,          !- Vertex 3 Y-coordinate {m}
  14685 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14686 
  14687 ! Window, 0,634m2
  14688 FenestrationSurface:Detailed,
  14689 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
