  14690 Window,                  !- Surface Type
  14691 1003,                    !- Construction Name
  14692 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14693 ,                        !- Outside Boundary Condition Object
  14694 0,                       !- View Factor to Ground
  14695 ,                        !- Shading Control Name
  14696 ,                        !- Frame and Divider Name
  14697 1,                       !- Multiplier
  14698 3,                       !- Number of Vertices
  14699 4.159353368000,          !- Vertex 1 X-coordinate {m}
  14700 2.451685559400,          !- Vertex 1 Y-coordinate {m}
  14701 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14702 6.696049475900,          !- Vertex 2 X-coordinate {m}
  14703 0.410360258700,          !- Vertex 2 Y-coordinate {m}
  14704 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14705 7.282461223500,          !- Vertex 3 X-coordinate {m}
  14706 0.438175744500,          !- Vertex 3 Y-coordinate {m}
  14707 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14708 
  14709 ! Window, 0,471m2
  14710 FenestrationSurface:Detailed,
  14711 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
  14712 Window,                  !- Surface Type
  14713 1003,                    !- Construction Name
  14714 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14715 ,                        !- Outside Boundary Condition Object
  14716 0,                       !- View Factor to Ground
  14717 ,                        !- Shading Control Name
  14718 ,                        !- Frame and Divider Name
  14719 1,                       !- Multiplier
  14720 3,                       !- Number of Vertices
  14721 6.116669067300,          !- Vertex 1 X-coordinate {m}
  14722 0.505074466000,          !- Vertex 1 Y-coordinate {m}
  14723 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14724 6.696049475900,          !- Vertex 2 X-coordinate {m}
  14725 0.410360258700,          !- Vertex 2 Y-coordinate {m}
  14726 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14727 4.159353368000,          !- Vertex 3 X-coordinate {m}
  14728 2.451685559400,          !- Vertex 3 Y-coordinate {m}
  14729 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14730 
  14731 ! Window, 0,324m2
  14732 FenestrationSurface:Detailed,
  14733 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
  14734 Window,                  !- Surface Type
  14735 1003,                    !- Construction Name
  14736 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14737 ,                        !- Outside Boundary Condition Object
  14738 0,                       !- View Factor to Ground
  14739 ,                        !- Shading Control Name
  14740 ,                        !- Frame and Divider Name
  14741 1,                       !- Multiplier
  14742 3,                       !- Number of Vertices
  14743 5.569641701700,          !- Vertex 1 X-coordinate {m}
  14744 0.718178901000,          !- Vertex 1 Y-coordinate {m}
  14745 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14746 6.116669067300,          !- Vertex 2 X-coordinate {m}
  14747 0.505074466000,          !- Vertex 2 Y-coordinate {m}
  14748 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14749 4.159353368000,          !- Vertex 3 X-coordinate {m}
  14750 2.451685559400,          !- Vertex 3 Y-coordinate {m}
  14751 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14752 
  14753 ! Window, 0,198m2
  14754 FenestrationSurface:Detailed,
  14755 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
  14756 Window,                  !- Surface Type
  14757 1003,                    !- Construction Name
  14758 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14759 ,                        !- Outside Boundary Condition Object
  14760 0,                       !- View Factor to Ground
  14761 ,                        !- Shading Control Name
  14762 ,                        !- Frame and Divider Name
  14763 1,                       !- Multiplier
  14764 3,                       !- Number of Vertices
  14765 5.078875099800,          !- Vertex 1 X-coordinate {m}
  14766 1.040359877200,          !- Vertex 1 Y-coordinate {m}
  14767 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14768 5.569641701700,          !- Vertex 2 X-coordinate {m}
  14769 0.718178901000,          !- Vertex 2 Y-coordinate {m}
  14770 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14771 4.159353368000,          !- Vertex 3 X-coordinate {m}
  14772 2.451685559400,          !- Vertex 3 Y-coordinate {m}
  14773 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14774 
  14775 ! Window, 0,100m2
  14776 FenestrationSurface:Detailed,
  14777 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
  14778 Window,                  !- Surface Type
  14779 1003,                    !- Construction Name
  14780 FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
  14781 ,                        !- Outside Boundary Condition Object
  14782 0,                       !- View Factor to Ground
  14783 ,                        !- Shading Control Name
  14784 ,                        !- Frame and Divider Name
  14785 1,                       !- Multiplier
  14786 3,                       !- Number of Vertices
  14787 4.665818117200,          !- Vertex 1 X-coordinate {m}
  14788 1.457536540200,          !- Vertex 1 Y-coordinate {m}
  14789 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  14790 5.078875099800,          !- Vertex 2 X-coordinate {m}
  14791 1.040359877200,          !- Vertex 2 Y-coordinate {m}
  14792 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  14793 4.159353368000,          !- Vertex 3 X-coordinate {m}
  14794 2.451685559400,          !- Vertex 3 Y-coordinate {m}
  14795 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  14796 
  14797 ! Hole, 23,627m2
  14798 FenestrationSurface:Detailed,
  14799 FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
  14800 Window,                  !- Surface Type
  14801 1002,                    !- Construction Name
  14802 FirstFloor:Zone5_Partition_3_0_0,  !- Building Surface Name
  14803 FirstFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10016,  !- Outside Boundary Condition Object
  14804 0.5,                     !- View Factor to Ground
  14805 ,                        !- Shading Control Name
  14806 ,                        !- Frame and Divider Name
  14807 1,                       !- Multiplier
  14808 4,                       !- Number of Vertices
  14809 9.789841945502,          !- Vertex 1 X-coordinate {m}
  14810 3.984228890898,          !- Vertex 1 Y-coordinate {m}
  14811 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14812 3.921262903245,          !- Vertex 2 X-coordinate {m}
  14813 2.442917501749,          !- Vertex 2 Y-coordinate {m}
  14814 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14815 3.921262903245,          !- Vertex 3 X-coordinate {m}
  14816 2.442917501749,          !- Vertex 3 Y-coordinate {m}
  14817 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14818 9.789841945502,          !- Vertex 4 X-coordinate {m}
  14819 3.984228890898,          !- Vertex 4 Y-coordinate {m}
  14820 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14821 
  14822 ! Hole, 23,627m2
  14823 FenestrationSurface:Detailed,
  14824 FirstFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10016,  !- Name
  14825 Window,                  !- Surface Type
  14826 1002,                    !- Construction Name
  14827 FirstFloor:Zone4_Partition_5_0_10014,  !- Building Surface Name
  14828 FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14829 0.5,                     !- View Factor to Ground
  14830 ,                        !- Shading Control Name
  14831 ,                        !- Frame and Divider Name
  14832 1,                       !- Multiplier
  14833 4,                       !- Number of Vertices
  14834 3.921262900497,          !- Vertex 1 X-coordinate {m}
  14835 2.442917512210,          !- Vertex 1 Y-coordinate {m}
  14836 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14837 9.789841939861,          !- Vertex 2 X-coordinate {m}
  14838 3.984228912377,          !- Vertex 2 Y-coordinate {m}
  14839 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14840 9.789841939861,          !- Vertex 3 X-coordinate {m}
  14841 3.984228912377,          !- Vertex 3 Y-coordinate {m}
  14842 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14843 3.921262900497,          !- Vertex 4 X-coordinate {m}
  14844 2.442917512210,          !- Vertex 4 Y-coordinate {m}
  14845 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14846 
  14847 ! Hole, 3,488m2
  14848 FenestrationSurface:Detailed,
  14849 FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
  14850 Window,                  !- Surface Type
  14851 1002,                    !- Construction Name
  14852 FirstFloor:Zone2_Partition_3_0_0,  !- Building Surface Name
  14853 FirstFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10019,  !- Outside Boundary Condition Object
  14854 0.5,                     !- View Factor to Ground
  14855 ,                        !- Shading Control Name
  14856 ,                        !- Frame and Divider Name
  14857 1,                       !- Multiplier
  14858 4,                       !- Number of Vertices
  14859 3.827507250127,          !- Vertex 1 X-coordinate {m}
  14860 2.492822428303,          !- Vertex 1 Y-coordinate {m}
  14861 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14862 3.532426506096,          !- Vertex 2 X-coordinate {m}
  14863 3.338623069001,          !- Vertex 2 Y-coordinate {m}
  14864 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14865 3.532426506096,          !- Vertex 3 X-coordinate {m}
  14866 3.338623069001,          !- Vertex 3 Y-coordinate {m}
  14867 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14868 3.827507250127,          !- Vertex 4 X-coordinate {m}
  14869 2.492822428303,          !- Vertex 4 Y-coordinate {m}
  14870 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14871 
  14872 ! Hole, 3,488m2
  14873 FenestrationSurface:Detailed,
  14874 FirstFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10019,  !- Name
  14875 Window,                  !- Surface Type
  14876 1002,                    !- Construction Name
  14877 FirstFloor:Zone4_Partition_4_0_10017,  !- Building Surface Name
  14878 FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14879 0.5,                     !- View Factor to Ground
  14880 ,                        !- Shading Control Name
  14881 ,                        !- Frame and Divider Name
  14882 1,                       !- Multiplier
  14883 4,                       !- Number of Vertices
  14884 3.532426499147,          !- Vertex 1 X-coordinate {m}
  14885 3.338623066577,          !- Vertex 1 Y-coordinate {m}
  14886 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14887 3.827507239893,          !- Vertex 2 X-coordinate {m}
  14888 2.492822424732,          !- Vertex 2 Y-coordinate {m}
  14889 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14890 3.827507239893,          !- Vertex 3 X-coordinate {m}
  14891 2.492822424732,          !- Vertex 3 Y-coordinate {m}
  14892 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14893 3.532426499147,          !- Vertex 4 X-coordinate {m}
  14894 3.338623066577,          !- Vertex 4 Y-coordinate {m}
  14895 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14896 
  14897 ! Hole, 24,839m2
  14898 FenestrationSurface:Detailed,
  14899 FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
  14900 Window,                  !- Surface Type
  14901 1002,                    !- Construction Name
  14902 FirstFloor:Zone2_Partition_4_0_0,  !- Building Surface Name
  14903 FirstFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10021,  !- Outside Boundary Condition Object
  14904 0.5,                     !- View Factor to Ground
  14905 ,                        !- Shading Control Name
  14906 ,                        !- Frame and Divider Name
  14907 1,                       !- Multiplier
  14908 4,                       !- Number of Vertices
  14909 3.434328138486,          !- Vertex 1 X-coordinate {m}
  14910 3.396408971502,          !- Vertex 1 Y-coordinate {m}
  14911 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14912 -2.701592996296,         !- Vertex 2 X-coordinate {m}
  14913 1.652659782120,          !- Vertex 2 Y-coordinate {m}
  14914 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14915 -2.701592996296,         !- Vertex 3 X-coordinate {m}
  14916 1.652659782120,          !- Vertex 3 Y-coordinate {m}
  14917 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14918 3.434328138486,          !- Vertex 4 X-coordinate {m}
  14919 3.396408971502,          !- Vertex 4 Y-coordinate {m}
  14920 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14921 
  14922 ! Hole, 24,839m2
  14923 FenestrationSurface:Detailed,
  14924 FirstFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10021,  !- Name
  14925 Window,                  !- Surface Type
  14926 1002,                    !- Construction Name
  14927 FirstFloor:Zone1_Partition_7_0_10019,  !- Building Surface Name
  14928 FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14929 0.5,                     !- View Factor to Ground
  14930 ,                        !- Shading Control Name
  14931 ,                        !- Frame and Divider Name
  14932 1,                       !- Multiplier
  14933 4,                       !- Number of Vertices
  14934 -2.701592997221,         !- Vertex 1 X-coordinate {m}
  14935 1.652659785373,          !- Vertex 1 Y-coordinate {m}
  14936 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  14937 3.434328138629,          !- Vertex 2 X-coordinate {m}
  14938 3.396408970998,          !- Vertex 2 Y-coordinate {m}
  14939 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  14940 3.434328138629,          !- Vertex 3 X-coordinate {m}
  14941 3.396408970998,          !- Vertex 3 Y-coordinate {m}
  14942 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  14943 -2.701592997221,         !- Vertex 4 X-coordinate {m}
  14944 1.652659785373,          !- Vertex 4 Y-coordinate {m}
  14945 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  14946 
  14947 ! Hole, 0,761m2
  14948 FenestrationSurface:Detailed,
  14949 FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Name
  14950 Window,                  !- Surface Type
  14951 1002,                    !- Construction Name
  14952 FirstFloor:Zone1_Floor_0_0_0,  !- Building Surface Name
  14953 GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10023,  !- Outside Boundary Condition Object
  14954 1,                       !- View Factor to Ground
  14955 ,                        !- Shading Control Name
  14956 ,                        !- Frame and Divider Name
  14957 1,                       !- Multiplier
  14958 3,                       !- Number of Vertices
  14959 -2.774210088200,         !- Vertex 1 X-coordinate {m}
  14960 1.634102140100,          !- Vertex 1 Y-coordinate {m}
  14961 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  14962 -3.347511384900,         !- Vertex 2 X-coordinate {m}
  14963 1.965097798300,          !- Vertex 2 Y-coordinate {m}
  14964 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  14965 -2.197397756900,         !- Vertex 3 X-coordinate {m}
  14966 3.957153043600,          !- Vertex 3 Y-coordinate {m}
  14967 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  14968 
  14969 ! Hole, 0,761m2
  14970 FenestrationSurface:Detailed,
  14971 GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10023,  !- Name
  14972 Window,                  !- Surface Type
  14973 1002,                    !- Construction Name
  14974 GroundFloor:Zone1_Ceiling_1_0_10021,  !- Building Surface Name
  14975 FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  14976 1,                       !- View Factor to Ground
  14977 ,                        !- Shading Control Name
  14978 ,                        !- Frame and Divider Name
  14979 1,                       !- Multiplier
  14980 3,                       !- Number of Vertices
  14981 -3.347511384900,         !- Vertex 1 X-coordinate {m}
  14982 1.965097798300,          !- Vertex 1 Y-coordinate {m}
  14983 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  14984 -2.774210088200,         !- Vertex 2 X-coordinate {m}
  14985 1.634102140100,          !- Vertex 2 Y-coordinate {m}
  14986 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  14987 -2.197397756900,         !- Vertex 3 X-coordinate {m}
  14988 3.957153043600,          !- Vertex 3 Y-coordinate {m}
  14989 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  14990 
  14991 ! Hole, 14,946m2
  14992 FenestrationSurface:Detailed,
  14993 FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Name
  14994 Window,                  !- Surface Type
  14995 1002,                    !- Construction Name
  14996 FirstFloor:Zone1_Floor_0_0_0,  !- Building Surface Name
  14997 GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10024,  !- Outside Boundary Condition Object
  14998 1,                       !- View Factor to Ground
  14999 ,                        !- Shading Control Name
  15000 ,                        !- Frame and Divider Name
  15001 1,                       !- Multiplier
  15002 3,                       !- Number of Vertices
  15003 11.070440788300,         !- Vertex 1 X-coordinate {m}
  15004 5.568572323700,          !- Vertex 1 Y-coordinate {m}
  15005 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  15006 -2.774210088200,         !- Vertex 2 X-coordinate {m}
  15007 1.634102140100,          !- Vertex 2 Y-coordinate {m}
  15008 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  15009 -2.197397756900,         !- Vertex 3 X-coordinate {m}
  15010 3.957153043600,          !- Vertex 3 Y-coordinate {m}
  15011 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  15012 
  15013 ! Hole, 14,946m2
  15014 FenestrationSurface:Detailed,
  15015 GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10024,  !- Name
  15016 Window,                  !- Surface Type
  15017 1002,                    !- Construction Name
  15018 GroundFloor:Zone1_Ceiling_1_0_10021,  !- Building Surface Name
  15019 FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Outside Boundary Condition Object
  15020 1,                       !- View Factor to Ground
  15021 ,                        !- Shading Control Name
  15022 ,                        !- Frame and Divider Name
  15023 1,                       !- Multiplier
  15024 3,                       !- Number of Vertices
  15025 -2.774210088200,         !- Vertex 1 X-coordinate {m}
  15026 1.634102140100,          !- Vertex 1 Y-coordinate {m}
  15027 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  15028 11.070440788300,         !- Vertex 2 X-coordinate {m}
  15029 5.568572323700,          !- Vertex 2 Y-coordinate {m}
  15030 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  15031 -2.197397756900,         !- Vertex 3 X-coordinate {m}
  15032 3.957153043600,          !- Vertex 3 Y-coordinate {m}
  15033 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  15034 
  15035 ! Hole, 10,134m2
  15036 FenestrationSurface:Detailed,
  15037 FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Name
  15038 Window,                  !- Surface Type
  15039 1002,                    !- Construction Name
  15040 FirstFloor:Zone1_Floor_0_0_0,  !- Building Surface Name
  15041 GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10025,  !- Outside Boundary Condition Object
  15042 1,                       !- View Factor to Ground
  15043 ,                        !- Shading Control Name
  15044 ,                        !- Frame and Divider Name
  15045 1,                       !- Multiplier
  15046 3,                       !- Number of Vertices
  15047 11.070440788300,         !- Vertex 1 X-coordinate {m}
  15048 5.568572323700,          !- Vertex 1 Y-coordinate {m}
  15049 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  15050 -2.197397756900,         !- Vertex 2 X-coordinate {m}
  15051 3.957153043600,          !- Vertex 2 Y-coordinate {m}
  15052 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  15053 8.840609824900,          !- Vertex 3 X-coordinate {m}
  15054 6.825346090700,          !- Vertex 3 Y-coordinate {m}
  15055 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  15056 
  15057 ! Hole, 10,134m2
  15058 FenestrationSurface:Detailed,
  15059 GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10025,  !- Name
  15060 Window,                  !- Surface Type
  15061 1002,                    !- Construction Name
  15062 GroundFloor:Zone1_Ceiling_1_0_10021,  !- Building Surface Name
  15063 FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
  15064 1,                       !- View Factor to Ground
  15065 ,                        !- Shading Control Name
  15066 ,                        !- Frame and Divider Name
  15067 1,                       !- Multiplier
  15068 3,                       !- Number of Vertices
  15069 -2.197397756900,         !- Vertex 1 X-coordinate {m}
  15070 3.957153043600,          !- Vertex 1 Y-coordinate {m}
  15071 3.350000000000,          !- Vertex 1 Z-coordinate {m}
  15072 11.070440788300,         !- Vertex 2 X-coordinate {m}
  15073 5.568572323700,          !- Vertex 2 Y-coordinate {m}
  15074 3.350000000000,          !- Vertex 2 Z-coordinate {m}
  15075 8.840609824900,          !- Vertex 3 X-coordinate {m}
  15076 6.825346090700,          !- Vertex 3 Y-coordinate {m}
  15077 3.350000000000;          !- Vertex 3 Z-coordinate {m}
  15078 
  15079 ! Window, 0,525m2
  15080 FenestrationSurface:Detailed,
  15081 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  15082 Window,                  !- Surface Type
  15083 1001,                    !- Construction Name
  15084 FirstFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
  15085 ,                        !- Outside Boundary Condition Object
  15086 0.5,                     !- View Factor to Ground
  15087 ,                        !- Shading Control Name
  15088 1,                       !- Frame and Divider Name
  15089 1,                       !- Multiplier
  15090 4,                       !- Number of Vertices
  15091 8.800131466056,          !- Vertex 1 X-coordinate {m}
  15092 6.817342163962,          !- Vertex 1 Y-coordinate {m}
  15093 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15094 7.530258400133,          !- Vertex 2 X-coordinate {m}
  15095 6.501322799562,          !- Vertex 2 Y-coordinate {m}
  15096 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15097 7.530258400133,          !- Vertex 3 X-coordinate {m}
  15098 6.501322799562,          !- Vertex 3 Y-coordinate {m}
  15099 3.793000000000,          !- Vertex 3 Z-coordinate {m}
  15100 8.800131466056,          !- Vertex 4 X-coordinate {m}
  15101 6.817342163962,          !- Vertex 4 Y-coordinate {m}
  15102 3.793000000000;          !- Vertex 4 Z-coordinate {m}
  15103 
  15104 ! Window, 0,498m2
  15105 FenestrationSurface:Detailed,
  15106 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
  15107 Window,                  !- Surface Type
  15108 1001,                    !- Construction Name
  15109 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15110 ,                        !- Outside Boundary Condition Object
  15111 0.5,                     !- View Factor to Ground
  15112 ,                        !- Shading Control Name
  15113 1,                       !- Frame and Divider Name
  15114 1,                       !- Multiplier
  15115 4,                       !- Number of Vertices
  15116 6.163013754261,          !- Vertex 1 X-coordinate {m}
  15117 6.144460701479,          !- Vertex 1 Y-coordinate {m}
  15118 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15119 4.962350365628,          !- Vertex 2 X-coordinate {m}
  15120 5.830632042207,          !- Vertex 2 Y-coordinate {m}
  15121 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15122 4.962350365628,          !- Vertex 3 X-coordinate {m}
  15123 5.830632042207,          !- Vertex 3 Y-coordinate {m}
  15124 3.793000000000,          !- Vertex 3 Z-coordinate {m}
  15125 6.163013754261,          !- Vertex 4 X-coordinate {m}
  15126 6.144460701479,          !- Vertex 4 Y-coordinate {m}
  15127 3.793000000000;          !- Vertex 4 Z-coordinate {m}
  15128 
  15129 ! Window, 0,528m2
  15130 FenestrationSurface:Detailed,
  15131 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  15132 Window,                  !- Surface Type
  15133 1001,                    !- Construction Name
  15134 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15135 ,                        !- Outside Boundary Condition Object
  15136 0.5,                     !- View Factor to Ground
  15137 ,                        !- Shading Control Name
  15138 1,                       !- Frame and Divider Name
  15139 1,                       !- Multiplier
  15140 4,                       !- Number of Vertices
  15141 4.881080643941,          !- Vertex 1 X-coordinate {m}
  15142 5.809389812256,          !- Vertex 1 Y-coordinate {m}
  15143 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15144 3.607855003887,          !- Vertex 2 X-coordinate {m}
  15145 5.476594876263,          !- Vertex 2 Y-coordinate {m}
  15146 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15147 3.607855003887,          !- Vertex 3 X-coordinate {m}
  15148 5.476594876263,          !- Vertex 3 Y-coordinate {m}
  15149 3.793000000000,          !- Vertex 3 Z-coordinate {m}
  15150 4.881080643941,          !- Vertex 4 X-coordinate {m}
  15151 5.809389812256,          !- Vertex 4 Y-coordinate {m}
  15152 3.793000000000;          !- Vertex 4 Z-coordinate {m}
  15153 
  15154 ! Window, 0,207m2
  15155 FenestrationSurface:Detailed,
  15156 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
  15157 Window,                  !- Surface Type
  15158 1001,                    !- Construction Name
  15159 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15160 ,                        !- Outside Boundary Condition Object
  15161 0.5,                     !- View Factor to Ground
  15162 ,                        !- Shading Control Name
  15163 1,                       !- Frame and Divider Name
  15164 1,                       !- Multiplier
  15165 4,                       !- Number of Vertices
  15166 1.592163441949,          !- Vertex 1 X-coordinate {m}
  15167 4.949734653508,          !- Vertex 1 Y-coordinate {m}
  15168 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15169 1.180009853327,          !- Vertex 2 X-coordinate {m}
  15170 4.842006201591,          !- Vertex 2 Y-coordinate {m}
  15171 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15172 1.180009853327,          !- Vertex 3 X-coordinate {m}
  15173 4.842006201591,          !- Vertex 3 Y-coordinate {m}
  15174 3.878000000000,          !- Vertex 3 Z-coordinate {m}
  15175 1.592163441949,          !- Vertex 4 X-coordinate {m}
  15176 4.949734653508,          !- Vertex 4 Y-coordinate {m}
  15177 3.878000000000;          !- Vertex 4 Z-coordinate {m}
  15178 
  15179 ! Window, 0,358m2
  15180 FenestrationSurface:Detailed,
  15181 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
  15182 Window,                  !- Surface Type
  15183 1001,                    !- Construction Name
  15184 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15185 ,                        !- Outside Boundary Condition Object
  15186 0.5,                     !- View Factor to Ground
  15187 ,                        !- Shading Control Name
  15188 1,                       !- Frame and Divider Name
  15189 1,                       !- Multiplier
  15190 4,                       !- Number of Vertices
  15191 1.098740131616,          !- Vertex 1 X-coordinate {m}
  15192 4.820763971633,          !- Vertex 1 Y-coordinate {m}
  15193 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15194 0.652724158910,          !- Vertex 2 X-coordinate {m}
  15195 4.704184590556,          !- Vertex 2 Y-coordinate {m}
  15196 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15197 0.652724158910,          !- Vertex 3 X-coordinate {m}
  15198 4.704184590556,          !- Vertex 3 Y-coordinate {m}
  15199 4.168000000000,          !- Vertex 3 Z-coordinate {m}
  15200 1.098740131616,          !- Vertex 4 X-coordinate {m}
  15201 4.820763971633,          !- Vertex 4 Y-coordinate {m}
  15202 4.168000000000;          !- Vertex 4 Z-coordinate {m}
  15203 
  15204 ! Window, 0,487m2
  15205 FenestrationSurface:Detailed,
  15206 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
  15207 Window,                  !- Surface Type
  15208 1001,                    !- Construction Name
  15209 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15210 ,                        !- Outside Boundary Condition Object
  15211 0.5,                     !- View Factor to Ground
  15212 ,                        !- Shading Control Name
  15213 1,                       !- Frame and Divider Name
  15214 1,                       !- Multiplier
  15215 4,                       !- Number of Vertices
  15216 0.571454437199,          !- Vertex 1 X-coordinate {m}
  15217 4.682942360598,          !- Vertex 1 Y-coordinate {m}
  15218 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15219 0.125438464493,          !- Vertex 2 X-coordinate {m}
  15220 4.566362979521,          !- Vertex 2 Y-coordinate {m}
  15221 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15222 0.125438464493,          !- Vertex 3 X-coordinate {m}
  15223 4.566362979521,          !- Vertex 3 Y-coordinate {m}
  15224 4.448000000000,          !- Vertex 3 Z-coordinate {m}
  15225 0.571454437199,          !- Vertex 4 X-coordinate {m}
  15226 4.682942360598,          !- Vertex 4 Y-coordinate {m}
  15227 4.448000000000;          !- Vertex 4 Z-coordinate {m}
  15228 
  15229 ! Window, 0,621m2
  15230 FenestrationSurface:Detailed,
  15231 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
  15232 Window,                  !- Surface Type
  15233 1001,                    !- Construction Name
  15234 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15235 ,                        !- Outside Boundary Condition Object
  15236 0.5,                     !- View Factor to Ground
  15237 ,                        !- Shading Control Name
  15238 1,                       !- Frame and Divider Name
  15239 1,                       !- Multiplier
  15240 4,                       !- Number of Vertices
  15241 0.044168742782,          !- Vertex 1 X-coordinate {m}
  15242 4.545120749563,          !- Vertex 1 Y-coordinate {m}
  15243 3.392000000000,          !- Vertex 1 Z-coordinate {m}
  15244 -0.401847229924,         !- Vertex 2 X-coordinate {m}
  15245 4.428541368486,          !- Vertex 2 Y-coordinate {m}
  15246 3.392000000000,          !- Vertex 2 Z-coordinate {m}
  15247 -0.401847229924,         !- Vertex 3 X-coordinate {m}
  15248 4.428541368486,          !- Vertex 3 Y-coordinate {m}
  15249 4.738000000000,          !- Vertex 3 Z-coordinate {m}
  15250 0.044168742782,          !- Vertex 4 X-coordinate {m}
  15251 4.545120749563,          !- Vertex 4 Y-coordinate {m}
  15252 4.738000000000;          !- Vertex 4 Z-coordinate {m}
  15253 
  15254 ! Window, 1,364m2
  15255 FenestrationSurface:Detailed,
  15256 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
  15257 Window,                  !- Surface Type
  15258 1001,                    !- Construction Name
  15259 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15260 ,                        !- Outside Boundary Condition Object
  15261 0.5,                     !- View Factor to Ground
  15262 ,                        !- Shading Control Name
  15263 1,                       !- Frame and Divider Name
  15264 1,                       !- Multiplier
  15265 4,                       !- Number of Vertices
  15266 -0.481181958231,         !- Vertex 1 X-coordinate {m}
  15267 4.407804905915,          !- Vertex 1 Y-coordinate {m}
  15268 3.673000000000,          !- Vertex 1 Z-coordinate {m}
  15269 -1.458353612161,         !- Vertex 2 X-coordinate {m}
  15270 4.152392379029,          !- Vertex 2 Y-coordinate {m}
  15271 3.673000000000,          !- Vertex 2 Z-coordinate {m}
  15272 -1.458353612161,         !- Vertex 3 X-coordinate {m}
  15273 4.152392379029,          !- Vertex 3 Y-coordinate {m}
  15274 5.023000000000,          !- Vertex 3 Z-coordinate {m}
  15275 -0.481181958231,         !- Vertex 4 X-coordinate {m}
  15276 4.407804905915,          !- Vertex 4 Y-coordinate {m}
  15277 5.023000000000;          !- Vertex 4 Z-coordinate {m}
  15278 
  15279 ! Window, 0,523m2
  15280 FenestrationSurface:Detailed,
  15281 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
  15282 Window,                  !- Surface Type
  15283 1001,                    !- Construction Name
  15284 FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  15285 ,                        !- Outside Boundary Condition Object
  15286 0.5,                     !- View Factor to Ground
  15287 ,                        !- Shading Control Name
  15288 1,                       !- Frame and Divider Name
  15289 1,                       !- Multiplier
  15290 4,                       !- Number of Vertices
  15291 -1.537688340444,         !- Vertex 1 X-coordinate {m}
  15292 4.131655916464,          !- Vertex 1 Y-coordinate {m}
  15293 4.205000000000,          !- Vertex 1 Z-coordinate {m}
  15294 -2.158076084073,         !- Vertex 2 X-coordinate {m}
  15295 3.969499348974,          !- Vertex 2 Y-coordinate {m}
  15296 4.205000000000,          !- Vertex 2 Z-coordinate {m}
  15297 -2.158075888666,         !- Vertex 3 X-coordinate {m}
  15298 3.969499400049,          !- Vertex 3 Y-coordinate {m}
  15299 5.021000000000,          !- Vertex 3 Z-coordinate {m}
  15300 -1.537688340444,         !- Vertex 4 X-coordinate {m}
  15301 4.131655916464,          !- Vertex 4 Y-coordinate {m}
  15302 5.021000000000;          !- Vertex 4 Z-coordinate {m}
  15303 
  15304 ! Window, 1,532m2
  15305 FenestrationSurface:Detailed,
  15306 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  15307 Window,                  !- Surface Type
  15308 1001,                    !- Construction Name
  15309 FirstFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
  15310 ,                        !- Outside Boundary Condition Object
  15311 0.5,                     !- View Factor to Ground
  15312 ,                        !- Shading Control Name
  15313 1,                       !- Frame and Divider Name
  15314 1,                       !- Multiplier
  15315 4,                       !- Number of Vertices
  15316 -2.219599768115,         !- Vertex 1 X-coordinate {m}
  15317 3.922698035616,          !- Vertex 1 Y-coordinate {m}
  15318 4.360580468600,          !- Vertex 1 Z-coordinate {m}
  15319 -3.175099766705,         !- Vertex 2 X-coordinate {m}
  15320 2.267723488196,          !- Vertex 2 Y-coordinate {m}
  15321 4.360580468600,          !- Vertex 2 Z-coordinate {m}
  15322 -3.175099766705,         !- Vertex 3 X-coordinate {m}
  15323 2.267723488196,          !- Vertex 3 Y-coordinate {m}
  15324 5.162180468600,          !- Vertex 3 Z-coordinate {m}
  15325 -2.219599768115,         !- Vertex 4 X-coordinate {m}
  15326 3.922698035616,          !- Vertex 4 Y-coordinate {m}
  15327 5.162180468600;          !- Vertex 4 Z-coordinate {m}
  15328 
  15329 ! Window, 0,223m2
  15330 FenestrationSurface:Detailed,
  15331 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
  15332 Window,                  !- Surface Type
  15333 1001,                    !- Construction Name
  15334 FirstFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
  15335 ,                        !- Outside Boundary Condition Object
  15336 0.5,                     !- View Factor to Ground
  15337 ,                        !- Shading Control Name
  15338 1,                       !- Frame and Divider Name
  15339 1,                       !- Multiplier
  15340 4,                       !- Number of Vertices
  15341 -2.953599767028,         !- Vertex 1 X-coordinate {m}
  15342 2.651372742262,          !- Vertex 1 Y-coordinate {m}
  15343 3.778580468600,          !- Vertex 1 Z-coordinate {m}
  15344 -3.176099766700,         !- Vertex 2 X-coordinate {m}
  15345 2.265991437393,          !- Vertex 2 Y-coordinate {m}
  15346 3.778580468600,          !- Vertex 2 Z-coordinate {m}
  15347 -3.176099766700,         !- Vertex 3 X-coordinate {m}
  15348 2.265991437393,          !- Vertex 3 Y-coordinate {m}
  15349 4.278580468600,          !- Vertex 3 Z-coordinate {m}
  15350 -2.953599767028,         !- Vertex 4 X-coordinate {m}
  15351 2.651372742262,          !- Vertex 4 Y-coordinate {m}
  15352 4.278580468600;          !- Vertex 4 Z-coordinate {m}
  15353 
  15354 ! Hole, 24,062m2
  15355 FenestrationSurface:Detailed,
  15356 FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
  15357 Window,                  !- Surface Type
  15358 1002,                    !- Construction Name
  15359 FirstFloor:Zone1_Partition_8_0_0,  !- Building Surface Name
  15360 FirstFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10027,  !- Outside Boundary Condition Object
  15361 0.5,                     !- View Factor to Ground
  15362 ,                        !- Shading Control Name
  15363 ,                        !- Frame and Divider Name
  15364 1,                       !- Multiplier
  15365 4,                       !- Number of Vertices
  15366 3.584635945507,          !- Vertex 1 X-coordinate {m}
  15367 3.439124499775,          !- Vertex 1 Y-coordinate {m}
  15368 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  15369 9.528623266404,          !- Vertex 2 X-coordinate {m}
  15370 5.128328585285,          !- Vertex 2 Y-coordinate {m}
  15371 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  15372 9.528623266404,          !- Vertex 3 X-coordinate {m}
  15373 5.128328585285,          !- Vertex 3 Y-coordinate {m}
  15374 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  15375 3.584635945507,          !- Vertex 4 X-coordinate {m}
  15376 3.439124499775,          !- Vertex 4 Y-coordinate {m}
  15377 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  15378 
  15379 ! Hole, 24,062m2
  15380 FenestrationSurface:Detailed,
  15381 FirstFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10027,  !- Name
  15382 Window,                  !- Surface Type
  15383 1002,                    !- Construction Name
  15384 FirstFloor:Zone4_Partition_3_0_10025,  !- Building Surface Name
  15385 FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  15386 0.5,                     !- View Factor to Ground
  15387 ,                        !- Shading Control Name
  15388 ,                        !- Frame and Divider Name
  15389 1,                       !- Multiplier
  15390 4,                       !- Number of Vertices
  15391 9.528623267576,          !- Vertex 1 X-coordinate {m}
  15392 5.128328581161,          !- Vertex 1 Y-coordinate {m}
  15393 3.453000000000,          !- Vertex 1 Z-coordinate {m}
  15394 3.584635945352,          !- Vertex 2 X-coordinate {m}
  15395 3.439124500320,          !- Vertex 2 Y-coordinate {m}
  15396 3.453000000000,          !- Vertex 2 Z-coordinate {m}
  15397 3.584635945352,          !- Vertex 3 X-coordinate {m}
  15398 3.439124500320,          !- Vertex 3 Y-coordinate {m}
  15399 7.347000000000,          !- Vertex 3 Z-coordinate {m}
  15400 9.528623267576,          !- Vertex 4 X-coordinate {m}
  15401 5.128328581161,          !- Vertex 4 Y-coordinate {m}
  15402 7.347000000000;          !- Vertex 4 Z-coordinate {m}
  15403 
  15404 ! Window, 0,139m2
  15405 FenestrationSurface:Detailed,
  15406 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
  15407 Window,                  !- Surface Type
  15408 1003,                    !- Construction Name
  15409 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15410 ,                        !- Outside Boundary Condition Object
  15411 0,                       !- View Factor to Ground
  15412 ,                        !- Shading Control Name
  15413 ,                        !- Frame and Divider Name
  15414 1,                       !- Multiplier
  15415 3,                       !- Number of Vertices
  15416 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15417 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15418 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15419 7.963139899100,          !- Vertex 2 X-coordinate {m}
  15420 3.658645043300,          !- Vertex 2 Y-coordinate {m}
  15421 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15422 7.910691803700,          !- Vertex 3 X-coordinate {m}
  15423 3.797329985300,          !- Vertex 3 Y-coordinate {m}
  15424 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15425 
  15426 ! Window, 0,181m2
  15427 FenestrationSurface:Detailed,
  15428 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
  15429 Window,                  !- Surface Type
  15430 1003,                    !- Construction Name
  15431 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15432 ,                        !- Outside Boundary Condition Object
  15433 0,                       !- View Factor to Ground
  15434 ,                        !- Shading Control Name
  15435 ,                        !- Frame and Divider Name
  15436 1,                       !- Multiplier
  15437 3,                       !- Number of Vertices
  15438 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15439 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15440 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15441 7.910691803700,          !- Vertex 2 X-coordinate {m}
  15442 3.797329985300,          !- Vertex 2 Y-coordinate {m}
  15443 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15444 7.803383209200,          !- Vertex 3 X-coordinate {m}
  15445 3.964379616900,          !- Vertex 3 Y-coordinate {m}
  15446 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15447 
  15448 ! Window, 0,172m2
  15449 FenestrationSurface:Detailed,
  15450 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
  15451 Window,                  !- Surface Type
  15452 1003,                    !- Construction Name
  15453 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15454 ,                        !- Outside Boundary Condition Object
  15455 0,                       !- View Factor to Ground
  15456 ,                        !- Shading Control Name
  15457 ,                        !- Frame and Divider Name
  15458 1,                       !- Multiplier
  15459 3,                       !- Number of Vertices
  15460 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15461 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15462 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15463 7.803383209200,          !- Vertex 2 X-coordinate {m}
  15464 3.964379616900,          !- Vertex 2 Y-coordinate {m}
  15465 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15466 7.663687993600,          !- Vertex 3 X-coordinate {m}
  15467 4.105468101800,          !- Vertex 3 Y-coordinate {m}
  15468 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15469 
  15470 ! Window, 0,160m2
  15471 FenestrationSurface:Detailed,
  15472 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
  15473 Window,                  !- Surface Type
  15474 1003,                    !- Construction Name
  15475 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15476 ,                        !- Outside Boundary Condition Object
  15477 0,                       !- View Factor to Ground
  15478 ,                        !- Shading Control Name
  15479 ,                        !- Frame and Divider Name
  15480 1,                       !- Multiplier
  15481 3,                       !- Number of Vertices
  15482 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15483 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15484 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15485 7.663687993600,          !- Vertex 2 X-coordinate {m}
  15486 4.105468101800,          !- Vertex 2 Y-coordinate {m}
  15487 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15488 7.497711508100,          !- Vertex 3 X-coordinate {m}
  15489 4.214429196400,          !- Vertex 3 Y-coordinate {m}
  15490 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15491 
  15492 ! Window, 0,145m2
  15493 FenestrationSurface:Detailed,
  15494 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
  15495 Window,                  !- Surface Type
  15496 1003,                    !- Construction Name
  15497 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15498 ,                        !- Outside Boundary Condition Object
  15499 0,                       !- View Factor to Ground
  15500 ,                        !- Shading Control Name
  15501 ,                        !- Frame and Divider Name
  15502 1,                       !- Multiplier
  15503 3,                       !- Number of Vertices
  15504 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15505 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15506 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15507 7.497711508100,          !- Vertex 2 X-coordinate {m}
  15508 4.214429196400,          !- Vertex 2 Y-coordinate {m}
  15509 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15510 7.312707721700,          !- Vertex 3 X-coordinate {m}
  15511 4.286500777900,          !- Vertex 3 Y-coordinate {m}
  15512 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15513 
  15514 ! Window, 0,127m2
  15515 FenestrationSurface:Detailed,
  15516 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
  15517 Window,                  !- Surface Type
  15518 1003,                    !- Construction Name
  15519 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15520 ,                        !- Outside Boundary Condition Object
  15521 0,                       !- View Factor to Ground
  15522 ,                        !- Shading Control Name
  15523 ,                        !- Frame and Divider Name
  15524 1,                       !- Multiplier
  15525 3,                       !- Number of Vertices
  15526 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15527 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15528 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15529 7.312707721700,          !- Vertex 2 X-coordinate {m}
  15530 4.286500777900,          !- Vertex 2 Y-coordinate {m}
  15531 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15532 7.116762187500,          !- Vertex 3 X-coordinate {m}
  15533 4.318532972400,          !- Vertex 3 Y-coordinate {m}
  15534 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15535 
  15536 ! Window, 0,108m2
  15537 FenestrationSurface:Detailed,
  15538 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
  15539 Window,                  !- Surface Type
  15540 1003,                    !- Construction Name
  15541 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15542 ,                        !- Outside Boundary Condition Object
  15543 0,                       !- View Factor to Ground
  15544 ,                        !- Shading Control Name
  15545 ,                        !- Frame and Divider Name
  15546 1,                       !- Multiplier
  15547 3,                       !- Number of Vertices
  15548 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15549 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15550 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15551 7.116762187500,          !- Vertex 2 X-coordinate {m}
  15552 4.318532972400,          !- Vertex 2 Y-coordinate {m}
  15553 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15554 6.918438665600,          !- Vertex 3 X-coordinate {m}
  15555 4.309125819300,          !- Vertex 3 Y-coordinate {m}
  15556 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15557 
  15558 ! Window, 0,089m2
  15559 FenestrationSurface:Detailed,
  15560 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
  15561 Window,                  !- Surface Type
  15562 1003,                    !- Construction Name
  15563 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15564 ,                        !- Outside Boundary Condition Object
  15565 0,                       !- View Factor to Ground
  15566 ,                        !- Shading Control Name
  15567 ,                        !- Frame and Divider Name
  15568 1,                       !- Multiplier
  15569 3,                       !- Number of Vertices
  15570 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15571 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15572 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15573 6.918438665600,          !- Vertex 2 X-coordinate {m}
  15574 4.309125819300,          !- Vertex 2 Y-coordinate {m}
  15575 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15576 6.726404845600,          !- Vertex 3 X-coordinate {m}
  15577 4.258690456300,          !- Vertex 3 Y-coordinate {m}
  15578 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15579 
  15580 ! Window, 0,069m2
  15581 FenestrationSurface:Detailed,
  15582 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
  15583 Window,                  !- Surface Type
  15584 1003,                    !- Construction Name
  15585 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15586 ,                        !- Outside Boundary Condition Object
  15587 0,                       !- View Factor to Ground
  15588 ,                        !- Shading Control Name
  15589 ,                        !- Frame and Divider Name
  15590 1,                       !- Multiplier
  15591 3,                       !- Number of Vertices
  15592 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15593 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15594 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15595 6.726404845600,          !- Vertex 2 X-coordinate {m}
  15596 4.258690456300,          !- Vertex 2 Y-coordinate {m}
  15597 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15598 6.549053527000,          !- Vertex 3 X-coordinate {m}
  15599 4.169431150700,          !- Vertex 3 Y-coordinate {m}
  15600 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15601 
  15602 ! Window, 0,051m2
  15603 FenestrationSurface:Detailed,
  15604 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
  15605 Window,                  !- Surface Type
  15606 1003,                    !- Construction Name
  15607 FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
  15608 ,                        !- Outside Boundary Condition Object
  15609 0,                       !- View Factor to Ground
  15610 ,                        !- Shading Control Name
  15611 ,                        !- Frame and Divider Name
  15612 1,                       !- Multiplier
  15613 3,                       !- Number of Vertices
  15614 6.136161745000,          !- Vertex 1 X-coordinate {m}
  15615 3.178811301300,          !- Vertex 1 Y-coordinate {m}
  15616 7.350000000000,          !- Vertex 1 Z-coordinate {m}
  15617 6.549053527000,          !- Vertex 2 X-coordinate {m}
  15618 4.169431150700,          !- Vertex 2 Y-coordinate {m}
  15619 7.350000000000,          !- Vertex 2 Z-coordinate {m}
  15620 6.394135813300,          !- Vertex 3 X-coordinate {m}
  15621 4.045248962600,          !- Vertex 3 Y-coordinate {m}
  15622 7.350000000000;          !- Vertex 3 Z-coordinate {m}
  15623 
  15624 ! Window, 0,338m2
  15625 FenestrationSurface:Detailed,
  15626 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  15627 Window,                  !- Surface Type
  15628 1001,                    !- Construction Name
  15629 GroundFloor:Zone7_Wall_2_0_0,  !- Building Surface Name
  15630 ,                        !- Outside Boundary Condition Object
  15631 0.5,                     !- View Factor to Ground
  15632 ,                        !- Shading Control Name
  15633 1,                       !- Frame and Divider Name
  15634 1,                       !- Multiplier
  15635 4,                       !- Number of Vertices
  15636 18.416723668150,         !- Vertex 1 X-coordinate {m}
  15637 4.856235722110,          !- Vertex 1 Y-coordinate {m}
  15638 1.690000000000,          !- Vertex 1 Z-coordinate {m}
  15639 18.531723668154,         !- Vertex 2 X-coordinate {m}
  15640 5.055421564908,          !- Vertex 2 Y-coordinate {m}
  15641 1.690000000000,          !- Vertex 2 Z-coordinate {m}
  15642 18.531723668154,         !- Vertex 3 X-coordinate {m}
  15643 5.055421564908,          !- Vertex 3 Y-coordinate {m}
  15644 3.160000000000,          !- Vertex 3 Z-coordinate {m}
  15645 18.416723668150,         !- Vertex 4 X-coordinate {m}
  15646 4.856235722110,          !- Vertex 4 Y-coordinate {m}
  15647 3.160000000000;          !- Vertex 4 Z-coordinate {m}
  15648 
  15649 ! Door, 1,968m2
  15650 FenestrationSurface:Detailed,
  15651 GroundFloor:Zone7_Wall_3_0_0_0_0_0_Door,  !- Name
  15652 Door,                    !- Surface Type
  15653 13,                      !- Construction Name
  15654 GroundFloor:Zone7_Wall_3_0_0,  !- Building Surface Name
  15655 ,                        !- Outside Boundary Condition Object
  15656 0.5,                     !- View Factor to Ground
  15657 ,                        !- Shading Control Name
  15658 ,                        !- Frame and Divider Name
  15659 1,                       !- Multiplier
  15660 4,                       !- Number of Vertices
  15661 19.527541776884,         !- Vertex 1 X-coordinate {m}
  15662 7.170937962013,          !- Vertex 1 Y-coordinate {m}
  15663 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  15664 18.751583016006,         !- Vertex 2 X-coordinate {m}
  15665 7.618937963610,          !- Vertex 2 Y-coordinate {m}
  15666 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  15667 18.751583016006,         !- Vertex 3 X-coordinate {m}
  15668 7.618937963610,          !- Vertex 3 Y-coordinate {m}
  15669 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  15670 19.527541776884,         !- Vertex 4 X-coordinate {m}
  15671 7.170937962013,          !- Vertex 4 Y-coordinate {m}
  15672 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  15673 
  15674 ! Window, 0,590m2
  15675 FenestrationSurface:Detailed,
  15676 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
  15677 Window,                  !- Surface Type
  15678 1001,                    !- Construction Name
  15679 GroundFloor:Zone7_Wall_3_0_0,  !- Building Surface Name
  15680 ,                        !- Outside Boundary Condition Object
  15681 0.5,                     !- View Factor to Ground
  15682 ,                        !- Shading Control Name
  15683 1,                       !- Frame and Divider Name
  15684 1,                       !- Multiplier
  15685 4,                       !- Number of Vertices
  15686 19.494632811537,         !- Vertex 1 X-coordinate {m}
  15687 7.189937962105,          !- Vertex 1 Y-coordinate {m}
  15688 2.240000000000,          !- Vertex 1 Z-coordinate {m}
  15689 18.784491981278,         !- Vertex 2 X-coordinate {m}
  15690 7.599937963562,          !- Vertex 2 Y-coordinate {m}
  15691 2.240000000000,          !- Vertex 2 Z-coordinate {m}
  15692 18.784491981278,         !- Vertex 3 X-coordinate {m}
  15693 7.599937963562,          !- Vertex 3 Y-coordinate {m}
  15694 2.960000000000,          !- Vertex 3 Z-coordinate {m}
  15695 19.494632811537,         !- Vertex 4 X-coordinate {m}
  15696 7.189937962105,          !- Vertex 4 Y-coordinate {m}
  15697 2.960000000000;          !- Vertex 4 Z-coordinate {m}
  15698 
  15699 ! Window, 0,195m2
  15700 FenestrationSurface:Detailed,
  15701 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  15702 Window,                  !- Surface Type
  15703 1001,                    !- Construction Name
  15704 GroundFloor:Zone7_Wall_6_0_0,  !- Building Surface Name
  15705 ,                        !- Outside Boundary Condition Object
  15706 0.5,                     !- View Factor to Ground
  15707 ,                        !- Shading Control Name
  15708 1,                       !- Frame and Divider Name
  15709 1,                       !- Multiplier
  15710 4,                       !- Number of Vertices
  15711 15.024216707029,         !- Vertex 1 X-coordinate {m}
  15712 1.825500251457,          !- Vertex 1 Y-coordinate {m}
  15713 0.042000000000,          !- Vertex 1 Z-coordinate {m}
  15714 15.193931836805,         !- Vertex 2 X-coordinate {m}
  15715 1.731073456410,          !- Vertex 2 Y-coordinate {m}
  15716 0.042000000000,          !- Vertex 2 Z-coordinate {m}
  15717 15.193931836805,         !- Vertex 3 X-coordinate {m}
  15718 1.731073456410,          !- Vertex 3 Y-coordinate {m}
  15719 1.048000000000,          !- Vertex 3 Z-coordinate {m}
  15720 15.024216707029,         !- Vertex 4 X-coordinate {m}
  15721 1.825500251457,          !- Vertex 4 Y-coordinate {m}
  15722 1.048000000000;          !- Vertex 4 Z-coordinate {m}
  15723 
  15724 ! Window, 0,275m2
  15725 FenestrationSurface:Detailed,
  15726 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
  15727 Window,                  !- Surface Type
  15728 1001,                    !- Construction Name
  15729 GroundFloor:Zone7_Wall_6_0_0,  !- Building Surface Name
  15730 ,                        !- Outside Boundary Condition Object
  15731 0.5,                     !- View Factor to Ground
  15732 ,                        !- Shading Control Name
  15733 1,                       !- Frame and Divider Name
  15734 1,                       !- Multiplier
  15735 4,                       !- Number of Vertices
  15736 15.024216707029,         !- Vertex 1 X-coordinate {m}
  15737 1.825500251457,          !- Vertex 1 Y-coordinate {m}
  15738 1.892000000000,          !- Vertex 1 Z-coordinate {m}
  15739 15.193931836805,         !- Vertex 2 X-coordinate {m}
  15740 1.731073456410,          !- Vertex 2 Y-coordinate {m}
  15741 1.892000000000,          !- Vertex 2 Z-coordinate {m}
  15742 15.193931836805,         !- Vertex 3 X-coordinate {m}
  15743 1.731073456410,          !- Vertex 3 Y-coordinate {m}
  15744 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  15745 15.024216707029,         !- Vertex 4 X-coordinate {m}
  15746 1.825500251457,          !- Vertex 4 Y-coordinate {m}
  15747 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  15748 
  15749 ! Hole, 3,946m2
  15750 FenestrationSurface:Detailed,
  15751 GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
  15752 Window,                  !- Surface Type
  15753 1002,                    !- Construction Name
  15754 GroundFloor:Zone3_Partition_3_0_0,  !- Building Surface Name
  15755 GroundFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10032,  !- Outside Boundary Condition Object
  15756 0.5,                     !- View Factor to Ground
  15757 ,                        !- Shading Control Name
  15758 ,                        !- Frame and Divider Name
  15759 1,                       !- Multiplier
  15760 4,                       !- Number of Vertices
  15761 14.025285156500,         !- Vertex 1 X-coordinate {m}
  15762 5.114494951439,          !- Vertex 1 Y-coordinate {m}
  15763 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15764 13.752022459309,         !- Vertex 2 X-coordinate {m}
  15765 6.299697687564,          !- Vertex 2 Y-coordinate {m}
  15766 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15767 13.752022459309,         !- Vertex 3 X-coordinate {m}
  15768 6.299697687564,          !- Vertex 3 Y-coordinate {m}
  15769 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15770 14.025285156500,         !- Vertex 4 X-coordinate {m}
  15771 5.114494951439,          !- Vertex 4 Y-coordinate {m}
  15772 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15773 
  15774 ! Hole, 3,946m2
  15775 FenestrationSurface:Detailed,
  15776 GroundFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10032,  !- Name
  15777 Window,                  !- Surface Type
  15778 1002,                    !- Construction Name
  15779 GroundFloor:Zone6_Partition_4_0_10030,  !- Building Surface Name
  15780 GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  15781 0.5,                     !- View Factor to Ground
  15782 ,                        !- Shading Control Name
  15783 ,                        !- Frame and Divider Name
  15784 1,                       !- Multiplier
  15785 4,                       !- Number of Vertices
  15786 13.752022460969,         !- Vertex 1 X-coordinate {m}
  15787 6.299697687946,          !- Vertex 1 Y-coordinate {m}
  15788 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15789 14.025285158171,         !- Vertex 2 X-coordinate {m}
  15790 5.114494951824,          !- Vertex 2 Y-coordinate {m}
  15791 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15792 14.025285158171,         !- Vertex 3 X-coordinate {m}
  15793 5.114494951824,          !- Vertex 3 Y-coordinate {m}
  15794 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15795 13.752022460969,         !- Vertex 4 X-coordinate {m}
  15796 6.299697687946,          !- Vertex 4 Y-coordinate {m}
  15797 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15798 
  15799 ! Hole, 4,645m2
  15800 FenestrationSurface:Detailed,
  15801 GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
  15802 Window,                  !- Surface Type
  15803 1002,                    !- Construction Name
  15804 GroundFloor:Zone3_Partition_5_0_0,  !- Building Surface Name
  15805 GroundFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10034,  !- Outside Boundary Condition Object
  15806 0.5,                     !- View Factor to Ground
  15807 ,                        !- Shading Control Name
  15808 ,                        !- Frame and Divider Name
  15809 1,                       !- Multiplier
  15810 4,                       !- Number of Vertices
  15811 11.001251019409,         !- Vertex 1 X-coordinate {m}
  15812 5.546830292669,          !- Vertex 1 Y-coordinate {m}
  15813 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15814 9.623960528053,          !- Vertex 2 X-coordinate {m}
  15815 5.155422205533,          !- Vertex 2 Y-coordinate {m}
  15816 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15817 9.623960528053,          !- Vertex 3 X-coordinate {m}
  15818 5.155422205533,          !- Vertex 3 Y-coordinate {m}
  15819 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15820 11.001251019409,         !- Vertex 4 X-coordinate {m}
  15821 5.546830292669,          !- Vertex 4 Y-coordinate {m}
  15822 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15823 
  15824 ! Hole, 4,645m2
  15825 FenestrationSurface:Detailed,
  15826 GroundFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10034,  !- Name
  15827 Window,                  !- Surface Type
  15828 1002,                    !- Construction Name
  15829 GroundFloor:Zone1_Partition_9_0_10032,  !- Building Surface Name
  15830 GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  15831 0.5,                     !- View Factor to Ground
  15832 ,                        !- Shading Control Name
  15833 ,                        !- Frame and Divider Name
  15834 1,                       !- Multiplier
  15835 4,                       !- Number of Vertices
  15836 9.623960528993,          !- Vertex 1 X-coordinate {m}
  15837 5.155422202223,          !- Vertex 1 Y-coordinate {m}
  15838 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15839 11.001251019392,         !- Vertex 2 X-coordinate {m}
  15840 5.546830292727,          !- Vertex 2 Y-coordinate {m}
  15841 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15842 11.001251019392,         !- Vertex 3 X-coordinate {m}
  15843 5.546830292727,          !- Vertex 3 Y-coordinate {m}
  15844 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15845 9.623960528993,          !- Vertex 4 X-coordinate {m}
  15846 5.155422202223,          !- Vertex 4 Y-coordinate {m}
  15847 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15848 
  15849 ! Hole, 3,296m2
  15850 FenestrationSurface:Detailed,
  15851 GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
  15852 Window,                  !- Surface Type
  15853 1002,                    !- Construction Name
  15854 GroundFloor:Zone3_Partition_6_0_0,  !- Building Surface Name
  15855 GroundFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10036,  !- Outside Boundary Condition Object
  15856 0.5,                     !- View Factor to Ground
  15857 ,                        !- Shading Control Name
  15858 ,                        !- Frame and Divider Name
  15859 1,                       !- Multiplier
  15860 4,                       !- Number of Vertices
  15861 9.570367666574,          !- Vertex 1 X-coordinate {m}
  15862 5.058574326232,          !- Vertex 1 Y-coordinate {m}
  15863 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15864 9.841458396844,          !- Vertex 2 X-coordinate {m}
  15865 4.079448064896,          !- Vertex 2 Y-coordinate {m}
  15866 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15867 9.841459842186,          !- Vertex 3 X-coordinate {m}
  15868 4.079448465067,          !- Vertex 3 Y-coordinate {m}
  15869 3.346999999999,          !- Vertex 3 Z-coordinate {m}
  15870 9.570369111915,          !- Vertex 4 X-coordinate {m}
  15871 5.058574726404,          !- Vertex 4 Y-coordinate {m}
  15872 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15873 
  15874 ! Hole, 3,296m2
  15875 FenestrationSurface:Detailed,
  15876 GroundFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10036,  !- Name
  15877 Window,                  !- Surface Type
  15878 1002,                    !- Construction Name
  15879 GroundFloor:Zone4_Partition_2_0_10034,  !- Building Surface Name
  15880 GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  15881 0.5,                     !- View Factor to Ground
  15882 ,                        !- Shading Control Name
  15883 ,                        !- Frame and Divider Name
  15884 1,                       !- Multiplier
  15885 4,                       !- Number of Vertices
  15886 9.841457706417,          !- Vertex 1 X-coordinate {m}
  15887 4.079447873737,          !- Vertex 1 Y-coordinate {m}
  15888 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15889 9.570368265819,          !- Vertex 2 X-coordinate {m}
  15890 5.058574492145,          !- Vertex 2 Y-coordinate {m}
  15891 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15892 9.570368265819,          !- Vertex 3 X-coordinate {m}
  15893 5.058574492145,          !- Vertex 3 Y-coordinate {m}
  15894 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15895 9.841457706417,          !- Vertex 4 X-coordinate {m}
  15896 4.079447873737,          !- Vertex 4 Y-coordinate {m}
  15897 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15898 
  15899 ! Window, 0,099m2
  15900 FenestrationSurface:Detailed,
  15901 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  15902 Window,                  !- Surface Type
  15903 1001,                    !- Construction Name
  15904 GroundFloor:Zone6_Wall_6_0_0,  !- Building Surface Name
  15905 ,                        !- Outside Boundary Condition Object
  15906 0.5,                     !- View Factor to Ground
  15907 ,                        !- Shading Control Name
  15908 1,                       !- Frame and Divider Name
  15909 1,                       !- Multiplier
  15910 4,                       !- Number of Vertices
  15911 14.391525200479,         !- Vertex 1 X-coordinate {m}
  15912 3.721082967462,          !- Vertex 1 Y-coordinate {m}
  15913 2.393422126300,          !- Vertex 1 Z-coordinate {m}
  15914 14.485127208731,         !- Vertex 2 X-coordinate {m}
  15915 3.667041821513,          !- Vertex 2 Y-coordinate {m}
  15916 2.393422126300,          !- Vertex 2 Z-coordinate {m}
  15917 14.485127208731,         !- Vertex 3 X-coordinate {m}
  15918 3.667041821513,          !- Vertex 3 Y-coordinate {m}
  15919 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  15920 14.391525200479,         !- Vertex 4 X-coordinate {m}
  15921 3.721082967462,          !- Vertex 4 Y-coordinate {m}
  15922 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  15923 
  15924 ! Hole, 19,621m2
  15925 FenestrationSurface:Detailed,
  15926 GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
  15927 Window,                  !- Surface Type
  15928 1002,                    !- Construction Name
  15929 GroundFloor:Zone5_Partition_3_0_0,  !- Building Surface Name
  15930 GroundFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10038,  !- Outside Boundary Condition Object
  15931 0.5,                     !- View Factor to Ground
  15932 ,                        !- Shading Control Name
  15933 ,                        !- Frame and Divider Name
  15934 1,                       !- Multiplier
  15935 4,                       !- Number of Vertices
  15936 9.786137746391,          !- Vertex 1 X-coordinate {m}
  15937 3.983244677433,          !- Vertex 1 Y-coordinate {m}
  15938 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15939 3.936310985222,          !- Vertex 2 X-coordinate {m}
  15940 2.445988733319,          !- Vertex 2 Y-coordinate {m}
  15941 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15942 3.936310985222,          !- Vertex 3 X-coordinate {m}
  15943 2.445988733319,          !- Vertex 3 Y-coordinate {m}
  15944 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15945 9.786137746391,          !- Vertex 4 X-coordinate {m}
  15946 3.983244677433,          !- Vertex 4 Y-coordinate {m}
  15947 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15948 
  15949 ! Hole, 19,621m2
  15950 FenestrationSurface:Detailed,
  15951 GroundFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10038,  !- Name
  15952 Window,                  !- Surface Type
  15953 1002,                    !- Construction Name
  15954 GroundFloor:Zone4_Partition_5_0_10036,  !- Building Surface Name
  15955 GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  15956 0.5,                     !- View Factor to Ground
  15957 ,                        !- Shading Control Name
  15958 ,                        !- Frame and Divider Name
  15959 1,                       !- Multiplier
  15960 4,                       !- Number of Vertices
  15961 3.936310985552,          !- Vertex 1 X-coordinate {m}
  15962 2.445988732062,          !- Vertex 1 Y-coordinate {m}
  15963 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  15964 9.786137746060,          !- Vertex 2 X-coordinate {m}
  15965 3.983244678689,          !- Vertex 2 Y-coordinate {m}
  15966 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  15967 9.786137746060,          !- Vertex 3 X-coordinate {m}
  15968 3.983244678689,          !- Vertex 3 Y-coordinate {m}
  15969 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  15970 3.936310985552,          !- Vertex 4 X-coordinate {m}
  15971 2.445988732062,          !- Vertex 4 Y-coordinate {m}
  15972 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  15973 
  15974 ! Door, 1,968m2
  15975 FenestrationSurface:Detailed,
  15976 GroundFloor:Zone2_Wall_2_0_0_0_0_0_Door,  !- Name
  15977 Door,                    !- Surface Type
  15978 13,                      !- Construction Name
  15979 GroundFloor:Zone2_Wall_2_0_0,  !- Building Surface Name
  15980 ,                        !- Outside Boundary Condition Object
  15981 0.5,                     !- View Factor to Ground
  15982 ,                        !- Shading Control Name
  15983 ,                        !- Frame and Divider Name
  15984 1,                       !- Multiplier
  15985 4,                       !- Number of Vertices
  15986 -1.212992546538,         !- Vertex 1 X-coordinate {m}
  15987 0.854995091021,          !- Vertex 1 Y-coordinate {m}
  15988 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  15989 -0.357093347933,         !- Vertex 2 X-coordinate {m}
  15990 1.120047089530,          !- Vertex 2 Y-coordinate {m}
  15991 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  15992 -0.357093347933,         !- Vertex 3 X-coordinate {m}
  15993 1.120047089530,          !- Vertex 3 Y-coordinate {m}
  15994 2.198000000000,          !- Vertex 3 Z-coordinate {m}
  15995 -1.212992546538,         !- Vertex 4 X-coordinate {m}
  15996 0.854995091021,          !- Vertex 4 Y-coordinate {m}
  15997 2.198000000000;          !- Vertex 4 Z-coordinate {m}
  15998 
  15999 ! Hole, 2,886m2
  16000 FenestrationSurface:Detailed,
  16001 GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
  16002 Window,                  !- Surface Type
  16003 1002,                    !- Construction Name
  16004 GroundFloor:Zone2_Partition_3_0_0,  !- Building Surface Name
  16005 GroundFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10040,  !- Outside Boundary Condition Object
  16006 0.5,                     !- View Factor to Ground
  16007 ,                        !- Shading Control Name
  16008 ,                        !- Frame and Divider Name
  16009 1,                       !- Multiplier
  16010 4,                       !- Number of Vertices
  16011 3.840658757886,          !- Vertex 1 X-coordinate {m}
  16012 2.503482689773,          !- Vertex 1 Y-coordinate {m}
  16013 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  16014 3.636655993765,          !- Vertex 2 X-coordinate {m}
  16015 3.369277486191,          !- Vertex 2 Y-coordinate {m}
  16016 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  16017 3.636655993765,          !- Vertex 3 X-coordinate {m}
  16018 3.369277486191,          !- Vertex 3 Y-coordinate {m}
  16019 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  16020 3.840658757886,          !- Vertex 4 X-coordinate {m}
  16021 2.503482689773,          !- Vertex 4 Y-coordinate {m}
  16022 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  16023 
  16024 ! Hole, 2,886m2
  16025 FenestrationSurface:Detailed,
  16026 GroundFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10040,  !- Name
  16027 Window,                  !- Surface Type
  16028 1002,                    !- Construction Name
  16029 GroundFloor:Zone4_Partition_4_0_10038,  !- Building Surface Name
  16030 GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  16031 0.5,                     !- View Factor to Ground
  16032 ,                        !- Shading Control Name
  16033 ,                        !- Frame and Divider Name
  16034 1,                       !- Multiplier
  16035 4,                       !- Number of Vertices
  16036 3.636655995135,          !- Vertex 1 X-coordinate {m}
  16037 3.369277486514,          !- Vertex 1 Y-coordinate {m}
  16038 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  16039 3.840658758431,          !- Vertex 2 X-coordinate {m}
  16040 2.503482689902,          !- Vertex 2 Y-coordinate {m}
  16041 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  16042 3.840658758431,          !- Vertex 3 X-coordinate {m}
  16043 2.503482689902,          !- Vertex 3 Y-coordinate {m}
  16044 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  16045 3.636655995135,          !- Vertex 4 X-coordinate {m}
  16046 3.369277486514,          !- Vertex 4 Y-coordinate {m}
  16047 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  16048 
  16049 ! Hole, 21,048m2
  16050 FenestrationSurface:Detailed,
  16051 GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
  16052 Window,                  !- Surface Type
  16053 1002,                    !- Construction Name
  16054 GroundFloor:Zone2_Partition_4_0_0,  !- Building Surface Name
  16055 GroundFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10042,  !- Outside Boundary Condition Object
  16056 0.5,                     !- View Factor to Ground
  16057 ,                        !- Shading Control Name
  16058 ,                        !- Frame and Divider Name
  16059 1,                       !- Multiplier
  16060 4,                       !- Number of Vertices
  16061 3.539579126601,          !- Vertex 1 X-coordinate {m}
  16062 3.426319937097,          !- Vertex 1 Y-coordinate {m}
  16063 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  16064 -2.701592988001,         !- Vertex 2 X-coordinate {m}
  16065 1.652659785603,          !- Vertex 2 Y-coordinate {m}
  16066 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  16067 -2.701592988001,         !- Vertex 3 X-coordinate {m}
  16068 1.652659785603,          !- Vertex 3 Y-coordinate {m}
  16069 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  16070 3.539579126601,          !- Vertex 4 X-coordinate {m}
  16071 3.426319937097,          !- Vertex 4 Y-coordinate {m}
  16072 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  16073 
  16074 ! Hole, 21,048m2
  16075 FenestrationSurface:Detailed,
  16076 GroundFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10042,  !- Name
  16077 Window,                  !- Surface Type
  16078 1002,                    !- Construction Name
  16079 GroundFloor:Zone1_Partition_7_0_10040,  !- Building Surface Name
  16080 GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  16081 0.5,                     !- View Factor to Ground
  16082 ,                        !- Shading Control Name
  16083 ,                        !- Frame and Divider Name
  16084 1,                       !- Multiplier
  16085 4,                       !- Number of Vertices
  16086 -2.701592988001,         !- Vertex 1 X-coordinate {m}
  16087 1.652659785603,          !- Vertex 1 Y-coordinate {m}
  16088 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  16089 3.539579126601,          !- Vertex 2 X-coordinate {m}
  16090 3.426319937097,          !- Vertex 2 Y-coordinate {m}
  16091 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  16092 3.539579126601,          !- Vertex 3 X-coordinate {m}
  16093 3.426319937097,          !- Vertex 3 Y-coordinate {m}
  16094 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  16095 -2.701592988001,         !- Vertex 4 X-coordinate {m}
  16096 1.652659785603,          !- Vertex 4 Y-coordinate {m}
  16097 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  16098 
  16099 ! Window, 1,138m2
  16100 FenestrationSurface:Detailed,
  16101 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  16102 Window,                  !- Surface Type
  16103 1001,                    !- Construction Name
  16104 GroundFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
  16105 ,                        !- Outside Boundary Condition Object
  16106 0.5,                     !- View Factor to Ground
  16107 ,                        !- Shading Control Name
  16108 1,                       !- Frame and Divider Name
  16109 1,                       !- Multiplier
  16110 4,                       !- Number of Vertices
  16111 8.800131466294,          !- Vertex 1 X-coordinate {m}
  16112 6.817342162723,          !- Vertex 1 Y-coordinate {m}
  16113 2.438033858700,          !- Vertex 1 Z-coordinate {m}
  16114 7.530258399985,          !- Vertex 2 X-coordinate {m}
  16115 6.501322799960,          !- Vertex 2 Y-coordinate {m}
  16116 2.438033858700,          !- Vertex 2 Z-coordinate {m}
  16117 7.530258399985,          !- Vertex 3 X-coordinate {m}
  16118 6.501322799960,          !- Vertex 3 Y-coordinate {m}
  16119 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  16120 8.800131466294,          !- Vertex 4 X-coordinate {m}
  16121 6.817342162723,          !- Vertex 4 Y-coordinate {m}
  16122 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  16123 
  16124 ! Window, 2,656m2
  16125 FenestrationSurface:Detailed,
  16126 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
  16127 Window,                  !- Surface Type
  16128 1001,                    !- Construction Name
  16129 GroundFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
  16130 ,                        !- Outside Boundary Condition Object
  16131 0.5,                     !- View Factor to Ground
  16132 ,                        !- Shading Control Name
  16133 1,                       !- Frame and Divider Name
  16134 1,                       !- Multiplier
  16135 4,                       !- Number of Vertices
  16136 8.800131466294,          !- Vertex 1 X-coordinate {m}
  16137 6.817342162723,          !- Vertex 1 Y-coordinate {m}
  16138 0.324505600100,          !- Vertex 1 Z-coordinate {m}
  16139 7.530258399985,          !- Vertex 2 X-coordinate {m}
  16140 6.501322799960,          !- Vertex 2 Y-coordinate {m}
  16141 0.324505600100,          !- Vertex 2 Z-coordinate {m}
  16142 7.530258399985,          !- Vertex 3 X-coordinate {m}
  16143 6.501322799960,          !- Vertex 3 Y-coordinate {m}
  16144 2.354033858700,          !- Vertex 3 Z-coordinate {m}
  16145 8.800131466294,          !- Vertex 4 X-coordinate {m}
  16146 6.817342162723,          !- Vertex 4 Y-coordinate {m}
  16147 2.354033858700;          !- Vertex 4 Z-coordinate {m}
  16148 
  16149 ! Door, 3,153m2
  16150 FenestrationSurface:Detailed,
  16151 GroundFloor:Zone1_Wall_4_0_0_0_0_0_Door,  !- Name
  16152 Door,                    !- Surface Type
  16153 13,                      !- Construction Name
  16154 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16155 ,                        !- Outside Boundary Condition Object
  16156 0.5,                     !- View Factor to Ground
  16157 ,                        !- Shading Control Name
  16158 ,                        !- Frame and Divider Name
  16159 1,                       !- Multiplier
  16160 4,                       !- Number of Vertices
  16161 6.198072888799,          !- Vertex 1 X-coordinate {m}
  16162 6.153623540004,          !- Vertex 1 Y-coordinate {m}
  16163 0.002000000000,          !- Vertex 1 Z-coordinate {m}
  16164 4.924847215286,          !- Vertex 2 X-coordinate {m}
  16165 5.820828731854,          !- Vertex 2 Y-coordinate {m}
  16166 0.002000000000,          !- Vertex 2 Z-coordinate {m}
  16167 4.924847215286,          !- Vertex 3 X-coordinate {m}
  16168 5.820828731854,          !- Vertex 3 Y-coordinate {m}
  16169 2.398000000000,          !- Vertex 3 Z-coordinate {m}
  16170 6.198072888799,          !- Vertex 4 X-coordinate {m}
  16171 6.153623540004,          !- Vertex 4 Y-coordinate {m}
  16172 2.398000000000;          !- Vertex 4 Z-coordinate {m}
  16173 
  16174 ! Window, 1,070m2
  16175 FenestrationSurface:Detailed,
  16176 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  16177 Window,                  !- Surface Type
  16178 1001,                    !- Construction Name
  16179 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16180 ,                        !- Outside Boundary Condition Object
  16181 0.5,                     !- View Factor to Ground
  16182 ,                        !- Shading Control Name
  16183 1,                       !- Frame and Divider Name
  16184 1,                       !- Multiplier
  16185 4,                       !- Number of Vertices
  16186 6.159373020302,          !- Vertex 1 X-coordinate {m}
  16187 6.143508196291,          !- Vertex 1 Y-coordinate {m}
  16188 2.442000000000,          !- Vertex 1 Z-coordinate {m}
  16189 4.963547083783,          !- Vertex 2 X-coordinate {m}
  16190 5.830944075567,          !- Vertex 2 Y-coordinate {m}
  16191 2.442000000000,          !- Vertex 2 Z-coordinate {m}
  16192 4.963547083783,          !- Vertex 3 X-coordinate {m}
  16193 5.830944075567,          !- Vertex 3 Y-coordinate {m}
  16194 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  16195 6.159373020302,          !- Vertex 4 X-coordinate {m}
  16196 6.143508196291,          !- Vertex 4 Y-coordinate {m}
  16197 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  16198 
  16199 ! Window, 2,667m2
  16200 FenestrationSurface:Detailed,
  16201 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
  16202 Window,                  !- Surface Type
  16203 1001,                    !- Construction Name
  16204 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16205 ,                        !- Outside Boundary Condition Object
  16206 0.5,                     !- View Factor to Ground
  16207 ,                        !- Shading Control Name
  16208 1,                       !- Frame and Divider Name
  16209 1,                       !- Multiplier
  16210 4,                       !- Number of Vertices
  16211 4.884212353291,          !- Vertex 1 X-coordinate {m}
  16212 5.810207620936,          !- Vertex 1 Y-coordinate {m}
  16213 0.339735318800,          !- Vertex 1 Z-coordinate {m}
  16214 3.607116692992,          !- Vertex 2 X-coordinate {m}
  16215 5.476401278431,          !- Vertex 2 Y-coordinate {m}
  16216 0.339735318800,          !- Vertex 2 Z-coordinate {m}
  16217 3.607116692992,          !- Vertex 3 X-coordinate {m}
  16218 5.476401278431,          !- Vertex 3 Y-coordinate {m}
  16219 2.360000000000,          !- Vertex 3 Z-coordinate {m}
  16220 4.884212353291,          !- Vertex 4 X-coordinate {m}
  16221 5.810207620936,          !- Vertex 4 Y-coordinate {m}
  16222 2.360000000000;          !- Vertex 4 Z-coordinate {m}
  16223 
  16224 ! Window, 1,140m2
  16225 FenestrationSurface:Detailed,
  16226 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
  16227 Window,                  !- Surface Type
  16228 1001,                    !- Construction Name
  16229 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16230 ,                        !- Outside Boundary Condition Object
  16231 0.5,                     !- View Factor to Ground
  16232 ,                        !- Shading Control Name
  16233 1,                       !- Frame and Divider Name
  16234 1,                       !- Multiplier
  16235 4,                       !- Number of Vertices
  16236 4.882277359886,          !- Vertex 1 X-coordinate {m}
  16237 5.809701853755,          !- Vertex 1 Y-coordinate {m}
  16238 2.442000000000,          !- Vertex 1 Z-coordinate {m}
  16239 3.609051686397,          !- Vertex 2 X-coordinate {m}
  16240 5.476907045611,          !- Vertex 2 Y-coordinate {m}
  16241 2.442000000000,          !- Vertex 2 Z-coordinate {m}
  16242 3.609051686397,          !- Vertex 3 X-coordinate {m}
  16243 5.476907045611,          !- Vertex 3 Y-coordinate {m}
  16244 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  16245 4.882277359886,          !- Vertex 4 X-coordinate {m}
  16246 5.809701853755,          !- Vertex 4 Y-coordinate {m}
  16247 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  16248 
  16249 ! Window, 0,474m2
  16250 FenestrationSurface:Detailed,
  16251 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
  16252 Window,                  !- Surface Type
  16253 1001,                    !- Construction Name
  16254 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16255 ,                        !- Outside Boundary Condition Object
  16256 0.5,                     !- View Factor to Ground
  16257 ,                        !- Shading Control Name
  16258 1,                       !- Frame and Divider Name
  16259 1,                       !- Multiplier
  16260 4,                       !- Number of Vertices
  16261 1.576781908391,          !- Vertex 1 X-coordinate {m}
  16262 4.945713836935,          !- Vertex 1 Y-coordinate {m}
  16263 2.189788738300,          !- Vertex 1 Z-coordinate {m}
  16264 1.166336029694,          !- Vertex 2 X-coordinate {m}
  16265 4.838431789221,          !- Vertex 2 Y-coordinate {m}
  16266 2.189788738300,          !- Vertex 2 Z-coordinate {m}
  16267 1.166336029694,          !- Vertex 3 X-coordinate {m}
  16268 4.838431789221,          !- Vertex 3 Y-coordinate {m}
  16269 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  16270 1.576781908391,          !- Vertex 4 X-coordinate {m}
  16271 4.945713836935,          !- Vertex 4 Y-coordinate {m}
  16272 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  16273 
  16274 ! Window, 0,337m2
  16275 FenestrationSurface:Detailed,
  16276 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
  16277 Window,                  !- Surface Type
  16278 1001,                    !- Construction Name
  16279 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16280 ,                        !- Outside Boundary Condition Object
  16281 0.5,                     !- View Factor to Ground
  16282 ,                        !- Shading Control Name
  16283 1,                       !- Frame and Divider Name
  16284 1,                       !- Multiplier
  16285 4,                       !- Number of Vertices
  16286 1.085066305891,          !- Vertex 1 X-coordinate {m}
  16287 4.817189567434,          !- Vertex 1 Y-coordinate {m}
  16288 2.584853669700,          !- Vertex 1 Z-coordinate {m}
  16289 0.634818942298,          !- Vertex 2 X-coordinate {m}
  16290 4.699504236307,          !- Vertex 2 Y-coordinate {m}
  16291 2.584853669700,          !- Vertex 2 Z-coordinate {m}
  16292 0.634818942298,          !- Vertex 3 X-coordinate {m}
  16293 4.699504236307,          !- Vertex 3 Y-coordinate {m}
  16294 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  16295 1.085066305891,          !- Vertex 4 X-coordinate {m}
  16296 4.817189567434,          !- Vertex 4 Y-coordinate {m}
  16297 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  16298 
  16299 ! Window, 0,149m2
  16300 FenestrationSurface:Detailed,
  16301 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
  16302 Window,                  !- Surface Type
  16303 1001,                    !- Construction Name
  16304 GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
  16305 ,                        !- Outside Boundary Condition Object
  16306 0.5,                     !- View Factor to Ground
  16307 ,                        !- Shading Control Name
  16308 1,                       !- Frame and Divider Name
  16309 1,                       !- Multiplier
  16310 4,                       !- Number of Vertices
  16311 0.553549218401,          !- Vertex 1 X-coordinate {m}
  16312 4.678262014495,          !- Vertex 1 Y-coordinate {m}
  16313 2.988426834900,          !- Vertex 1 Z-coordinate {m}
  16314 0.103328877091,          !- Vertex 2 X-coordinate {m}
  16315 4.560583746433,          !- Vertex 2 Y-coordinate {m}
  16316 2.988426834900,          !- Vertex 2 Z-coordinate {m}
  16317 0.103328877091,          !- Vertex 3 X-coordinate {m}
  16318 4.560583746433,          !- Vertex 3 Y-coordinate {m}
  16319 3.308000000000,          !- Vertex 3 Z-coordinate {m}
  16320 0.553549218401,          !- Vertex 4 X-coordinate {m}
  16321 4.678262014495,          !- Vertex 4 Y-coordinate {m}
  16322 3.308000000000;          !- Vertex 4 Z-coordinate {m}
  16323 
  16324 ! Window, 0,718m2
  16325 FenestrationSurface:Detailed,
  16326 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  16327 Window,                  !- Surface Type
  16328 1001,                    !- Construction Name
  16329 GroundFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
  16330 ,                        !- Outside Boundary Condition Object
  16331 0.5,                     !- View Factor to Ground
  16332 ,                        !- Shading Control Name
  16333 1,                       !- Frame and Divider Name
  16334 1,                       !- Multiplier
  16335 4,                       !- Number of Vertices
  16336 -2.917505510223,         !- Vertex 1 X-coordinate {m}
  16337 2.713889828514,          !- Vertex 1 Y-coordinate {m}
  16338 1.616451454200,          !- Vertex 1 Z-coordinate {m}
  16339 -3.177505509274,         !- Vertex 2 X-coordinate {m}
  16340 2.263556618043,          !- Vertex 2 Y-coordinate {m}
  16341 1.616451454200,          !- Vertex 2 Z-coordinate {m}
  16342 -3.177505509274,         !- Vertex 3 X-coordinate {m}
  16343 2.263556618043,          !- Vertex 3 Y-coordinate {m}
  16344 2.996451454200,          !- Vertex 3 Z-coordinate {m}
  16345 -2.917505510223,         !- Vertex 4 X-coordinate {m}
  16346 2.713889828514,          !- Vertex 4 Y-coordinate {m}
  16347 2.996451454200;          !- Vertex 4 Z-coordinate {m}
  16348 
  16349 ! Hole, 19,507m2
  16350 FenestrationSurface:Detailed,
  16351 GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
  16352 Window,                  !- Surface Type
  16353 1002,                    !- Construction Name
  16354 GroundFloor:Zone1_Partition_8_0_0,  !- Building Surface Name
  16355 GroundFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10044,  !- Outside Boundary Condition Object
  16356 0.5,                     !- View Factor to Ground
  16357 ,                        !- Shading Control Name
  16358 ,                        !- Frame and Divider Name
  16359 1,                       !- Multiplier
  16360 4,                       !- Number of Vertices
  16361 3.689786625402,          !- Vertex 1 X-coordinate {m}
  16362 3.469006959694,          !- Vertex 1 Y-coordinate {m}
  16363 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  16364 9.473899077083,          !- Vertex 2 X-coordinate {m}
  16365 5.112776684258,          !- Vertex 2 Y-coordinate {m}
  16366 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  16367 9.473899077083,          !- Vertex 3 X-coordinate {m}
  16368 5.112776684258,          !- Vertex 3 Y-coordinate {m}
  16369 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  16370 3.689786625402,          !- Vertex 4 X-coordinate {m}
  16371 3.469006959694,          !- Vertex 4 Y-coordinate {m}
  16372 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  16373 
  16374 ! Hole, 19,507m2
  16375 FenestrationSurface:Detailed,
  16376 GroundFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10044,  !- Name
  16377 Window,                  !- Surface Type
  16378 1002,                    !- Construction Name
  16379 GroundFloor:Zone4_Partition_3_0_10042,  !- Building Surface Name
  16380 GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
  16381 0.5,                     !- View Factor to Ground
  16382 ,                        !- Shading Control Name
  16383 ,                        !- Frame and Divider Name
  16384 1,                       !- Multiplier
  16385 4,                       !- Number of Vertices
  16386 9.473899077087,          !- Vertex 1 X-coordinate {m}
  16387 5.112776684247,          !- Vertex 1 Y-coordinate {m}
  16388 0.103000000000,          !- Vertex 1 Z-coordinate {m}
  16389 3.689786625393,          !- Vertex 2 X-coordinate {m}
  16390 3.469006959726,          !- Vertex 2 Y-coordinate {m}
  16391 0.103000000000,          !- Vertex 2 Z-coordinate {m}
  16392 3.689786625393,          !- Vertex 3 X-coordinate {m}
  16393 3.469006959726,          !- Vertex 3 Y-coordinate {m}
  16394 3.347000000000,          !- Vertex 3 Z-coordinate {m}
  16395 9.473899077087,          !- Vertex 4 X-coordinate {m}
  16396 5.112776684247,          !- Vertex 4 Y-coordinate {m}
  16397 3.347000000000;          !- Vertex 4 Z-coordinate {m}
  16398 
  16399 ! Door, 1.980m2
  16400 FenestrationSurface:Detailed,
  16401 GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Name
  16402 Door,                    !- Surface Type
  16403 13,                      !- Construction Name
  16404 GroundFloor:Office3_Partition_4_0_0,  !- Building Surface Name
  16405 GroundFloor:Corridor%a1_Partition_5_0_0_0_0_0_Door_10005,  !- Outside Boundary Condition Object
  16406 0,                       !- View Factor to Ground
  16407 ,                        !- Shading Control Name
  16408 ,                        !- Frame and Divider Name
  16409 1,                       !- Multiplier
  16410 4,                       !- Number of Vertices
  16411 13.618321838882,         !- Vertex 1 X-coordinate {m}
  16412 6.512736284495,          !- Vertex 1 Y-coordinate {m}
  16413 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16414 14.068321838795,         !- Vertex 2 X-coordinate {m}
  16415 7.292159147945,          !- Vertex 2 Y-coordinate {m}
  16416 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16417 14.068321838795,         !- Vertex 3 X-coordinate {m}
  16418 7.292159147945,          !- Vertex 3 Y-coordinate {m}
  16419 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16420 13.618321838882,         !- Vertex 4 X-coordinate {m}
  16421 6.512736284495,          !- Vertex 4 Y-coordinate {m}
  16422 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16423 
  16424 ! Door, 1.980m2
  16425 FenestrationSurface:Detailed,
  16426 GroundFloor:Corridor%a1_Partition_5_0_0_0_0_0_Door_10005,  !- Name
  16427 Door,                    !- Surface Type
  16428 13,                      !- Construction Name
  16429 GroundFloor:Corridor%a1_Partition_5_0_10003,  !- Building Surface Name
  16430 GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  16431 0,                       !- View Factor to Ground
  16432 ,                        !- Shading Control Name
  16433 ,                        !- Frame and Divider Name
  16434 1,                       !- Multiplier
  16435 4,                       !- Number of Vertices
  16436 14.068321838665,         !- Vertex 1 X-coordinate {m}
  16437 7.292159148021,          !- Vertex 1 Y-coordinate {m}
  16438 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16439 13.618321838665,         !- Vertex 2 X-coordinate {m}
  16440 6.512736284620,          !- Vertex 2 Y-coordinate {m}
  16441 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16442 13.618321838665,         !- Vertex 3 X-coordinate {m}
  16443 6.512736284620,          !- Vertex 3 Y-coordinate {m}
  16444 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16445 14.068321838665,         !- Vertex 4 X-coordinate {m}
  16446 7.292159148021,          !- Vertex 4 Y-coordinate {m}
  16447 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16448 
  16449 ! Window, 1.173m2 X 2
  16450 FenestrationSurface:Detailed,
  16451 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
  16452 Window,                  !- Surface Type
  16453 1001,                    !- Construction Name
  16454 GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
  16455 ,                        !- Outside Boundary Condition Object
  16456 0.5,                     !- View Factor to Ground
  16457 ,                        !- Shading Control Name
  16458 ,                        !- Frame and Divider Name
  16459 1,                       !- Multiplier
  16460 4,                       !- Number of Vertices
  16461 10.377234182446,         !- Vertex 1 X-coordinate {m}
  16462 9.603746105900,          !- Vertex 1 Y-coordinate {m}
  16463 0.338521271600,          !- Vertex 1 Z-coordinate {m}
  16464 9.967234182341,          !- Vertex 2 X-coordinate {m}
  16465 8.893605274861,          !- Vertex 2 Y-coordinate {m}
  16466 0.338521271600,          !- Vertex 2 Z-coordinate {m}
  16467 9.967234182341,          !- Vertex 3 X-coordinate {m}
  16468 8.893605274861,          !- Vertex 3 Y-coordinate {m}
  16469 1.768521271600,          !- Vertex 3 Z-coordinate {m}
  16470 10.377234182446,         !- Vertex 4 X-coordinate {m}
  16471 9.603746105900,          !- Vertex 4 Y-coordinate {m}
  16472 1.768521271600;          !- Vertex 4 Z-coordinate {m}
  16473 
  16474 ! Window, 0.754m2 X 2
  16475 FenestrationSurface:Detailed,
  16476 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
  16477 Window,                  !- Surface Type
  16478 1001,                    !- Construction Name
  16479 GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
  16480 ,                        !- Outside Boundary Condition Object
  16481 0.5,                     !- View Factor to Ground
  16482 ,                        !- Shading Control Name
  16483 ,                        !- Frame and Divider Name
  16484 1,                       !- Multiplier
  16485 4,                       !- Number of Vertices
  16486 10.377234182446,         !- Vertex 1 X-coordinate {m}
  16487 9.603746105900,          !- Vertex 1 Y-coordinate {m}
  16488 1.848521271600,          !- Vertex 1 Z-coordinate {m}
  16489 9.967234182341,          !- Vertex 2 X-coordinate {m}
  16490 8.893605274861,          !- Vertex 2 Y-coordinate {m}
  16491 1.848521271600,          !- Vertex 2 Z-coordinate {m}
  16492 9.967234182341,          !- Vertex 3 X-coordinate {m}
  16493 8.893605274861,          !- Vertex 3 Y-coordinate {m}
  16494 2.768521271600,          !- Vertex 3 Z-coordinate {m}
  16495 10.377234182446,         !- Vertex 4 X-coordinate {m}
  16496 9.603746105900,          !- Vertex 4 Y-coordinate {m}
  16497 2.768521271600;          !- Vertex 4 Z-coordinate {m}
  16498 
  16499 ! Window, 0.322m2
  16500 FenestrationSurface:Detailed,
  16501 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
  16502 Window,                  !- Surface Type
  16503 1001,                    !- Construction Name
  16504 GroundFloor:Office1_Wall_3_0_0,  !- Building Surface Name
  16505 ,                        !- Outside Boundary Condition Object
  16506 0.5,                     !- View Factor to Ground
  16507 ,                        !- Shading Control Name
  16508 ,                        !- Frame and Divider Name
  16509 1,                       !- Multiplier
  16510 4,                       !- Number of Vertices
  16511 19.224374314395,         !- Vertex 1 X-coordinate {m}
  16512 8.832371940465,          !- Vertex 1 Y-coordinate {m}
  16513 1.246775569300,          !- Vertex 1 Z-coordinate {m}
  16514 19.409374314091,         !- Vertex 2 X-coordinate {m}
  16515 9.152801340040,          !- Vertex 2 Y-coordinate {m}
  16516 1.246775569300,          !- Vertex 2 Z-coordinate {m}
  16517 19.409374314091,         !- Vertex 3 X-coordinate {m}
  16518 9.152801340040,          !- Vertex 3 Y-coordinate {m}
  16519 2.116775569300,          !- Vertex 3 Z-coordinate {m}
  16520 19.224374314395,         !- Vertex 4 X-coordinate {m}
  16521 8.832371940465,          !- Vertex 4 Y-coordinate {m}
  16522 2.116775569300;          !- Vertex 4 Z-coordinate {m}
  16523 
  16524 ! Window, 1.164m2 X 2
  16525 FenestrationSurface:Detailed,
  16526 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
  16527 Window,                  !- Surface Type
  16528 1001,                    !- Construction Name
  16529 GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
  16530 ,                        !- Outside Boundary Condition Object
  16531 0.5,                     !- View Factor to Ground
  16532 ,                        !- Shading Control Name
  16533 ,                        !- Frame and Divider Name
  16534 1,                       !- Multiplier
  16535 4,                       !- Number of Vertices
  16536 18.466469502039,         !- Vertex 1 X-coordinate {m}
  16537 10.399208886491,         !- Vertex 1 Y-coordinate {m}
  16538 0.340792106600,          !- Vertex 1 Z-coordinate {m}
  16539 17.756328670896,         !- Vertex 2 X-coordinate {m}
  16540 10.809208886416,         !- Vertex 2 Y-coordinate {m}
  16541 0.340792106600,          !- Vertex 2 Z-coordinate {m}
  16542 17.756328670896,         !- Vertex 3 X-coordinate {m}
  16543 10.809208886416,         !- Vertex 3 Y-coordinate {m}
  16544 1.760792106600,          !- Vertex 3 Z-coordinate {m}
  16545 18.466469502039,         !- Vertex 4 X-coordinate {m}
  16546 10.399208886491,         !- Vertex 4 Y-coordinate {m}
  16547 1.760792106600;          !- Vertex 4 Z-coordinate {m}
  16548 
  16549 ! Window, 0.672m2 X 2
  16550 FenestrationSurface:Detailed,
  16551 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
  16552 Window,                  !- Surface Type
  16553 1001,                    !- Construction Name
  16554 GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
  16555 ,                        !- Outside Boundary Condition Object
  16556 0.5,                     !- View Factor to Ground
  16557 ,                        !- Shading Control Name
  16558 ,                        !- Frame and Divider Name
  16559 1,                       !- Multiplier
  16560 4,                       !- Number of Vertices
  16561 18.466469502039,         !- Vertex 1 X-coordinate {m}
  16562 10.399208886491,         !- Vertex 1 Y-coordinate {m}
  16563 1.840792106600,          !- Vertex 1 Z-coordinate {m}
  16564 17.756328670896,         !- Vertex 2 X-coordinate {m}
  16565 10.809208886416,         !- Vertex 2 Y-coordinate {m}
  16566 1.840792106600,          !- Vertex 2 Z-coordinate {m}
  16567 17.756328670896,         !- Vertex 3 X-coordinate {m}
  16568 10.809208886416,         !- Vertex 3 Y-coordinate {m}
  16569 2.660792106600,          !- Vertex 3 Z-coordinate {m}
  16570 18.466469502039,         !- Vertex 4 X-coordinate {m}
  16571 10.399208886491,         !- Vertex 4 Y-coordinate {m}
  16572 2.660792106600;          !- Vertex 4 Z-coordinate {m}
  16573 
  16574 ! Door, 1.980m2
  16575 FenestrationSurface:Detailed,
  16576 GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Name
  16577 Door,                    !- Surface Type
  16578 13,                      !- Construction Name
  16579 GroundFloor:Office1_Partition_6_0_0,  !- Building Surface Name
  16580 GroundFloor:Corridor%a2_Partition_8_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
  16581 0,                       !- View Factor to Ground
  16582 ,                        !- Shading Control Name
  16583 ,                        !- Frame and Divider Name
  16584 1,                       !- Multiplier
  16585 4,                       !- Number of Vertices
  16586 14.182732831751,         !- Vertex 1 X-coordinate {m}
  16587 9.726719088143,          !- Vertex 1 Y-coordinate {m}
  16588 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16589 14.962155697524,         !- Vertex 2 X-coordinate {m}
  16590 9.276719092254,          !- Vertex 2 Y-coordinate {m}
  16591 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16592 14.962155697524,         !- Vertex 3 X-coordinate {m}
  16593 9.276719092254,          !- Vertex 3 Y-coordinate {m}
  16594 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16595 14.182732831751,         !- Vertex 4 X-coordinate {m}
  16596 9.726719088143,          !- Vertex 4 Y-coordinate {m}
  16597 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16598 
  16599 ! Door, 1.980m2
  16600 FenestrationSurface:Detailed,
  16601 GroundFloor:Corridor%a2_Partition_8_0_0_0_0_0_Door_10015,  !- Name
  16602 Door,                    !- Surface Type
  16603 13,                      !- Construction Name
  16604 GroundFloor:Corridor%a2_Partition_8_0_10013,  !- Building Surface Name
  16605 GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  16606 0,                       !- View Factor to Ground
  16607 ,                        !- Shading Control Name
  16608 ,                        !- Frame and Divider Name
  16609 1,                       !- Multiplier
  16610 4,                       !- Number of Vertices
  16611 14.962155696828,         !- Vertex 1 X-coordinate {m}
  16612 9.276719091049,          !- Vertex 1 Y-coordinate {m}
  16613 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16614 14.182732833429,         !- Vertex 2 X-coordinate {m}
  16615 9.726719091050,          !- Vertex 2 Y-coordinate {m}
  16616 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16617 14.182732833429,         !- Vertex 3 X-coordinate {m}
  16618 9.726719091050,          !- Vertex 3 Y-coordinate {m}
  16619 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16620 14.962155696828,         !- Vertex 4 X-coordinate {m}
  16621 9.276719091049,          !- Vertex 4 Y-coordinate {m}
  16622 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16623 
  16624 ! Door, 1.980m2
  16625 FenestrationSurface:Detailed,
  16626 GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Name
  16627 Door,                    !- Surface Type
  16628 13,                      !- Construction Name
  16629 GroundFloor:Corridor%a1_Partition_4_0_0,  !- Building Surface Name
  16630 GroundFloor:Corridor%a2_Partition_2_0_0_0_0_0_Door_10025,  !- Outside Boundary Condition Object
  16631 0,                       !- View Factor to Ground
  16632 ,                        !- Shading Control Name
  16633 ,                        !- Frame and Divider Name
  16634 1,                       !- Multiplier
  16635 4,                       !- Number of Vertices
  16636 15.481562984244,         !- Vertex 1 X-coordinate {m}
  16637 6.936272677349,          !- Vertex 1 Y-coordinate {m}
  16638 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16639 14.702140121402,         !- Vertex 2 X-coordinate {m}
  16640 7.386272678316,          !- Vertex 2 Y-coordinate {m}
  16641 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16642 14.702140121402,         !- Vertex 3 X-coordinate {m}
  16643 7.386272678316,          !- Vertex 3 Y-coordinate {m}
  16644 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16645 15.481562984244,         !- Vertex 4 X-coordinate {m}
  16646 6.936272677349,          !- Vertex 4 Y-coordinate {m}
  16647 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16648 
  16649 ! Door, 1.980m2
  16650 FenestrationSurface:Detailed,
  16651 GroundFloor:Corridor%a2_Partition_2_0_0_0_0_0_Door_10025,  !- Name
  16652 Door,                    !- Surface Type
  16653 13,                      !- Construction Name
  16654 GroundFloor:Corridor%a2_Partition_2_0_10023,  !- Building Surface Name
  16655 GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  16656 0,                       !- View Factor to Ground
  16657 ,                        !- Shading Control Name
  16658 ,                        !- Frame and Divider Name
  16659 1,                       !- Multiplier
  16660 4,                       !- Number of Vertices
  16661 14.702140121715,         !- Vertex 1 X-coordinate {m}
  16662 7.386272678859,          !- Vertex 1 Y-coordinate {m}
  16663 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16664 15.481562985118,         !- Vertex 2 X-coordinate {m}
  16665 6.936272678864,          !- Vertex 2 Y-coordinate {m}
  16666 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16667 15.481562985118,         !- Vertex 3 X-coordinate {m}
  16668 6.936272678864,          !- Vertex 3 Y-coordinate {m}
  16669 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16670 14.702140121715,         !- Vertex 4 X-coordinate {m}
  16671 7.386272678859,          !- Vertex 4 Y-coordinate {m}
  16672 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16673 
  16674 ! Door, 1.980m2
  16675 FenestrationSurface:Detailed,
  16676 GroundFloor:Corridor%a2_Partition_9_0_0_0_0_0_Door,  !- Name
  16677 Door,                    !- Surface Type
  16678 13,                      !- Construction Name
  16679 GroundFloor:Corridor%a2_Partition_9_0_0,  !- Building Surface Name
  16680 GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Outside Boundary Condition Object
  16681 0,                       !- View Factor to Ground
  16682 ,                        !- Shading Control Name
  16683 ,                        !- Frame and Divider Name
  16684 1,                       !- Multiplier
  16685 4,                       !- Number of Vertices
  16686 13.996847443092,         !- Vertex 1 X-coordinate {m}
  16687 9.606457717208,          !- Vertex 1 Y-coordinate {m}
  16688 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16689 13.546847443037,         !- Vertex 2 X-coordinate {m}
  16690 8.827034853740,          !- Vertex 2 Y-coordinate {m}
  16691 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16692 13.546847443037,         !- Vertex 3 X-coordinate {m}
  16693 8.827034853740,          !- Vertex 3 Y-coordinate {m}
  16694 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16695 13.996847443092,         !- Vertex 4 X-coordinate {m}
  16696 9.606457717208,          !- Vertex 4 Y-coordinate {m}
  16697 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16698 
  16699 ! Door, 1.980m2
  16700 FenestrationSurface:Detailed,
  16701 GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Name
  16702 Door,                    !- Surface Type
  16703 13,                      !- Construction Name
  16704 GroundFloor:Office2_Partition_3_0_10029,  !- Building Surface Name
  16705 GroundFloor:Corridor%a2_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  16706 0,                       !- View Factor to Ground
  16707 ,                        !- Shading Control Name
  16708 ,                        !- Frame and Divider Name
  16709 1,                       !- Multiplier
  16710 4,                       !- Number of Vertices
  16711 13.546847442589,         !- Vertex 1 X-coordinate {m}
  16712 8.827034853998,          !- Vertex 1 Y-coordinate {m}
  16713 0.100000000000,          !- Vertex 1 Z-coordinate {m}
  16714 13.996847441476,         !- Vertex 2 X-coordinate {m}
  16715 9.606457718140,          !- Vertex 2 Y-coordinate {m}
  16716 0.100000000000,          !- Vertex 2 Z-coordinate {m}
  16717 13.996847441476,         !- Vertex 3 X-coordinate {m}
  16718 9.606457718140,          !- Vertex 3 Y-coordinate {m}
  16719 2.300000000000,          !- Vertex 3 Z-coordinate {m}
  16720 13.546847442589,         !- Vertex 4 X-coordinate {m}
  16721 8.827034853998,          !- Vertex 4 Y-coordinate {m}
  16722 2.300000000000;          !- Vertex 4 Z-coordinate {m}
  16723 
  16724 ! Window, 1.082m2 X 2
  16725 FenestrationSurface:Detailed,
  16726 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
  16727 Window,                  !- Surface Type
  16728 1001,                    !- Construction Name
  16729 GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
  16730 ,                        !- Outside Boundary Condition Object
  16731 0.5,                     !- View Factor to Ground
  16732 ,                        !- Shading Control Name
  16733 ,                        !- Frame and Divider Name
  16734 1,                       !- Multiplier
  16735 4,                       !- Number of Vertices
  16736 12.879740297186,         !- Vertex 1 X-coordinate {m}
  16737 12.501869762038,         !- Vertex 1 Y-coordinate {m}
  16738 0.336581880900,          !- Vertex 1 Z-coordinate {m}
  16739 12.087681119471,         !- Vertex 2 X-coordinate {m}
  16740 12.289638145469,         !- Vertex 2 Y-coordinate {m}
  16741 0.336581880900,          !- Vertex 2 Z-coordinate {m}
  16742 12.087681119471,         !- Vertex 3 X-coordinate {m}
  16743 12.289638145469,         !- Vertex 3 Y-coordinate {m}
  16744 1.656581880900,          !- Vertex 3 Z-coordinate {m}
  16745 12.879740297186,         !- Vertex 4 X-coordinate {m}
  16746 12.501869762038,         !- Vertex 4 Y-coordinate {m}
  16747 1.656581880900;          !- Vertex 4 Z-coordinate {m}
  16748 
  16749 ! Window, 0.758m2 X 2
  16750 FenestrationSurface:Detailed,
  16751 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
  16752 Window,                  !- Surface Type
  16753 1001,                    !- Construction Name
  16754 GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
  16755 ,                        !- Outside Boundary Condition Object
  16756 0.5,                     !- View Factor to Ground
  16757 ,                        !- Shading Control Name
  16758 ,                        !- Frame and Divider Name
  16759 1,                       !- Multiplier
  16760 4,                       !- Number of Vertices
  16761 12.879740297186,         !- Vertex 1 X-coordinate {m}
  16762 12.501869762038,         !- Vertex 1 Y-coordinate {m}
  16763 1.736581880900,          !- Vertex 1 Z-coordinate {m}
  16764 12.087681119471,         !- Vertex 2 X-coordinate {m}
  16765 12.289638145469,         !- Vertex 2 Y-coordinate {m}
  16766 1.736581880900,          !- Vertex 2 Z-coordinate {m}
  16767 12.087681119471,         !- Vertex 3 X-coordinate {m}
  16768 12.289638145469,         !- Vertex 3 Y-coordinate {m}
  16769 2.661418051300,          !- Vertex 3 Z-coordinate {m}
  16770 12.879740297186,         !- Vertex 4 X-coordinate {m}
  16771 12.501869762038,         !- Vertex 4 Y-coordinate {m}
  16772 2.661418051300;          !- Vertex 4 Z-coordinate {m}
  16773 
  16774 ! Door, 1.980m2
  16775 FenestrationSurface:Detailed,
  16776 FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Name
  16777 Door,                    !- Surface Type
  16778 13,                      !- Construction Name
  16779 FirstFloor:Office10_Partition_5_0_0,  !- Building Surface Name
  16780 FirstFloor:Corridor%b1_Partition_5_0_0_0_0_0_Door_10036,  !- Outside Boundary Condition Object
  16781 0,                       !- View Factor to Ground
  16782 ,                        !- Shading Control Name
  16783 ,                        !- Frame and Divider Name
  16784 1,                       !- Multiplier
  16785 4,                       !- Number of Vertices
  16786 13.597671280843,         !- Vertex 1 X-coordinate {m}
  16787 6.638261615133,          !- Vertex 1 Y-coordinate {m}
  16788 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  16789 14.047671280849,         !- Vertex 2 X-coordinate {m}
  16790 7.417684478529,          !- Vertex 2 Y-coordinate {m}
  16791 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  16792 14.047671280849,         !- Vertex 3 X-coordinate {m}
  16793 7.417684478529,          !- Vertex 3 Y-coordinate {m}
  16794 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  16795 13.597671280843,         !- Vertex 4 X-coordinate {m}
  16796 6.638261615133,          !- Vertex 4 Y-coordinate {m}
  16797 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  16798 
  16799 ! Door, 1.980m2
  16800 FenestrationSurface:Detailed,
  16801 FirstFloor:Corridor%b1_Partition_5_0_0_0_0_0_Door_10036,  !- Name
  16802 Door,                    !- Surface Type
  16803 13,                      !- Construction Name
  16804 FirstFloor:Corridor%b1_Partition_5_0_10034,  !- Building Surface Name
  16805 FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  16806 0,                       !- View Factor to Ground
  16807 ,                        !- Shading Control Name
  16808 ,                        !- Frame and Divider Name
  16809 1,                       !- Multiplier
  16810 4,                       !- Number of Vertices
  16811 14.047671278069,         !- Vertex 1 X-coordinate {m}
  16812 7.417684480135,          !- Vertex 1 Y-coordinate {m}
  16813 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  16814 13.597671279524,         !- Vertex 2 X-coordinate {m}
  16815 6.638261615895,          !- Vertex 2 Y-coordinate {m}
  16816 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  16817 13.597671279524,         !- Vertex 3 X-coordinate {m}
  16818 6.638261615895,          !- Vertex 3 Y-coordinate {m}
  16819 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  16820 14.047671278069,         !- Vertex 4 X-coordinate {m}
  16821 7.417684480135,          !- Vertex 4 Y-coordinate {m}
  16822 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  16823 
  16824 ! Window, 1.173m2 X 2
  16825 FenestrationSurface:Detailed,
  16826 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
  16827 Window,                  !- Surface Type
  16828 1001,                    !- Construction Name
  16829 FirstFloor:Office10_Wall_11_0_0,  !- Building Surface Name
  16830 ,                        !- Outside Boundary Condition Object
  16831 0.5,                     !- View Factor to Ground
  16832 ,                        !- Shading Control Name
  16833 ,                        !- Frame and Divider Name
  16834 1,                       !- Multiplier
  16835 4,                       !- Number of Vertices
  16836 10.377510877330,         !- Vertex 1 X-coordinate {m}
  16837 9.604225355094,          !- Vertex 1 Y-coordinate {m}
  16838 4.828593241200,          !- Vertex 1 Z-coordinate {m}
  16839 9.967510877256,          !- Vertex 2 X-coordinate {m}
  16840 8.894084524036,          !- Vertex 2 Y-coordinate {m}
  16841 4.828593241200,          !- Vertex 2 Z-coordinate {m}
  16842 9.967510877256,          !- Vertex 3 X-coordinate {m}
  16843 8.894084524036,          !- Vertex 3 Y-coordinate {m}
  16844 6.258593241200,          !- Vertex 3 Z-coordinate {m}
  16845 10.377510877330,         !- Vertex 4 X-coordinate {m}
  16846 9.604225355094,          !- Vertex 4 Y-coordinate {m}
  16847 6.258593241200;          !- Vertex 4 Z-coordinate {m}
  16848 
  16849 ! Window, 0.161m2
  16850 FenestrationSurface:Detailed,
  16851 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
  16852 Window,                  !- Surface Type
  16853 1001,                    !- Construction Name
  16854 FirstFloor:Office8_Wall_3_0_0,  !- Building Surface Name
  16855 ,                        !- Outside Boundary Condition Object
  16856 0.5,                     !- View Factor to Ground
  16857 ,                        !- Shading Control Name
  16858 ,                        !- Frame and Divider Name
  16859 1,                       !- Multiplier
  16860 3,                       !- Number of Vertices
  16861 19.406736043141,         !- Vertex 1 X-coordinate {m}
  16862 9.148231720769,          !- Vertex 1 Y-coordinate {m}
  16863 4.891447428000,          !- Vertex 1 Z-coordinate {m}
  16864 19.406736043141,         !- Vertex 2 X-coordinate {m}
  16865 9.148231720769,          !- Vertex 2 Y-coordinate {m}
  16866 5.760128453300,          !- Vertex 2 Z-coordinate {m}
  16867 19.221736043291,         !- Vertex 3 X-coordinate {m}
  16868 8.827802321282,          !- Vertex 3 Y-coordinate {m}
  16869 5.761318560800;          !- Vertex 3 Z-coordinate {m}
  16870 
  16871 ! Window, 0.161m2
  16872 FenestrationSurface:Detailed,
  16873 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
  16874 Window,                  !- Surface Type
  16875 1001,                    !- Construction Name
  16876 FirstFloor:Office8_Wall_3_0_0,  !- Building Surface Name
  16877 ,                        !- Outside Boundary Condition Object
  16878 0.5,                     !- View Factor to Ground
  16879 ,                        !- Shading Control Name
  16880 ,                        !- Frame and Divider Name
  16881 1,                       !- Multiplier
  16882 3,                       !- Number of Vertices
  16883 19.221736043291,         !- Vertex 1 X-coordinate {m}
  16884 8.827802321282,          !- Vertex 1 Y-coordinate {m}
  16885 4.891447428000,          !- Vertex 1 Z-coordinate {m}
  16886 19.406736043141,         !- Vertex 2 X-coordinate {m}
  16887 9.148231720769,          !- Vertex 2 Y-coordinate {m}
  16888 4.891447428000,          !- Vertex 2 Z-coordinate {m}
  16889 19.221736043291,         !- Vertex 3 X-coordinate {m}
  16890 8.827802321282,          !- Vertex 3 Y-coordinate {m}
  16891 5.761318560800;          !- Vertex 3 Z-coordinate {m}
  16892 
  16893 ! Window, 1.173m2 X 2
  16894 FenestrationSurface:Detailed,
  16895 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
  16896 Window,                  !- Surface Type
  16897 1001,                    !- Construction Name
  16898 FirstFloor:Office8_Wall_4_0_0,  !- Building Surface Name
  16899 ,                        !- Outside Boundary Condition Object
  16900 0.5,                     !- View Factor to Ground
  16901 ,                        !- Shading Control Name
  16902 ,                        !- Frame and Divider Name
  16903 1,                       !- Multiplier
  16904 4,                       !- Number of Vertices
  16905 18.466747361393,         !- Vertex 1 X-coordinate {m}
  16906 10.399048459993,         !- Vertex 1 Y-coordinate {m}
  16907 4.827419757000,          !- Vertex 1 Z-coordinate {m}
  16908 17.756606530272,         !- Vertex 2 X-coordinate {m}
  16909 10.809048459957,         !- Vertex 2 Y-coordinate {m}
  16910 4.827419757000,          !- Vertex 2 Z-coordinate {m}
  16911 17.756606530272,         !- Vertex 3 X-coordinate {m}
  16912 10.809048459957,         !- Vertex 3 Y-coordinate {m}
  16913 6.257419757000,          !- Vertex 3 Z-coordinate {m}
  16914 18.466747361393,         !- Vertex 4 X-coordinate {m}
  16915 10.399048459993,         !- Vertex 4 Y-coordinate {m}
  16916 6.257419757000;          !- Vertex 4 Z-coordinate {m}
  16917 
  16918 ! Door, 1.980m2
  16919 FenestrationSurface:Detailed,
  16920 FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Name
  16921 Door,                    !- Surface Type
  16922 13,                      !- Construction Name
  16923 FirstFloor:Office8_Partition_6_0_0,  !- Building Surface Name
  16924 FirstFloor:Corridor%b2_Partition_7_0_0_0_0_0_Door_10044,  !- Outside Boundary Condition Object
  16925 0,                       !- View Factor to Ground
  16926 ,                        !- Shading Control Name
  16927 ,                        !- Frame and Divider Name
  16928 1,                       !- Multiplier
  16929 4,                       !- Number of Vertices
  16930 14.182732831901,         !- Vertex 1 X-coordinate {m}
  16931 9.726719088404,          !- Vertex 1 Y-coordinate {m}
  16932 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  16933 14.962155696701,         !- Vertex 2 X-coordinate {m}
  16934 9.276719090829,          !- Vertex 2 Y-coordinate {m}
  16935 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  16936 14.962155696701,         !- Vertex 3 X-coordinate {m}
  16937 9.276719090829,          !- Vertex 3 Y-coordinate {m}
  16938 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  16939 14.182732831901,         !- Vertex 4 X-coordinate {m}
  16940 9.726719088404,          !- Vertex 4 Y-coordinate {m}
  16941 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  16942 
  16943 ! Door, 1.980m2
  16944 FenestrationSurface:Detailed,
  16945 FirstFloor:Corridor%b2_Partition_7_0_0_0_0_0_Door_10044,  !- Name
  16946 Door,                    !- Surface Type
  16947 13,                      !- Construction Name
  16948 FirstFloor:Corridor%b2_Partition_7_0_10042,  !- Building Surface Name
  16949 FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  16950 0,                       !- View Factor to Ground
  16951 ,                        !- Shading Control Name
  16952 ,                        !- Frame and Divider Name
  16953 1,                       !- Multiplier
  16954 4,                       !- Number of Vertices
  16955 14.962155698544,         !- Vertex 1 X-coordinate {m}
  16956 9.276719094021,          !- Vertex 1 Y-coordinate {m}
  16957 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  16958 14.182732836490,         !- Vertex 2 X-coordinate {m}
  16959 9.726719096352,          !- Vertex 2 Y-coordinate {m}
  16960 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  16961 14.182732836490,         !- Vertex 3 X-coordinate {m}
  16962 9.726719096352,          !- Vertex 3 Y-coordinate {m}
  16963 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  16964 14.962155698544,         !- Vertex 4 X-coordinate {m}
  16965 9.276719094021,          !- Vertex 4 Y-coordinate {m}
  16966 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  16967 
  16968 ! Door, 1.980m2
  16969 FenestrationSurface:Detailed,
  16970 FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Name
  16971 Door,                    !- Surface Type
  16972 13,                      !- Construction Name
  16973 FirstFloor:Corridor%b1_Partition_4_0_0,  !- Building Surface Name
  16974 FirstFloor:Corridor%b2_Partition_2_0_0_0_0_0_Door_10051,  !- Outside Boundary Condition Object
  16975 0,                       !- View Factor to Ground
  16976 ,                        !- Shading Control Name
  16977 ,                        !- Frame and Divider Name
  16978 1,                       !- Multiplier
  16979 4,                       !- Number of Vertices
  16980 15.534231228298,         !- Vertex 1 X-coordinate {m}
  16981 7.021334704385,          !- Vertex 1 Y-coordinate {m}
  16982 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  16983 14.754808365005,         !- Vertex 2 X-coordinate {m}
  16984 7.471334704742,          !- Vertex 2 Y-coordinate {m}
  16985 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  16986 14.754808365005,         !- Vertex 3 X-coordinate {m}
  16987 7.471334704742,          !- Vertex 3 Y-coordinate {m}
  16988 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  16989 15.534231228298,         !- Vertex 4 X-coordinate {m}
  16990 7.021334704385,          !- Vertex 4 Y-coordinate {m}
  16991 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  16992 
  16993 ! Door, 1.980m2
  16994 FenestrationSurface:Detailed,
  16995 FirstFloor:Corridor%b2_Partition_2_0_0_0_0_0_Door_10051,  !- Name
  16996 Door,                    !- Surface Type
  16997 13,                      !- Construction Name
  16998 FirstFloor:Corridor%b2_Partition_2_0_10049,  !- Building Surface Name
  16999 FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  17000 0,                       !- View Factor to Ground
  17001 ,                        !- Shading Control Name
  17002 ,                        !- Frame and Divider Name
  17003 1,                       !- Multiplier
  17004 4,                       !- Number of Vertices
  17005 14.754808365550,         !- Vertex 1 X-coordinate {m}
  17006 7.471334705687,          !- Vertex 1 Y-coordinate {m}
  17007 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  17008 15.534231229025,         !- Vertex 2 X-coordinate {m}
  17009 7.021334705644,          !- Vertex 2 Y-coordinate {m}
  17010 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  17011 15.534231229025,         !- Vertex 3 X-coordinate {m}
  17012 7.021334705644,          !- Vertex 3 Y-coordinate {m}
  17013 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  17014 14.754808365550,         !- Vertex 4 X-coordinate {m}
  17015 7.471334705687,          !- Vertex 4 Y-coordinate {m}
  17016 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  17017 
  17018 ! Door, 1.980m2
  17019 FenestrationSurface:Detailed,
  17020 FirstFloor:Corridor%b2_Partition_8_0_0_0_0_0_Door,  !- Name
  17021 Door,                    !- Surface Type
  17022 13,                      !- Construction Name
  17023 FirstFloor:Corridor%b2_Partition_8_0_0,  !- Building Surface Name
  17024 FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Outside Boundary Condition Object
  17025 0,                       !- View Factor to Ground
  17026 ,                        !- Shading Control Name
  17027 ,                        !- Frame and Divider Name
  17028 1,                       !- Multiplier
  17029 4,                       !- Number of Vertices
  17030 13.994713822946,         !- Vertex 1 X-coordinate {m}
  17031 9.602762182973,          !- Vertex 1 Y-coordinate {m}
  17032 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  17033 13.544713822932,         !- Vertex 2 X-coordinate {m}
  17034 8.823339319582,          !- Vertex 2 Y-coordinate {m}
  17035 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  17036 13.544713822932,         !- Vertex 3 X-coordinate {m}
  17037 8.823339319582,          !- Vertex 3 Y-coordinate {m}
  17038 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  17039 13.994713822946,         !- Vertex 4 X-coordinate {m}
  17040 9.602762182973,          !- Vertex 4 Y-coordinate {m}
  17041 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  17042 
  17043 ! Door, 1.980m2
  17044 FenestrationSurface:Detailed,
  17045 FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Name
  17046 Door,                    !- Surface Type
  17047 13,                      !- Construction Name
  17048 FirstFloor:Office9_Partition_3_0_10051,  !- Building Surface Name
  17049 FirstFloor:Corridor%b2_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
  17050 0,                       !- View Factor to Ground
  17051 ,                        !- Shading Control Name
  17052 ,                        !- Frame and Divider Name
  17053 1,                       !- Multiplier
  17054 4,                       !- Number of Vertices
  17055 13.544713822927,         !- Vertex 1 X-coordinate {m}
  17056 8.823339319584,          !- Vertex 1 Y-coordinate {m}
  17057 3.450000000000,          !- Vertex 1 Z-coordinate {m}
  17058 13.994713822933,         !- Vertex 2 X-coordinate {m}
  17059 9.602762182981,          !- Vertex 2 Y-coordinate {m}
  17060 3.450000000000,          !- Vertex 2 Z-coordinate {m}
  17061 13.994713822933,         !- Vertex 3 X-coordinate {m}
  17062 9.602762182981,          !- Vertex 3 Y-coordinate {m}
  17063 5.650000000000,          !- Vertex 3 Z-coordinate {m}
  17064 13.544713822927,         !- Vertex 4 X-coordinate {m}
  17065 8.823339319584,          !- Vertex 4 Y-coordinate {m}
  17066 5.650000000000;          !- Vertex 4 Z-coordinate {m}
  17067 
  17068 ! Window, 1.173m2 X 2
  17069 FenestrationSurface:Detailed,
  17070 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
  17071 Window,                  !- Surface Type
  17072 1001,                    !- Construction Name
  17073 FirstFloor:Office9_Wall_6_0_0,  !- Building Surface Name
  17074 ,                        !- Outside Boundary Condition Object
  17075 0.5,                     !- View Factor to Ground
  17076 ,                        !- Shading Control Name
  17077 ,                        !- Frame and Divider Name
  17078 1,                       !- Multiplier
  17079 4,                       !- Number of Vertices
  17080 12.871180792687,         !- Vertex 1 X-coordinate {m}
  17081 12.499576246447,         !- Vertex 1 Y-coordinate {m}
  17082 4.834050944000,          !- Vertex 1 Z-coordinate {m}
  17083 12.079121615113,         !- Vertex 2 X-coordinate {m}
  17084 12.287344629450,         !- Vertex 2 Y-coordinate {m}
  17085 4.834050944000,          !- Vertex 2 Z-coordinate {m}
  17086 12.079121615113,         !- Vertex 3 X-coordinate {m}
  17087 12.287344629450,         !- Vertex 3 Y-coordinate {m}
  17088 6.264050944000,          !- Vertex 3 Z-coordinate {m}
  17089 12.871180792687,         !- Vertex 4 X-coordinate {m}
  17090 12.499576246447,         !- Vertex 4 Y-coordinate {m}
  17091 6.264050944000;          !- Vertex 4 Z-coordinate {m}
  17092 
  17093 FenestrationSurface:Detailed,
  17094 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
  17095 Window,                  !- Surface Type
  17096 1001,                    !- Construction Name
  17097 FirstFloor:Office9_Wall_6_0_0,  !- Building Surface Name
  17098 ,                        !- Outside Boundary Condition Object
  17099 0.5,                     !- View Factor to Ground
  17100 ,                        !- Shading Control Name
  17101 ,                        !- Frame and Divider Name
  17102 1,                       !- Multiplier
  17103 4,                       !- Number of Vertices
  17104 13.953017718128,         !- Vertex 1 X-coordinate {m}
  17105 12.789453576972,         !- Vertex 1 Y-coordinate {m}
  17106 4.834050944000,          !- Vertex 1 Z-coordinate {m}
  17107 13.160958540573,         !- Vertex 2 X-coordinate {m}
  17108 12.577221959980,         !- Vertex 2 Y-coordinate {m}
  17109 4.834050944000,          !- Vertex 2 Z-coordinate {m}
  17110 13.160958540573,         !- Vertex 3 X-coordinate {m}
  17111 12.577221959980,         !- Vertex 3 Y-coordinate {m}
  17112 6.264050944000,          !- Vertex 3 Z-coordinate {m}
  17113 13.953017718128,         !- Vertex 4 X-coordinate {m}
  17114 12.789453576972,         !- Vertex 4 Y-coordinate {m}
  17115 6.264050944000;          !- Vertex 4 Z-coordinate {m}
  17116 
  17117 FenestrationSurface:Detailed,
  17118 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
  17119 Window,                  !- Surface Type
  17120 1001,                    !- Construction Name
  17121 GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
  17122 ,                        !- Outside Boundary Condition Object
  17123 0.5,                     !- View Factor to Ground
  17124 ,                        !- Shading Control Name
  17125 ,                        !- Frame and Divider Name
  17126 1,                       !- Multiplier
  17127 4,                       !- Number of Vertices
  17128 13.961577222786,         !- Vertex 1 X-coordinate {m}
  17129 12.791747091970,         !- Vertex 1 Y-coordinate {m}
  17130 0.336581880900,          !- Vertex 1 Z-coordinate {m}
  17131 13.169518045115,         !- Vertex 2 X-coordinate {m}
  17132 12.579515475413,         !- Vertex 2 Y-coordinate {m}
  17133 0.336581880900,          !- Vertex 2 Z-coordinate {m}
  17134 13.169518045115,         !- Vertex 3 X-coordinate {m}
  17135 12.579515475413,         !- Vertex 3 Y-coordinate {m}
  17136 1.656581880900,          !- Vertex 3 Z-coordinate {m}
  17137 13.961577222786,         !- Vertex 4 X-coordinate {m}
  17138 12.791747091970,         !- Vertex 4 Y-coordinate {m}
  17139 1.656581880900;          !- Vertex 4 Z-coordinate {m}
  17140 
  17141 FenestrationSurface:Detailed,
  17142 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
  17143 Window,                  !- Surface Type
  17144 1001,                    !- Construction Name
  17145 GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
  17146 ,                        !- Outside Boundary Condition Object
  17147 0.5,                     !- View Factor to Ground
  17148 ,                        !- Shading Control Name
  17149 ,                        !- Frame and Divider Name
  17150 1,                       !- Multiplier
  17151 4,                       !- Number of Vertices
  17152 13.961577222786,         !- Vertex 1 X-coordinate {m}
  17153 12.791747091970,         !- Vertex 1 Y-coordinate {m}
  17154 1.736581880900,          !- Vertex 1 Z-coordinate {m}
  17155 13.169518045115,         !- Vertex 2 X-coordinate {m}
  17156 12.579515475413,         !- Vertex 2 Y-coordinate {m}
  17157 1.736581880900,          !- Vertex 2 Z-coordinate {m}
  17158 13.169518045115,         !- Vertex 3 X-coordinate {m}
  17159 12.579515475413,         !- Vertex 3 Y-coordinate {m}
  17160 2.656581880900,          !- Vertex 3 Z-coordinate {m}
  17161 13.961577222786,         !- Vertex 4 X-coordinate {m}
  17162 12.791747091970,         !- Vertex 4 Y-coordinate {m}
  17163 2.656581880900;          !- Vertex 4 Z-coordinate {m}
  17164 
  17165 FenestrationSurface:Detailed,
  17166 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
  17167 Window,                  !- Surface Type
  17168 1001,                    !- Construction Name
  17169 GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
  17170 ,                        !- Outside Boundary Condition Object
  17171 0.5,                     !- View Factor to Ground
  17172 ,                        !- Shading Control Name
  17173 ,                        !- Frame and Divider Name
  17174 1,                       !- Multiplier
  17175 4,                       !- Number of Vertices
  17176 9.952165138841,          !- Vertex 1 X-coordinate {m}
  17177 8.867504925907,          !- Vertex 1 Y-coordinate {m}
  17178 0.336881124481,          !- Vertex 1 Z-coordinate {m}
  17179 9.542165138735,          !- Vertex 2 X-coordinate {m}
  17180 8.157364094866,          !- Vertex 2 Y-coordinate {m}
  17181 0.336881124481,          !- Vertex 2 Z-coordinate {m}
  17182 9.542165138735,          !- Vertex 3 X-coordinate {m}
  17183 8.157364094866,          !- Vertex 3 Y-coordinate {m}
  17184 1.766881124481,          !- Vertex 3 Z-coordinate {m}
  17185 9.952165138841,          !- Vertex 4 X-coordinate {m}
  17186 8.867504925907,          !- Vertex 4 Y-coordinate {m}
  17187 1.766881124481;          !- Vertex 4 Z-coordinate {m}
  17188 
  17189 FenestrationSurface:Detailed,
  17190 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
  17191 Window,                  !- Surface Type
  17192 1001,                    !- Construction Name
  17193 GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
  17194 ,                        !- Outside Boundary Condition Object
  17195 0.5,                     !- View Factor to Ground
  17196 ,                        !- Shading Control Name
  17197 ,                        !- Frame and Divider Name
  17198 1,                       !- Multiplier
  17199 4,                       !- Number of Vertices
  17200 9.952165138841,          !- Vertex 1 X-coordinate {m}
  17201 8.867504925907,          !- Vertex 1 Y-coordinate {m}
  17202 1.848521271600,          !- Vertex 1 Z-coordinate {m}
  17203 9.542165138735,          !- Vertex 2 X-coordinate {m}
  17204 8.157364094866,          !- Vertex 2 Y-coordinate {m}
  17205 1.848521271600,          !- Vertex 2 Z-coordinate {m}
  17206 9.542165138735,          !- Vertex 3 X-coordinate {m}
  17207 8.157364094866,          !- Vertex 3 Y-coordinate {m}
  17208 2.768521271600,          !- Vertex 3 Z-coordinate {m}
  17209 9.952165138841,          !- Vertex 4 X-coordinate {m}
  17210 8.867504925907,          !- Vertex 4 Y-coordinate {m}
  17211 2.768521271600;          !- Vertex 4 Z-coordinate {m}
  17212 
  17213 FenestrationSurface:Detailed,
  17214 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
  17215 Window,                  !- Surface Type
  17216 1001,                    !- Construction Name
  17217 FirstFloor:Office10_Wall_11_0_0,  !- Building Surface Name
  17218 ,                        !- Outside Boundary Condition Object
  17219 0.5,                     !- View Factor to Ground
  17220 ,                        !- Shading Control Name
  17221 ,                        !- Frame and Divider Name
  17222 1,                       !- Multiplier
  17223 4,                       !- Number of Vertices
  17224 9.952510877253,          !- Vertex 1 X-coordinate {m}
  17225 8.868103761924,          !- Vertex 1 Y-coordinate {m}
  17226 4.828593241200,          !- Vertex 1 Z-coordinate {m}
  17227 9.542510877179,          !- Vertex 2 X-coordinate {m}
  17228 8.157962930864,          !- Vertex 2 Y-coordinate {m}
  17229 4.828593241200,          !- Vertex 2 Z-coordinate {m}
  17230 9.542510877178,          !- Vertex 3 X-coordinate {m}
  17231 8.157962930864,          !- Vertex 3 Y-coordinate {m}
  17232 6.258593241200,          !- Vertex 3 Z-coordinate {m}
  17233 9.952510877254,          !- Vertex 4 X-coordinate {m}
  17234 8.868103761924,          !- Vertex 4 Y-coordinate {m}
  17235 6.258593241200;          !- Vertex 4 Z-coordinate {m}
  17236 
  17237 FenestrationSurface:Detailed,
  17238 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
  17239 Window,                  !- Surface Type
  17240 1001,                    !- Construction Name
  17241 GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
  17242 ,                        !- Outside Boundary Condition Object
  17243 0.5,                     !- View Factor to Ground
  17244 ,                        !- Shading Control Name
  17245 ,                        !- Frame and Divider Name
  17246 1,                       !- Multiplier
  17247 4,                       !- Number of Vertices
  17248 17.730347908781,         !- Vertex 1 X-coordinate {m}
  17249 10.824208886413,         !- Vertex 1 Y-coordinate {m}
  17250 0.340792106600,          !- Vertex 1 Z-coordinate {m}
  17251 17.020207077636,         !- Vertex 2 X-coordinate {m}
  17252 11.234208886340,         !- Vertex 2 Y-coordinate {m}
  17253 0.340792106600,          !- Vertex 2 Z-coordinate {m}
  17254 17.020207077636,         !- Vertex 3 X-coordinate {m}
  17255 11.234208886340,         !- Vertex 3 Y-coordinate {m}
  17256 1.760792106600,          !- Vertex 3 Z-coordinate {m}
  17257 17.730347908781,         !- Vertex 4 X-coordinate {m}
  17258 10.824208886413,         !- Vertex 4 Y-coordinate {m}
  17259 1.760792106600;          !- Vertex 4 Z-coordinate {m}
  17260 
  17261 FenestrationSurface:Detailed,
  17262 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
  17263 Window,                  !- Surface Type
  17264 1001,                    !- Construction Name
  17265 GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
  17266 ,                        !- Outside Boundary Condition Object
  17267 0.5,                     !- View Factor to Ground
  17268 ,                        !- Shading Control Name
  17269 ,                        !- Frame and Divider Name
  17270 1,                       !- Multiplier
  17271 4,                       !- Number of Vertices
  17272 17.730347908781,         !- Vertex 1 X-coordinate {m}
  17273 10.824208886413,         !- Vertex 1 Y-coordinate {m}
  17274 1.840792106600,          !- Vertex 1 Z-coordinate {m}
  17275 17.020207077636,         !- Vertex 2 X-coordinate {m}
  17276 11.234208886340,         !- Vertex 2 Y-coordinate {m}
  17277 1.840792106600,          !- Vertex 2 Z-coordinate {m}
  17278 17.020207077636,         !- Vertex 3 X-coordinate {m}
  17279 11.234208886340,         !- Vertex 3 Y-coordinate {m}
  17280 2.660792106600,          !- Vertex 3 Z-coordinate {m}
  17281 17.730347908781,         !- Vertex 4 X-coordinate {m}
  17282 10.824208886413,         !- Vertex 4 Y-coordinate {m}
  17283 2.660792106600;          !- Vertex 4 Z-coordinate {m}
  17284 
  17285 FenestrationSurface:Detailed,
  17286 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
  17287 Window,                  !- Surface Type
  17288 1001,                    !- Construction Name
  17289 FirstFloor:Office8_Wall_4_0_0,  !- Building Surface Name
  17290 ,                        !- Outside Boundary Condition Object
  17291 0.5,                     !- View Factor to Ground
  17292 ,                        !- Shading Control Name
  17293 ,                        !- Frame and Divider Name
  17294 1,                       !- Multiplier
  17295 4,                       !- Number of Vertices
  17296 17.730625768158,         !- Vertex 1 X-coordinate {m}
  17297 10.824048459956,         !- Vertex 1 Y-coordinate {m}
  17298 4.827419757000,          !- Vertex 1 Z-coordinate {m}
  17299 17.020484937035,         !- Vertex 2 X-coordinate {m}
  17300 11.234048459921,         !- Vertex 2 Y-coordinate {m}
  17301 4.827419757000,          !- Vertex 2 Z-coordinate {m}
  17302 17.020484937034,         !- Vertex 3 X-coordinate {m}
  17303 11.234048459922,         !- Vertex 3 Y-coordinate {m}
  17304 6.257419757000,          !- Vertex 3 Z-coordinate {m}
  17305 17.730625768158,         !- Vertex 4 X-coordinate {m}
  17306 10.824048459956,         !- Vertex 4 Y-coordinate {m}
  17307 6.257419757000;          !- Vertex 4 Z-coordinate {m}
  17308 
  17309 !-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========
  17310 
  17311 WindowProperty:FrameAndDivider,
  17312 1,                       !- Name
  17313 0.040,                   !- Frame Width {m}
  17314 0.0,                     !- Frame Outside Projection {m}
  17315 0.0,                     !- Frame Inside Projection {m}
  17316 9.5,                     !- Frame Conductance {W/m2-K}
  17317 1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  17318 0.5,                     !- Frame Solar Absorptance
  17319 0.5,                     !- Frame Visible Absorptance
  17320 0.9,                     !- Frame Thermal Hemispherical Emissivity
  17321 DividedLite,             !- Divider Type
  17322 ,                        !- Divider Width {m}
  17323 0,                       !- Number of Horizontal Dividers
  17324 0,                       !- Number of Vertical Dividers
  17325 ,                        !- Divider Outside Projection {m}
  17326 ,                        !- Divider Inside Projection {m}
  17327 ,                        !- Divider Conductance {W/m2-K}
  17328 ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  17329 ,                        !- Divider Solar Absorptance
  17330 ,                        !- Divider Visible Absorptance
  17331 ,                        !- Divider Thermal Hemispherical Emissivity
  17332 0.5,                     !- Outside Reveal Solar Absorptance
  17333 0.0,                     !- Inside Sill Depth {m}
  17334 0.5,                     !- Inside Sill Solar Absorptance
  17335 0.0,                     !- Inside Reveal Depth {m}
  17336 0.5;                     !- Inside Reveal Solar Absorptance
  17337 
  17338 !-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
  17339 
  17340 
  17341 InternalMass,
  17342 off4_intmass,            !- Name
  17343 29,                      !- Construction Name
  17344 Block1:Office4,          !- Zone Name
  17345 10;                    !- Surface Area {m2}
  17346 
  17347 InternalMass,
  17348 off56_intmass,           !- Name
  17349 29,                      !- Construction Name
  17350 Block1:Office5%6,        !- Zone Name
  17351 10;                    !- Surface Area {m2}
  17352 
  17353 InternalMass,
  17354 off11_intmass,           !- Name
  17355 29,                      !- Construction Name
  17356 Block2:Office11,         !- Zone Name
  17357 10;                    !- Surface Area {m2}
  17358 
  17359 InternalMass,
  17360 off13_intmass,           !- Name
  17361 29,                      !- Construction Name
  17362 Block2:Office13,         !- Zone Name
  17363 10;                    !- Surface Area {m2}
  17364 
  17365 InternalMass,
  17366 off_intmass_1,           !- Name
  17367 29,                      !- Construction Name
  17368 GroundFloor:Office1,     !- Zone Name
  17369 10;                    !- Surface Area {m2}
  17370 
  17371 InternalMass,
  17372 off_intmass_2,           !- Name
  17373 29,                      !- Construction Name
  17374 GroundFloor:Office2,     !- Zone Name
  17375 10;                    !- Surface Area {m2}
  17376 
  17377 InternalMass,
  17378 off_intmass_3,           !- Name
  17379 29,                      !- Construction Name
  17380 GroundFloor:Office3,     !- Zone Name
  17381 10;                    !- Surface Area {m2}
  17382 
  17383 InternalMass,
  17384 off_intmass_8,           !- Name
  17385 29,                      !- Construction Name
  17386 FirstFloor:Office8,      !- Zone Name
  17387 10;                    !- Surface Area {m2}
  17388 
  17389 InternalMass,
  17390 off_intmass_9,           !- Name
  17391 29,                      !- Construction Name
  17392 FirstFloor:Office9,      !- Zone Name
  17393 10;                    !- Surface Area {m2}
  17394 
  17395 InternalMass,
  17396 off_intmass_10,          !- Name
  17397 29,                      !- Construction Name
  17398 FirstFloor:Office10,     !- Zone Name
  17399 10;                    !- Surface Area {m2}
  17400 
  17401 
  17402 !-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========
  17403 
  17404 Shading:Building:Detailed,
  17405 Building 1 - Component block 2 - Surface 1 (1),  !- Name
  17406 Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
  17407 4,                       !- Number of Vertices
  17408 3.723357953700,          !- Vertex 1 X-coordinate {m}
  17409 -9.480954849500,         !- Vertex 1 Y-coordinate {m}
  17410 2.350000000000,          !- Vertex 1 Z-coordinate {m}
  17411 10.218548482000,         !- Vertex 2 X-coordinate {m}
  17412 -13.230954849500,        !- Vertex 2 Y-coordinate {m}
  17413 2.350000000000,          !- Vertex 2 Z-coordinate {m}
  17414 12.068548482000,         !- Vertex 3 X-coordinate {m}
  17415 -10.026660855500,        !- Vertex 3 Y-coordinate {m}
  17416 2.350000000000,          !- Vertex 3 Z-coordinate {m}
  17417 5.573357953700,          !- Vertex 4 X-coordinate {m}
  17418 -6.276660855500,         !- Vertex 4 Y-coordinate {m}
  17419 2.350000000000;          !- Vertex 4 Z-coordinate {m}
  17420 
  17421 Shading:Building:Detailed,
  17422 Building 1 - Component block 2 - Surface 2 (2),  !- Name
  17423 Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
  17424 4,                       !- Number of Vertices
  17425 10.218548482000,         !- Vertex 1 X-coordinate {m}
  17426 -13.230954849500,        !- Vertex 1 Y-coordinate {m}
  17427 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17428 3.723357953700,          !- Vertex 2 X-coordinate {m}
  17429 -9.480954849500,         !- Vertex 2 Y-coordinate {m}
  17430 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17431 5.573357953700,          !- Vertex 3 X-coordinate {m}
  17432 -6.276660855500,         !- Vertex 3 Y-coordinate {m}
  17433 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  17434 12.068548482000,         !- Vertex 4 X-coordinate {m}
  17435 -10.026660855500,        !- Vertex 4 Y-coordinate {m}
  17436 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  17437 
  17438 Shading:Building:Detailed,
  17439 Building 1 - Component block 2 - Surface 3 (3),  !- Name
  17440 Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
  17441 4,                       !- Number of Vertices
  17442 12.068548482000,         !- Vertex 1 X-coordinate {m}
  17443 -10.026660855500,        !- Vertex 1 Y-coordinate {m}
  17444 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17445 5.573357953700,          !- Vertex 2 X-coordinate {m}
  17446 -6.276660855500,         !- Vertex 2 Y-coordinate {m}
  17447 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17448 5.573357953700,          !- Vertex 3 X-coordinate {m}
  17449 -6.276660855500,         !- Vertex 3 Y-coordinate {m}
  17450 2.350000000000,          !- Vertex 3 Z-coordinate {m}
  17451 12.068548482000,         !- Vertex 4 X-coordinate {m}
  17452 -10.026660855500,        !- Vertex 4 Y-coordinate {m}
  17453 2.350000000000;          !- Vertex 4 Z-coordinate {m}
  17454 
  17455 Shading:Building:Detailed,
  17456 Building 1 - Component block 2 - Surface 4 (4),  !- Name
  17457 Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
  17458 4,                       !- Number of Vertices
  17459 10.218548482000,         !- Vertex 1 X-coordinate {m}
  17460 -13.230954849500,        !- Vertex 1 Y-coordinate {m}
  17461 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17462 12.068548482000,         !- Vertex 2 X-coordinate {m}
  17463 -10.026660855500,        !- Vertex 2 Y-coordinate {m}
  17464 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17465 12.068548482000,         !- Vertex 3 X-coordinate {m}
  17466 -10.026660855500,        !- Vertex 3 Y-coordinate {m}
  17467 2.350000000000,          !- Vertex 3 Z-coordinate {m}
  17468 10.218548482000,         !- Vertex 4 X-coordinate {m}
  17469 -13.230954849500,        !- Vertex 4 Y-coordinate {m}
  17470 2.350000000000;          !- Vertex 4 Z-coordinate {m}
  17471 
  17472 Shading:Building:Detailed,
  17473 Building 1 - Component block 2 - Surface 5 (5),  !- Name
  17474 Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
  17475 4,                       !- Number of Vertices
  17476 3.723357953700,          !- Vertex 1 X-coordinate {m}
  17477 -9.480954849500,         !- Vertex 1 Y-coordinate {m}
  17478 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17479 10.218548482000,         !- Vertex 2 X-coordinate {m}
  17480 -13.230954849500,        !- Vertex 2 Y-coordinate {m}
  17481 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17482 10.218548482000,         !- Vertex 3 X-coordinate {m}
  17483 -13.230954849500,        !- Vertex 3 Y-coordinate {m}
  17484 2.350000000000,          !- Vertex 3 Z-coordinate {m}
  17485 3.723357953700,          !- Vertex 4 X-coordinate {m}
  17486 -9.480954849500,         !- Vertex 4 Y-coordinate {m}
  17487 2.350000000000;          !- Vertex 4 Z-coordinate {m}
  17488 
  17489 Shading:Building:Detailed,
  17490 Building 1 - Component block 2 - Surface 6 (6),  !- Name
  17491 Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
  17492 4,                       !- Number of Vertices
  17493 5.573357953700,          !- Vertex 1 X-coordinate {m}
  17494 -6.276660855500,         !- Vertex 1 Y-coordinate {m}
  17495 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17496 3.723357953700,          !- Vertex 2 X-coordinate {m}
  17497 -9.480954849500,         !- Vertex 2 Y-coordinate {m}
  17498 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17499 3.723357953700,          !- Vertex 3 X-coordinate {m}
  17500 -9.480954849500,         !- Vertex 3 Y-coordinate {m}
  17501 2.350000000000,          !- Vertex 3 Z-coordinate {m}
  17502 5.573357953700,          !- Vertex 4 X-coordinate {m}
  17503 -6.276660855500,         !- Vertex 4 Y-coordinate {m}
  17504 2.350000000000;          !- Vertex 4 Z-coordinate {m}
  17505 
  17506 Shading:Building:Detailed,
  17507 Building 1 - Component block 3 - Surface 1 (7),  !- Name
  17508 Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
  17509 4,                       !- Number of Vertices
  17510 3.723357953700,          !- Vertex 1 X-coordinate {m}
  17511 -9.480954849500,         !- Vertex 1 Y-coordinate {m}
  17512 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17513 -7.435379374100,         !- Vertex 2 X-coordinate {m}
  17514 -3.038454849500,         !- Vertex 2 Y-coordinate {m}
  17515 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17516 -5.555068485000,         !- Vertex 3 X-coordinate {m}
  17517 0.148339144500,          !- Vertex 3 Y-coordinate {m}
  17518 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  17519 5.573357953700,          !- Vertex 4 X-coordinate {m}
  17520 -6.276660855500,         !- Vertex 4 Y-coordinate {m}
  17521 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  17522 
  17523 Shading:Building:Detailed,
  17524 Building 1 - Component block 3 - Surface 2 (8),  !- Name
  17525 Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
  17526 4,                       !- Number of Vertices
  17527 5.573357953700,          !- Vertex 1 X-coordinate {m}
  17528 -6.276660855500,         !- Vertex 1 Y-coordinate {m}
  17529 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17530 -5.555068485000,         !- Vertex 2 X-coordinate {m}
  17531 0.148339144500,          !- Vertex 2 Y-coordinate {m}
  17532 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17533 -5.555068485000,         !- Vertex 3 X-coordinate {m}
  17534 0.148339144500,          !- Vertex 3 Y-coordinate {m}
  17535 2.333607830000,          !- Vertex 3 Z-coordinate {m}
  17536 5.573357953700,          !- Vertex 4 X-coordinate {m}
  17537 -6.276660855500,         !- Vertex 4 Y-coordinate {m}
  17538 2.333607830000;          !- Vertex 4 Z-coordinate {m}
  17539 
  17540 Shading:Building:Detailed,
  17541 Building 1 - Component block 3 - Surface 3 (9),  !- Name
  17542 Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
  17543 4,                       !- Number of Vertices
  17544 -5.555068485000,         !- Vertex 1 X-coordinate {m}
  17545 0.148339144500,          !- Vertex 1 Y-coordinate {m}
  17546 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17547 -7.435379374100,         !- Vertex 2 X-coordinate {m}
  17548 -3.038454849500,         !- Vertex 2 Y-coordinate {m}
  17549 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17550 -7.435379373700,         !- Vertex 3 X-coordinate {m}
  17551 -3.038454848800,         !- Vertex 3 Y-coordinate {m}
  17552 2.333607830000,          !- Vertex 3 Z-coordinate {m}
  17553 -5.555068485000,         !- Vertex 4 X-coordinate {m}
  17554 0.148339144500,          !- Vertex 4 Y-coordinate {m}
  17555 2.333607830000;          !- Vertex 4 Z-coordinate {m}
  17556 
  17557 Shading:Building:Detailed,
  17558 Building 1 - Component block 3 - Surface 4 (10),  !- Name
  17559 Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
  17560 4,                       !- Number of Vertices
  17561 3.723357953700,          !- Vertex 1 X-coordinate {m}
  17562 -9.480954849500,         !- Vertex 1 Y-coordinate {m}
  17563 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17564 5.573357953700,          !- Vertex 2 X-coordinate {m}
  17565 -6.276660855500,         !- Vertex 2 Y-coordinate {m}
  17566 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17567 5.573357953700,          !- Vertex 3 X-coordinate {m}
  17568 -6.276660855500,         !- Vertex 3 Y-coordinate {m}
  17569 2.333607830000,          !- Vertex 3 Z-coordinate {m}
  17570 3.723357956100,          !- Vertex 4 X-coordinate {m}
  17571 -9.480954845200,         !- Vertex 4 Y-coordinate {m}
  17572 2.333607830000;          !- Vertex 4 Z-coordinate {m}
  17573 
  17574 Shading:Building:Detailed,
  17575 Building 1 - Component block 3 - Surface 5 (11),  !- Name
  17576 Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
  17577 4,                       !- Number of Vertices
  17578 -7.435379374100,         !- Vertex 1 X-coordinate {m}
  17579 -3.038454849500,         !- Vertex 1 Y-coordinate {m}
  17580 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17581 3.723357953700,          !- Vertex 2 X-coordinate {m}
  17582 -9.480954849500,         !- Vertex 2 Y-coordinate {m}
  17583 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17584 3.723357956100,          !- Vertex 3 X-coordinate {m}
  17585 -9.480954845200,         !- Vertex 3 Y-coordinate {m}
  17586 2.333607830000,          !- Vertex 3 Z-coordinate {m}
  17587 -7.435379373700,         !- Vertex 4 X-coordinate {m}
  17588 -3.038454848800,         !- Vertex 4 Y-coordinate {m}
  17589 2.333607830000;          !- Vertex 4 Z-coordinate {m}
  17590 
  17591 Shading:Building:Detailed,
  17592 Building 1 - Component block 3 - Surface 6 (12),  !- Name
  17593 Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
  17594 4,                       !- Number of Vertices
  17595 -7.435379373700,         !- Vertex 1 X-coordinate {m}
  17596 -3.038454848800,         !- Vertex 1 Y-coordinate {m}
  17597 2.333607830000,          !- Vertex 1 Z-coordinate {m}
  17598 3.723357956100,          !- Vertex 2 X-coordinate {m}
  17599 -9.480954845200,         !- Vertex 2 Y-coordinate {m}
  17600 2.333607830000,          !- Vertex 2 Z-coordinate {m}
  17601 5.573357953700,          !- Vertex 3 X-coordinate {m}
  17602 -6.276660855500,         !- Vertex 3 Y-coordinate {m}
  17603 2.333607830000,          !- Vertex 3 Z-coordinate {m}
  17604 -5.555068485000,         !- Vertex 4 X-coordinate {m}
  17605 0.148339144500,          !- Vertex 4 Y-coordinate {m}
  17606 2.333607830000;          !- Vertex 4 Z-coordinate {m}
  17607 
  17608 Shading:Building:Detailed,
  17609 Building 1 - Component block 4 - Surface 1 (13),  !- Name
  17610 Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
  17611 4,                       !- Number of Vertices
  17612 -7.435379373900,         !- Vertex 1 X-coordinate {m}
  17613 -3.038454854200,         !- Vertex 1 Y-coordinate {m}
  17614 7.250000000000,          !- Vertex 1 Z-coordinate {m}
  17615 3.723357949200,          !- Vertex 2 X-coordinate {m}
  17616 -9.480954852600,         !- Vertex 2 Y-coordinate {m}
  17617 7.250000000000,          !- Vertex 2 Z-coordinate {m}
  17618 5.074855733000,          !- Vertex 3 X-coordinate {m}
  17619 -7.140092022000,         !- Vertex 3 Y-coordinate {m}
  17620 7.250000000000,          !- Vertex 3 Z-coordinate {m}
  17621 -6.065509263000,         !- Vertex 4 X-coordinate {m}
  17622 -0.716767582500,         !- Vertex 4 Y-coordinate {m}
  17623 7.250000000000;          !- Vertex 4 Z-coordinate {m}
  17624 
  17625 Shading:Building:Detailed,
  17626 Building 1 - Component block 4 - Surface 2 (14),  !- Name
  17627 Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
  17628 4,                       !- Number of Vertices
  17629 3.723357956100,          !- Vertex 1 X-coordinate {m}
  17630 -9.480954845200,         !- Vertex 1 Y-coordinate {m}
  17631 2.333609830000,          !- Vertex 1 Z-coordinate {m}
  17632 5.074855736100,          !- Vertex 2 X-coordinate {m}
  17633 -7.140092023900,         !- Vertex 2 Y-coordinate {m}
  17634 2.333609830000,          !- Vertex 2 Z-coordinate {m}
  17635 5.074855733000,          !- Vertex 3 X-coordinate {m}
  17636 -7.140092022000,         !- Vertex 3 Y-coordinate {m}
  17637 7.250000000000,          !- Vertex 3 Z-coordinate {m}
  17638 3.723357949200,          !- Vertex 4 X-coordinate {m}
  17639 -9.480954852600,         !- Vertex 4 Y-coordinate {m}
  17640 7.250000000000;          !- Vertex 4 Z-coordinate {m}
  17641 
  17642 Shading:Building:Detailed,
  17643 Building 1 - Component block 4 - Surface 3 (15),  !- Name
  17644 Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
  17645 4,                       !- Number of Vertices
  17646 5.074855736100,          !- Vertex 1 X-coordinate {m}
  17647 -7.140092023900,         !- Vertex 1 Y-coordinate {m}
  17648 2.333609830000,          !- Vertex 1 Z-coordinate {m}
  17649 -6.065509263600,         !- Vertex 2 X-coordinate {m}
  17650 -0.716767587000,         !- Vertex 2 Y-coordinate {m}
  17651 2.333609830000,          !- Vertex 2 Z-coordinate {m}
  17652 -6.065509263000,         !- Vertex 3 X-coordinate {m}
  17653 -0.716767582500,         !- Vertex 3 Y-coordinate {m}
  17654 7.250000000000,          !- Vertex 3 Z-coordinate {m}
  17655 5.074855733000,          !- Vertex 4 X-coordinate {m}
  17656 -7.140092022000,         !- Vertex 4 Y-coordinate {m}
  17657 7.250000000000;          !- Vertex 4 Z-coordinate {m}
  17658 
  17659 Shading:Building:Detailed,
  17660 Building 1 - Component block 4 - Surface 4 (16),  !- Name
  17661 Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
  17662 4,                       !- Number of Vertices
  17663 -6.065509263600,         !- Vertex 1 X-coordinate {m}
  17664 -0.716767587000,         !- Vertex 1 Y-coordinate {m}
  17665 2.333609830000,          !- Vertex 1 Z-coordinate {m}
  17666 -7.435379373700,         !- Vertex 2 X-coordinate {m}
  17667 -3.038454848800,         !- Vertex 2 Y-coordinate {m}
  17668 2.333609830000,          !- Vertex 2 Z-coordinate {m}
  17669 -7.435379373900,         !- Vertex 3 X-coordinate {m}
  17670 -3.038454854200,         !- Vertex 3 Y-coordinate {m}
  17671 7.250000000000,          !- Vertex 3 Z-coordinate {m}
  17672 -6.065509263000,         !- Vertex 4 X-coordinate {m}
  17673 -0.716767582500,         !- Vertex 4 Y-coordinate {m}
  17674 7.250000000000;          !- Vertex 4 Z-coordinate {m}
  17675 
  17676 Shading:Building:Detailed,
  17677 Building 1 - Component block 4 - Surface 5 (17),  !- Name
  17678 Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
  17679 4,                       !- Number of Vertices
  17680 -7.435379373700,         !- Vertex 1 X-coordinate {m}
  17681 -3.038454848800,         !- Vertex 1 Y-coordinate {m}
  17682 2.333609830000,          !- Vertex 1 Z-coordinate {m}
  17683 3.723357956100,          !- Vertex 2 X-coordinate {m}
  17684 -9.480954845200,         !- Vertex 2 Y-coordinate {m}
  17685 2.333609830000,          !- Vertex 2 Z-coordinate {m}
  17686 3.723357949200,          !- Vertex 3 X-coordinate {m}
  17687 -9.480954852600,         !- Vertex 3 Y-coordinate {m}
  17688 7.250000000000,          !- Vertex 3 Z-coordinate {m}
  17689 -7.435379373900,         !- Vertex 4 X-coordinate {m}
  17690 -3.038454854200,         !- Vertex 4 Y-coordinate {m}
  17691 7.250000000000;          !- Vertex 4 Z-coordinate {m}
  17692 
  17693 Shading:Building:Detailed,
  17694 Building 1 - Component block 4 - Surface 6 (18),  !- Name
  17695 Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
  17696 4,                       !- Number of Vertices
  17697 3.723357956100,          !- Vertex 1 X-coordinate {m}
  17698 -9.480954845200,         !- Vertex 1 Y-coordinate {m}
  17699 2.333609830000,          !- Vertex 1 Z-coordinate {m}
  17700 -7.435379373700,         !- Vertex 2 X-coordinate {m}
  17701 -3.038454848800,         !- Vertex 2 Y-coordinate {m}
  17702 2.333609830000,          !- Vertex 2 Z-coordinate {m}
  17703 -6.065509263600,         !- Vertex 3 X-coordinate {m}
  17704 -0.716767587000,         !- Vertex 3 Y-coordinate {m}
  17705 2.333609830000,          !- Vertex 3 Z-coordinate {m}
  17706 5.074855736100,          !- Vertex 4 X-coordinate {m}
  17707 -7.140092023900,         !- Vertex 4 Y-coordinate {m}
  17708 2.333609830000;          !- Vertex 4 Z-coordinate {m}
  17709 
  17710 Shading:Building:Detailed,
  17711 Building 1 - Component block 1 - Surface 1 (19),  !- Name
  17712 Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
  17713 4,                       !- Number of Vertices
  17714 25.837169771100,         !- Vertex 1 X-coordinate {m}
  17715 -11.720495869900,        !- Vertex 1 Y-coordinate {m}
  17716 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17717 22.277631443800,         !- Vertex 2 X-coordinate {m}
  17718 1.563882019100,          !- Vertex 2 Y-coordinate {m}
  17719 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17720 24.202631443800,         !- Vertex 3 X-coordinate {m}
  17721 4.898079823600,          !- Vertex 3 Y-coordinate {m}
  17722 0.000000000000,          !- Vertex 3 Z-coordinate {m}
  17723 37.487009332700,         !- Vertex 4 X-coordinate {m}
  17724 8.457618150900,          !- Vertex 4 Y-coordinate {m}
  17725 0.000000000000;          !- Vertex 4 Z-coordinate {m}
  17726 
  17727 Shading:Building:Detailed,
  17728 Building 1 - Component block 1 - Surface 2 (20),  !- Name
  17729 Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
  17730 4,                       !- Number of Vertices
  17731 25.837169771100,         !- Vertex 1 X-coordinate {m}
  17732 -11.720495869900,        !- Vertex 1 Y-coordinate {m}
  17733 5.100000000000,          !- Vertex 1 Z-coordinate {m}
  17734 37.487009332700,         !- Vertex 2 X-coordinate {m}
  17735 8.457618150900,          !- Vertex 2 Y-coordinate {m}
  17736 5.100000000000,          !- Vertex 2 Z-coordinate {m}
  17737 24.202631443800,         !- Vertex 3 X-coordinate {m}
  17738 4.898079823600,          !- Vertex 3 Y-coordinate {m}
  17739 5.100000000000,          !- Vertex 3 Z-coordinate {m}
  17740 22.277631443800,         !- Vertex 4 X-coordinate {m}
  17741 1.563882019100,          !- Vertex 4 Y-coordinate {m}
  17742 5.100000000000;          !- Vertex 4 Z-coordinate {m}
  17743 
  17744 Shading:Building:Detailed,
  17745 Building 1 - Component block 1 - Surface 3 (21),  !- Name
  17746 Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
  17747 4,                       !- Number of Vertices
  17748 24.202631443800,         !- Vertex 1 X-coordinate {m}
  17749 4.898079823600,          !- Vertex 1 Y-coordinate {m}
  17750 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17751 22.277631443800,         !- Vertex 2 X-coordinate {m}
  17752 1.563882019100,          !- Vertex 2 Y-coordinate {m}
  17753 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17754 22.277631443800,         !- Vertex 3 X-coordinate {m}
  17755 1.563882019100,          !- Vertex 3 Y-coordinate {m}
  17756 5.100000000000,          !- Vertex 3 Z-coordinate {m}
  17757 24.202631443800,         !- Vertex 4 X-coordinate {m}
  17758 4.898079823600,          !- Vertex 4 Y-coordinate {m}
  17759 5.100000000000;          !- Vertex 4 Z-coordinate {m}
  17760 
  17761 Shading:Building:Detailed,
  17762 Building 1 - Component block 1 - Surface 4 (22),  !- Name
  17763 Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
  17764 4,                       !- Number of Vertices
  17765 22.277631443800,         !- Vertex 1 X-coordinate {m}
  17766 1.563882019100,          !- Vertex 1 Y-coordinate {m}
  17767 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17768 25.837169771100,         !- Vertex 2 X-coordinate {m}
  17769 -11.720495869900,        !- Vertex 2 Y-coordinate {m}
  17770 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17771 25.837169771100,         !- Vertex 3 X-coordinate {m}
  17772 -11.720495869900,        !- Vertex 3 Y-coordinate {m}
  17773 5.100000000000,          !- Vertex 3 Z-coordinate {m}
  17774 22.277631443800,         !- Vertex 4 X-coordinate {m}
  17775 1.563882019100,          !- Vertex 4 Y-coordinate {m}
  17776 5.100000000000;          !- Vertex 4 Z-coordinate {m}
  17777 
  17778 Shading:Building:Detailed,
  17779 Building 1 - Component block 1 - Surface 5 (23),  !- Name
  17780 Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
  17781 4,                       !- Number of Vertices
  17782 25.837169771100,         !- Vertex 1 X-coordinate {m}
  17783 -11.720495869900,        !- Vertex 1 Y-coordinate {m}
  17784 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17785 37.487009332700,         !- Vertex 2 X-coordinate {m}
  17786 8.457618150900,          !- Vertex 2 Y-coordinate {m}
  17787 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17788 37.487009332700,         !- Vertex 3 X-coordinate {m}
  17789 8.457618150900,          !- Vertex 3 Y-coordinate {m}
  17790 5.100000000000,          !- Vertex 3 Z-coordinate {m}
  17791 25.837169771100,         !- Vertex 4 X-coordinate {m}
  17792 -11.720495869900,        !- Vertex 4 Y-coordinate {m}
  17793 5.100000000000;          !- Vertex 4 Z-coordinate {m}
  17794 
  17795 Shading:Building:Detailed,
  17796 Building 1 - Component block 1 - Surface 6 (24),  !- Name
  17797 Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
  17798 4,                       !- Number of Vertices
  17799 37.487009332700,         !- Vertex 1 X-coordinate {m}
  17800 8.457618150900,          !- Vertex 1 Y-coordinate {m}
  17801 0.000000000000,          !- Vertex 1 Z-coordinate {m}
  17802 24.202631443800,         !- Vertex 2 X-coordinate {m}
  17803 4.898079823600,          !- Vertex 2 Y-coordinate {m}
  17804 0.000000000000,          !- Vertex 2 Z-coordinate {m}
  17805 24.202631443800,         !- Vertex 3 X-coordinate {m}
  17806 4.898079823600,          !- Vertex 3 Y-coordinate {m}
  17807 5.100000000000,          !- Vertex 3 Z-coordinate {m}
  17808 37.487009332700,         !- Vertex 4 X-coordinate {m}
  17809 8.457618150900,          !- Vertex 4 Y-coordinate {m}
  17810 5.100000000000;          !- Vertex 4 Z-coordinate {m}
  17811 
  17812 
  17813 !-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========
  17814 
  17815 SurfaceProperty:OtherSideCoefficients,
  17816 BC:1_sub3,                    !- Name
  17817 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17818 20,                      !- Constant Temperature {C}
  17819 1,                       !- Constant Temperature Coefficient
  17820 0,                       !- External Dry-Bulb Temperature Coefficient
  17821 0,                       !- Ground Temperature Coefficient
  17822 0,                       !- Wind Speed Coefficient
  17823 0,                       !- Zone Air Temperature Coefficient
  17824 BC:1_sub3,                    !- Constant Temperature Schedule Name
  17825 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17826 24;                      !- Period of Sinusoidal Variation {hr}
  17827 
  17828 SurfaceProperty:OtherSideCoefficients,
  17829 BC:2_sub3,                    !- Name
  17830 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17831 20,                      !- Constant Temperature {C}
  17832 1,                       !- Constant Temperature Coefficient
  17833 0,                       !- External Dry-Bulb Temperature Coefficient
  17834 0,                       !- Ground Temperature Coefficient
  17835 0,                       !- Wind Speed Coefficient
  17836 0,                       !- Zone Air Temperature Coefficient
  17837 BC:2_sub3,                    !- Constant Temperature Schedule Name
  17838 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17839 24;                      !- Period of Sinusoidal Variation {hr}
  17840 
  17841 SurfaceProperty:OtherSideCoefficients,
  17842 BC:3_sub3,                    !- Name
  17843 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17844 20,                      !- Constant Temperature {C}
  17845 1,                       !- Constant Temperature Coefficient
  17846 0,                       !- External Dry-Bulb Temperature Coefficient
  17847 0,                       !- Ground Temperature Coefficient
  17848 0,                       !- Wind Speed Coefficient
  17849 0,                       !- Zone Air Temperature Coefficient
  17850 BC:3_sub3,                    !- Constant Temperature Schedule Name
  17851 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17852 24;                      !- Period of Sinusoidal Variation {hr}
  17853 
  17854 SurfaceProperty:OtherSideCoefficients,
  17855 BC:4_sub3,                    !- Name
  17856 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17857 20,                      !- Constant Temperature {C}
  17858 1,                       !- Constant Temperature Coefficient
  17859 0,                       !- External Dry-Bulb Temperature Coefficient
  17860 0,                       !- Ground Temperature Coefficient
  17861 0,                       !- Wind Speed Coefficient
  17862 0,                       !- Zone Air Temperature Coefficient
  17863 BC:4_sub3,                    !- Constant Temperature Schedule Name
  17864 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17865 24;                      !- Period of Sinusoidal Variation {hr}
  17866 
  17867 SurfaceProperty:OtherSideCoefficients,
  17868 BC:1_sub1,                    !- Name
  17869 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17870 20,                      !- Constant Temperature {C}
  17871 1,                       !- Constant Temperature Coefficient
  17872 0,                       !- External Dry-Bulb Temperature Coefficient
  17873 0,                       !- Ground Temperature Coefficient
  17874 0,                       !- Wind Speed Coefficient
  17875 0,                       !- Zone Air Temperature Coefficient
  17876 BC:1_sub1,                    !- Constant Temperature Schedule Name
  17877 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17878 24;                      !- Period of Sinusoidal Variation {hr}
  17879 
  17880 SurfaceProperty:OtherSideCoefficients,
  17881 BC:2_sub1,                    !- Name
  17882 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17883 20,                      !- Constant Temperature {C}
  17884 1,                       !- Constant Temperature Coefficient
  17885 0,                       !- External Dry-Bulb Temperature Coefficient
  17886 0,                       !- Ground Temperature Coefficient
  17887 0,                       !- Wind Speed Coefficient
  17888 0,                       !- Zone Air Temperature Coefficient
  17889 BC:2_sub1,                    !- Constant Temperature Schedule Name
  17890 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17891 24;                      !- Period of Sinusoidal Variation {hr}
  17892 
  17893 SurfaceProperty:OtherSideCoefficients,
  17894 BC:3_sub1,                    !- Name
  17895 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17896 20,                      !- Constant Temperature {C}
  17897 1,                       !- Constant Temperature Coefficient
  17898 0,                       !- External Dry-Bulb Temperature Coefficient
  17899 0,                       !- Ground Temperature Coefficient
  17900 0,                       !- Wind Speed Coefficient
  17901 0,                       !- Zone Air Temperature Coefficient
  17902 BC:3_sub1,                    !- Constant Temperature Schedule Name
  17903 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17904 24;                      !- Period of Sinusoidal Variation {hr}
  17905 
  17906 SurfaceProperty:OtherSideCoefficients,
  17907 BC:4_sub1,                    !- Name
  17908 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17909 20,                      !- Constant Temperature {C}
  17910 1,                       !- Constant Temperature Coefficient
  17911 0,                       !- External Dry-Bulb Temperature Coefficient
  17912 0,                       !- Ground Temperature Coefficient
  17913 0,                       !- Wind Speed Coefficient
  17914 0,                       !- Zone Air Temperature Coefficient
  17915 BC:4_sub1,                    !- Constant Temperature Schedule Name
  17916 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17917 24;                      !- Period of Sinusoidal Variation {hr}
  17918 
  17919 SurfaceProperty:OtherSideCoefficients,
  17920 BC:5_sub1,                    !- Name
  17921 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17922 20,                      !- Constant Temperature {C}
  17923 1,                       !- Constant Temperature Coefficient
  17924 0,                       !- External Dry-Bulb Temperature Coefficient
  17925 0,                       !- Ground Temperature Coefficient
  17926 0,                       !- Wind Speed Coefficient
  17927 0,                       !- Zone Air Temperature Coefficient
  17928 BC:5_sub1,                    !- Constant Temperature Schedule Name
  17929 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17930 24;                      !- Period of Sinusoidal Variation {hr}
  17931 
  17932 SurfaceProperty:OtherSideCoefficients,
  17933 BC:6_sub1,                    !- Name
  17934 0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  17935 20,                      !- Constant Temperature {C}
  17936 1,                       !- Constant Temperature Coefficient
  17937 0,                       !- External Dry-Bulb Temperature Coefficient
  17938 0,                       !- Ground Temperature Coefficient
  17939 0,                       !- Wind Speed Coefficient
  17940 0,                       !- Zone Air Temperature Coefficient
  17941 BC:6_sub1,                    !- Constant Temperature Schedule Name
  17942 No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  17943 24;                      !- Period of Sinusoidal Variation {hr}
  17944 
  17945 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
  17946 
  17947 
  17948 People,
  17949 People Block1:Office4,   !- Name
  17950 Block1:Office4,          !- Zone or ZoneList Name
  17951 people4,                 !- Number of People Schedule Name
  17952 People,                  !- Number of People Calculation Method
  17953 1,                       !- Number of People
  17954 ,                        !- People per Zone Floor Area {person/m2}
  17955 ,                        !- Zone Floor Area per Person {m2/person}
  17956 0.3,                     !- Fraction Radiant
  17957 AUTOCALCULATE,           !- Sensible Heat Fraction
  17958 activity sch,            !- Activity Level Schedule Name
  17959 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  17960 No,                      !- Enable ASHRAE 55 Comfort Warnings
  17961 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  17962 ,                        !- Surface Name/Angle Factor List Name
  17963 Work efficiency,         !- Work Efficiency Schedule Name
  17964 Clothing Schedule,       !- Clothing Insulation Schedule Name
  17965 AirVelocitySchedule,     !- Air Velocity Schedule Name
  17966 Fanger;                  !- Thermal Comfort Model 1 Type
  17967 
  17968 People,
  17969 People Block1:Office5%6, !- Name
  17970 Block1:Office5%6,        !- Zone or ZoneList Name
  17971 people5_6,               !- Number of People Schedule Name
  17972 People,                  !- Number of People Calculation Method
  17973 1,                       !- Number of People
  17974 ,                        !- People per Zone Floor Area {person/m2}
  17975 ,                        !- Zone Floor Area per Person {m2/person}
  17976 0.3,                     !- Fraction Radiant
  17977 AUTOCALCULATE,           !- Sensible Heat Fraction
  17978 activity sch,            !- Activity Level Schedule Name
  17979 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  17980 No,                      !- Enable ASHRAE 55 Comfort Warnings
  17981 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  17982 ,                        !- Surface Name/Angle Factor List Name
  17983 Work efficiency,         !- Work Efficiency Schedule Name
  17984 Clothing Schedule,       !- Clothing Insulation Schedule Name
  17985 AirVelocitySchedule,     !- Air Velocity Schedule Name
  17986 Fanger;                  !- Thermal Comfort Model 1 Type
  17987 
  17988 People,
  17989 People Block1:Wc,        !- Name
  17990 Block1:Wc,               !- Zone or ZoneList Name
  17991 off,                     !- Number of People Schedule Name
  17992 People,                  !- Number of People Calculation Method
  17993 0,                       !- Number of People
  17994 ,                        !- People per Zone Floor Area {person/m2}
  17995 ,                        !- Zone Floor Area per Person {m2/person}
  17996 0.3,                     !- Fraction Radiant
  17997 AUTOCALCULATE,           !- Sensible Heat Fraction
  17998 activity sch,            !- Activity Level Schedule Name
  17999 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18000 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18001 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18002 ,                        !- Surface Name/Angle Factor List Name
  18003 Work efficiency,         !- Work Efficiency Schedule Name
  18004 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18005 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18006 Fanger;                  !- Thermal Comfort Model 1 Type
  18007 
  18008 People,
  18009 People Block1:Elevat%corridor0,  !- Name
  18010 Block1:Elevat%corridor0, !- Zone or ZoneList Name
  18011 off,                     !- Number of People Schedule Name
  18012 People,                  !- Number of People Calculation Method
  18013 0,                       !- Number of People
  18014 ,                        !- People per Zone Floor Area {person/m2}
  18015 ,                        !- Zone Floor Area per Person {m2/person}
  18016 0.3,                     !- Fraction Radiant
  18017 AUTOCALCULATE,           !- Sensible Heat Fraction
  18018 activity sch,            !- Activity Level Schedule Name
  18019 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18020 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18021 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18022 ,                        !- Surface Name/Angle Factor List Name
  18023 Work efficiency,         !- Work Efficiency Schedule Name
  18024 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18025 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18026 Fanger;                  !- Thermal Comfort Model 1 Type
  18027 
  18028 People,
  18029 People Block2:Office12,  !- Name
  18030 Block2:Office12,         !- Zone or ZoneList Name
  18031 people12,                !- Number of People Schedule Name
  18032 People,                  !- Number of People Calculation Method
  18033 1,                       !- Number of People
  18034 ,                        !- People per Zone Floor Area {person/m2}
  18035 ,                        !- Zone Floor Area per Person {m2/person}
  18036 0.3,                     !- Fraction Radiant
  18037 AUTOCALCULATE,           !- Sensible Heat Fraction
  18038 activity sch,            !- Activity Level Schedule Name
  18039 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18040 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18041 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18042 ,                        !- Surface Name/Angle Factor List Name
  18043 Work efficiency,         !- Work Efficiency Schedule Name
  18044 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18045 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18046 Fanger;                  !- Thermal Comfort Model 1 Type
  18047 
  18048 People,
  18049 People Block2:Elevat%corridor1,  !- Name
  18050 Block2:Elevat%corridor1, !- Zone or ZoneList Name
  18051 off,                     !- Number of People Schedule Name
  18052 People,                  !- Number of People Calculation Method
  18053 0,                       !- Number of People
  18054 ,                        !- People per Zone Floor Area {person/m2}
  18055 ,                        !- Zone Floor Area per Person {m2/person}
  18056 0.3,                     !- Fraction Radiant
  18057 AUTOCALCULATE,           !- Sensible Heat Fraction
  18058 activity sch,            !- Activity Level Schedule Name
  18059 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18060 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18061 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18062 ,                        !- Surface Name/Angle Factor List Name
  18063 Work efficiency,         !- Work Efficiency Schedule Name
  18064 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18065 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18066 Fanger;                  !- Thermal Comfort Model 1 Type
  18067 
  18068 People,
  18069 People Block2:Office11,  !- Name
  18070 Block2:Office11,         !- Zone or ZoneList Name
  18071 people11,                !- Number of People Schedule Name
  18072 People,                  !- Number of People Calculation Method
  18073 1,                       !- Number of People
  18074 ,                        !- People per Zone Floor Area {person/m2}
  18075 ,                        !- Zone Floor Area per Person {m2/person}
  18076 0.3,                     !- Fraction Radiant
  18077 AUTOCALCULATE,           !- Sensible Heat Fraction
  18078 activity sch,            !- Activity Level Schedule Name
  18079 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18080 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18081 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18082 ,                        !- Surface Name/Angle Factor List Name
  18083 Work efficiency,         !- Work Efficiency Schedule Name
  18084 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18085 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18086 Fanger;                  !- Thermal Comfort Model 1 Type
  18087 
  18088 People,
  18089 People Block2:Office13,  !- Name
  18090 Block2:Office13,         !- Zone or ZoneList Name
  18091 people13,                !- Number of People Schedule Name
  18092 People,                  !- Number of People Calculation Method
  18093 1,                       !- Number of People
  18094 ,                        !- People per Zone Floor Area {person/m2}
  18095 ,                        !- Zone Floor Area per Person {m2/person}
  18096 0.3,                     !- Fraction Radiant
  18097 AUTOCALCULATE,           !- Sensible Heat Fraction
  18098 activity sch,            !- Activity Level Schedule Name
  18099 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18100 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18101 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18102 ,                        !- Surface Name/Angle Factor List Name
  18103 Work efficiency,         !- Work Efficiency Schedule Name
  18104 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18105 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18106 Fanger;                  !- Thermal Comfort Model 1 Type
  18107 
  18108 
  18109 People,
  18110 People Underground:Zone2,!- Name
  18111 Underground:Zone2,       !- Zone or ZoneList Name
  18112 Off,                     !- Number of People Schedule Name
  18113 People,                  !- Number of People Calculation Method
  18114 1.4358627,               !- Number of People
  18115 ,                        !- People per Zone Floor Area {person/m2}
  18116 ,                        !- Zone Floor Area per Person {m2/person}
  18117 0.3,                     !- Fraction Radiant
  18118 AUTOCALCULATE,           !- Sensible Heat Fraction
  18119 Activity Schedule 10958, !- Activity Level Schedule Name
  18120 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18121 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18122 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18123 ,                        !- Surface Name/Angle Factor List Name
  18124 Work efficiency,         !- Work Efficiency Schedule Name
  18125 Clothing Schedule 10958, !- Clothing Insulation Schedule Name
  18126 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18127 
  18128 People,
  18129 People Underground:Zone1,!- Name
  18130 Underground:Zone1,       !- Zone or ZoneList Name
  18131 Off,                     !- Number of People Schedule Name
  18132 People,                  !- Number of People Calculation Method
  18133 0.8094453,               !- Number of People
  18134 ,                        !- People per Zone Floor Area {person/m2}
  18135 ,                        !- Zone Floor Area per Person {m2/person}
  18136 0.3,                     !- Fraction Radiant
  18137 AUTOCALCULATE,           !- Sensible Heat Fraction
  18138 Activity Schedule 10967, !- Activity Level Schedule Name
  18139 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18140 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18141 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18142 ,                        !- Surface Name/Angle Factor List Name
  18143 Work efficiency,         !- Work Efficiency Schedule Name
  18144 Clothing Schedule 10967, !- Clothing Insulation Schedule Name
  18145 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18146 
  18147 People,
  18148 People FirstFloor:Zone7, !- Name
  18149 FirstFloor:Zone7,        !- Zone or ZoneList Name
  18150 Off,                     !- Number of People Schedule Name
  18151 People,                  !- Number of People Calculation Method
  18152 1.4358627,               !- Number of People
  18153 ,                        !- People per Zone Floor Area {person/m2}
  18154 ,                        !- Zone Floor Area per Person {m2/person}
  18155 0.3,                     !- Fraction Radiant
  18156 AUTOCALCULATE,           !- Sensible Heat Fraction
  18157 Activity Schedule 10211, !- Activity Level Schedule Name
  18158 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18159 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18160 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18161 ,                        !- Surface Name/Angle Factor List Name
  18162 Work efficiency,         !- Work Efficiency Schedule Name
  18163 Clothing Schedule 10211, !- Clothing Insulation Schedule Name
  18164 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18165 
  18166 People,
  18167 People FirstFloor:Zone3, !- Name
  18168 FirstFloor:Zone3,        !- Zone or ZoneList Name
  18169 Off,                     !- Number of People Schedule Name
  18170 People,                  !- Number of People Calculation Method
  18171 0.5753463,               !- Number of People
  18172 ,                        !- People per Zone Floor Area {person/m2}
  18173 ,                        !- Zone Floor Area per Person {m2/person}
  18174 0.3,                     !- Fraction Radiant
  18175 AUTOCALCULATE,           !- Sensible Heat Fraction
  18176 Activity Schedule 10220, !- Activity Level Schedule Name
  18177 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18178 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18179 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18180 ,                        !- Surface Name/Angle Factor List Name
  18181 Work efficiency,         !- Work Efficiency Schedule Name
  18182 Clothing Schedule 10220, !- Clothing Insulation Schedule Name
  18183 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18184 
  18185 People,
  18186 People FirstFloor:Zone6, !- Name
  18187 FirstFloor:Zone6,        !- Zone or ZoneList Name
  18188 Off,                     !- Number of People Schedule Name
  18189 People,                  !- Number of People Calculation Method
  18190 0.8089569,               !- Number of People
  18191 ,                        !- People per Zone Floor Area {person/m2}
  18192 ,                        !- Zone Floor Area per Person {m2/person}
  18193 0.3,                     !- Fraction Radiant
  18194 AUTOCALCULATE,           !- Sensible Heat Fraction
  18195 Activity Schedule 10228, !- Activity Level Schedule Name
  18196 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18197 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18198 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18199 ,                        !- Surface Name/Angle Factor List Name
  18200 Work efficiency,         !- Work Efficiency Schedule Name
  18201 Clothing Schedule 10228, !- Clothing Insulation Schedule Name
  18202 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18203 
  18204 People,
  18205 People FirstFloor:Zone5, !- Name
  18206 FirstFloor:Zone5,        !- Zone or ZoneList Name
  18207 Off,                     !- Number of People Schedule Name
  18208 People,                  !- Number of People Calculation Method
  18209 0.0146853,               !- Number of People
  18210 ,                        !- People per Zone Floor Area {person/m2}
  18211 ,                        !- Zone Floor Area per Person {m2/person}
  18212 0.3,                     !- Fraction Radiant
  18213 AUTOCALCULATE,           !- Sensible Heat Fraction
  18214 Activity Schedule 10236, !- Activity Level Schedule Name
  18215 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18216 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18217 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18218 ,                        !- Surface Name/Angle Factor List Name
  18219 Work efficiency,         !- Work Efficiency Schedule Name
  18220 Clothing Schedule 10236, !- Clothing Insulation Schedule Name
  18221 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18222 
  18223 People,
  18224 People FirstFloor:Zone2, !- Name
  18225 FirstFloor:Zone2,        !- Zone or ZoneList Name
  18226 Off,                     !- Number of People Schedule Name
  18227 People,                  !- Number of People Calculation Method
  18228 0.7442328,               !- Number of People
  18229 ,                        !- People per Zone Floor Area {person/m2}
  18230 ,                        !- Zone Floor Area per Person {m2/person}
  18231 0.3,                     !- Fraction Radiant
  18232 AUTOCALCULATE,           !- Sensible Heat Fraction
  18233 Activity Schedule 10255, !- Activity Level Schedule Name
  18234 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18235 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18236 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18237 ,                        !- Surface Name/Angle Factor List Name
  18238 Work efficiency,         !- Work Efficiency Schedule Name
  18239 Clothing Schedule 10255, !- Clothing Insulation Schedule Name
  18240 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18241 
  18242 People,
  18243 People FirstFloor:Zone1, !- Name
  18244 FirstFloor:Zone1,        !- Zone or ZoneList Name
  18245 Off,                     !- Number of People Schedule Name
  18246 People,                  !- Number of People Calculation Method
  18247 0.0090909,               !- Number of People
  18248 ,                        !- People per Zone Floor Area {person/m2}
  18249 ,                        !- Zone Floor Area per Person {m2/person}
  18250 0.3,                     !- Fraction Radiant
  18251 AUTOCALCULATE,           !- Sensible Heat Fraction
  18252 Activity Schedule 10262, !- Activity Level Schedule Name
  18253 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18254 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18255 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18256 ,                        !- Surface Name/Angle Factor List Name
  18257 Work efficiency,         !- Work Efficiency Schedule Name
  18258 Clothing Schedule 10262, !- Clothing Insulation Schedule Name
  18259 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18260 
  18261 People,
  18262 People FirstFloor:Zone4, !- Name
  18263 FirstFloor:Zone4,        !- Zone or ZoneList Name
  18264 Off,                     !- Number of People Schedule Name
  18265 People,                  !- Number of People Calculation Method
  18266 0.7744692,               !- Number of People
  18267 ,                        !- People per Zone Floor Area {person/m2}
  18268 ,                        !- Zone Floor Area per Person {m2/person}
  18269 0.3,                     !- Fraction Radiant
  18270 AUTOCALCULATE,           !- Sensible Heat Fraction
  18271 Activity Schedule 10273, !- Activity Level Schedule Name
  18272 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18273 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18274 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18275 ,                        !- Surface Name/Angle Factor List Name
  18276 Work efficiency,         !- Work Efficiency Schedule Name
  18277 Clothing Schedule 10273, !- Clothing Insulation Schedule Name
  18278 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18279 
  18280 People,
  18281 People GroundFloor:Zone7,!- Name
  18282 GroundFloor:Zone7,       !- Zone or ZoneList Name
  18283 Off,                     !- Number of People Schedule Name
  18284 People,                  !- Number of People Calculation Method
  18285 1.4358627,               !- Number of People
  18286 ,                        !- People per Zone Floor Area {person/m2}
  18287 ,                        !- Zone Floor Area per Person {m2/person}
  18288 0.3,                     !- Fraction Radiant
  18289 AUTOCALCULATE,           !- Sensible Heat Fraction
  18290 Activity Schedule 11375, !- Activity Level Schedule Name
  18291 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18292 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18293 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18294 ,                        !- Surface Name/Angle Factor List Name
  18295 Work efficiency,         !- Work Efficiency Schedule Name
  18296 Clothing Schedule 11375, !- Clothing Insulation Schedule Name
  18297 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18298 
  18299 People,
  18300 People GroundFloor:Zone3,!- Name
  18301 GroundFloor:Zone3,       !- Zone or ZoneList Name
  18302 Off,                     !- Number of People Schedule Name
  18303 People,                  !- Number of People Calculation Method
  18304 0.5788206,               !- Number of People
  18305 ,                        !- People per Zone Floor Area {person/m2}
  18306 ,                        !- Zone Floor Area per Person {m2/person}
  18307 0.3,                     !- Fraction Radiant
  18308 AUTOCALCULATE,           !- Sensible Heat Fraction
  18309 Activity Schedule 11384, !- Activity Level Schedule Name
  18310 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18311 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18312 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18313 ,                        !- Surface Name/Angle Factor List Name
  18314 Work efficiency,         !- Work Efficiency Schedule Name
  18315 Clothing Schedule 11384, !- Clothing Insulation Schedule Name
  18316 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18317 
  18318 People,
  18319 People GroundFloor:Zone6,!- Name
  18320 GroundFloor:Zone6,       !- Zone or ZoneList Name
  18321 Off,                     !- Number of People Schedule Name
  18322 People,                  !- Number of People Calculation Method
  18323 0.8094564,               !- Number of People
  18324 ,                        !- People per Zone Floor Area {person/m2}
  18325 ,                        !- Zone Floor Area per Person {m2/person}
  18326 0.3,                     !- Fraction Radiant
  18327 AUTOCALCULATE,           !- Sensible Heat Fraction
  18328 Activity Schedule 11392, !- Activity Level Schedule Name
  18329 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18330 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18331 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18332 ,                        !- Surface Name/Angle Factor List Name
  18333 Work efficiency,         !- Work Efficiency Schedule Name
  18334 Clothing Schedule 11392, !- Clothing Insulation Schedule Name
  18335 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18336 
  18337 People,
  18338 People GroundFloor:Zone5,!- Name
  18339 GroundFloor:Zone5,       !- Zone or ZoneList Name
  18340 Off,                     !- Number of People Schedule Name
  18341 People,                  !- Number of People Calculation Method
  18342 1.681983,                !- Number of People
  18343 ,                        !- People per Zone Floor Area {person/m2}
  18344 ,                        !- Zone Floor Area per Person {m2/person}
  18345 0.3,                     !- Fraction Radiant
  18346 AUTOCALCULATE,           !- Sensible Heat Fraction
  18347 Activity Schedule 11400, !- Activity Level Schedule Name
  18348 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18349 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18350 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18351 ,                        !- Surface Name/Angle Factor List Name
  18352 Work efficiency,         !- Work Efficiency Schedule Name
  18353 Clothing Schedule 11400, !- Clothing Insulation Schedule Name
  18354 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18355 
  18356 People,
  18357 People GroundFloor:Zone2,!- Name
  18358 GroundFloor:Zone2,       !- Zone or ZoneList Name
  18359 Off,                     !- Number of People Schedule Name
  18360 People,                  !- Number of People Calculation Method
  18361 0.7518696,               !- Number of People
  18362 ,                        !- People per Zone Floor Area {person/m2}
  18363 ,                        !- Zone Floor Area per Person {m2/person}
  18364 0.3,                     !- Fraction Radiant
  18365 AUTOCALCULATE,           !- Sensible Heat Fraction
  18366 Activity Schedule 11419, !- Activity Level Schedule Name
  18367 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18368 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18369 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18370 ,                        !- Surface Name/Angle Factor List Name
  18371 Work efficiency,         !- Work Efficiency Schedule Name
  18372 Clothing Schedule 11419, !- Clothing Insulation Schedule Name
  18373 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18374 
  18375 People,
  18376 People GroundFloor:Zone1,!- Name
  18377 GroundFloor:Zone1,       !- Zone or ZoneList Name
  18378 Off,                     !- Number of People Schedule Name
  18379 People,                  !- Number of People Calculation Method
  18380 2.8844571,               !- Number of People
  18381 ,                        !- People per Zone Floor Area {person/m2}
  18382 ,                        !- Zone Floor Area per Person {m2/person}
  18383 0.3,                     !- Fraction Radiant
  18384 AUTOCALCULATE,           !- Sensible Heat Fraction
  18385 Activity Schedule 11426, !- Activity Level Schedule Name
  18386 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18387 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18388 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18389 ,                        !- Surface Name/Angle Factor List Name
  18390 Work efficiency,         !- Work Efficiency Schedule Name
  18391 Clothing Schedule 11426, !- Clothing Insulation Schedule Name
  18392 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18393 
  18394 People,
  18395 People GroundFloor:Zone4,!- Name
  18396 GroundFloor:Zone4,       !- Zone or ZoneList Name
  18397 Off,                     !- Number of People Schedule Name
  18398 People,                  !- Number of People Calculation Method
  18399 0.7635246,               !- Number of People
  18400 ,                        !- People per Zone Floor Area {person/m2}
  18401 ,                        !- Zone Floor Area per Person {m2/person}
  18402 0.3,                     !- Fraction Radiant
  18403 AUTOCALCULATE,           !- Sensible Heat Fraction
  18404 Activity Schedule 11437, !- Activity Level Schedule Name
  18405 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18406 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18407 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18408 ,                        !- Surface Name/Angle Factor List Name
  18409 Work efficiency,         !- Work Efficiency Schedule Name
  18410 Clothing Schedule 11437, !- Clothing Insulation Schedule Name
  18411 AirVelocitySchedule;     !- Air Velocity Schedule Name
  18412 
  18413 People,
  18414 People GroundFloor:Office3,  !- Name
  18415 GroundFloor:Office3,     !- Zone or ZoneList Name
  18416 people3,                 !- Number of People Schedule Name
  18417 People,                  !- Number of People Calculation Method
  18418 1,                       !- Number of People
  18419 ,                        !- People per Zone Floor Area {person/m2}
  18420 ,                        !- Zone Floor Area per Person {m2/person}
  18421 0.3,                     !- Fraction Radiant
  18422 AUTOCALCULATE,           !- Sensible Heat Fraction
  18423 activity sch,            !- Activity Level Schedule Name
  18424 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18425 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18426 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18427 ,                        !- Surface Name/Angle Factor List Name
  18428 Work efficiency,         !- Work Efficiency Schedule Name
  18429 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18430 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18431 Fanger;                  !- Thermal Comfort Model 1 Type
  18432 
  18433 People,
  18434 People GroundFloor:Office1,  !- Name
  18435 GroundFloor:Office1,     !- Zone or ZoneList Name
  18436 people1,                 !- Number of People Schedule Name
  18437 People,                  !- Number of People Calculation Method
  18438 1,                       !- Number of People
  18439 ,                        !- People per Zone Floor Area {person/m2}
  18440 ,                        !- Zone Floor Area per Person {m2/person}
  18441 0.3,                     !- Fraction Radiant
  18442 AUTOCALCULATE,           !- Sensible Heat Fraction
  18443 activity sch,            !- Activity Level Schedule Name
  18444 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18445 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18446 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18447 ,                        !- Surface Name/Angle Factor List Name
  18448 Work efficiency,         !- Work Efficiency Schedule Name
  18449 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18450 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18451 Fanger;                  !- Thermal Comfort Model 1 Type
  18452 
  18453 People,
  18454 People GroundFloor:Corridor%a1,  !- Name
  18455 GroundFloor:Corridor%a1, !- Zone or ZoneList Name
  18456 Off,                     !- Number of People Schedule Name
  18457 People,                  !- Number of People Calculation Method
  18458 0,                       !- Number of People
  18459 ,                        !- People per Zone Floor Area {person/m2}
  18460 ,                        !- Zone Floor Area per Person {m2/person}
  18461 0.3,                     !- Fraction Radiant
  18462 AUTOCALCULATE,           !- Sensible Heat Fraction
  18463 activity sch,            !- Activity Level Schedule Name
  18464 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18465 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18466 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18467 ,                        !- Surface Name/Angle Factor List Name
  18468 Work efficiency,         !- Work Efficiency Schedule Name
  18469 Clothing Schedule ,      !- Clothing Insulation Schedule Name
  18470 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18471 Fanger;                  !- Thermal Comfort Model 1 Type
  18472 
  18473 People,
  18474 People GroundFloor:Corridor%a2,  !- Name
  18475 GroundFloor:Corridor%a2, !- Zone or ZoneList Name
  18476 Off,                     !- Number of People Schedule Name
  18477 People,                  !- Number of People Calculation Method
  18478 0,                       !- Number of People
  18479 ,                        !- People per Zone Floor Area {person/m2}
  18480 ,                        !- Zone Floor Area per Person {m2/person}
  18481 0.3,                     !- Fraction Radiant
  18482 AUTOCALCULATE,           !- Sensible Heat Fraction
  18483 activity sch,            !- Activity Level Schedule Name
  18484 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18485 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18486 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18487 ,                        !- Surface Name/Angle Factor List Name
  18488 Work efficiency,         !- Work Efficiency Schedule Name
  18489 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18490 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18491 Fanger;                  !- Thermal Comfort Model 1 Type
  18492 
  18493 People,
  18494 People GroundFloor:Office2,  !- Name
  18495 GroundFloor:Office2,     !- Zone or ZoneList Name
  18496 people2,                 !- Number of People Schedule Name
  18497 People,                  !- Number of People Calculation Method
  18498 1,                       !- Number of People
  18499 ,                        !- People per Zone Floor Area {person/m2}
  18500 ,                        !- Zone Floor Area per Person {m2/person}
  18501 0.3,                     !- Fraction Radiant
  18502 AUTOCALCULATE,           !- Sensible Heat Fraction
  18503 activity sch,            !- Activity Level Schedule Name
  18504 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18505 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18506 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18507 ,                        !- Surface Name/Angle Factor List Name
  18508 Work efficiency,         !- Work Efficiency Schedule Name
  18509 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18510 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18511 Fanger;                  !- Thermal Comfort Model 1 Type
  18512 
  18513 People,
  18514 People UndergroundFloor:Zone1,  !- Name
  18515 UndergroundFloor:Zone1,  !- Zone or ZoneList Name
  18516 Off,                     !- Number of People Schedule Name
  18517 People,                  !- Number of People Calculation Method
  18518 0,                       !- Number of People
  18519 ,                        !- People per Zone Floor Area {person/m2}
  18520 ,                        !- Zone Floor Area per Person {m2/person}
  18521 0.3,                     !- Fraction Radiant
  18522 AUTOCALCULATE,           !- Sensible Heat Fraction
  18523 activity sch,            !- Activity Level Schedule Name
  18524 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18525 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18526 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18527 ,                        !- Surface Name/Angle Factor List Name
  18528 Work efficiency,         !- Work Efficiency Schedule Name
  18529 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18530 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18531 Fanger;                  !- Thermal Comfort Model 1 Type
  18532 
  18533 People,
  18534 People FirstFloor:Office10,  !- Name
  18535 FirstFloor:Office10,     !- Zone or ZoneList Name
  18536 people10,                !- Number of People Schedule Name
  18537 People,                  !- Number of People Calculation Method
  18538 1,                       !- Number of People
  18539 ,                        !- People per Zone Floor Area {person/m2}
  18540 ,                        !- Zone Floor Area per Person {m2/person}
  18541 0.3,                     !- Fraction Radiant
  18542 AUTOCALCULATE,           !- Sensible Heat Fraction
  18543 activity sch,            !- Activity Level Schedule Name
  18544 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18545 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18546 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18547 ,                        !- Surface Name/Angle Factor List Name
  18548 Work efficiency,         !- Work Efficiency Schedule Name
  18549 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18550 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18551 Fanger;                  !- Thermal Comfort Model 1 Type
  18552 
  18553 People,
  18554 People FirstFloor:Office8,  !- Name
  18555 FirstFloor:Office8,      !- Zone or ZoneList Name
  18556 people8,                 !- Number of People Schedule Name
  18557 People,                  !- Number of People Calculation Method
  18558 1,                       !- Number of People
  18559 ,                        !- People per Zone Floor Area {person/m2}
  18560 ,                        !- Zone Floor Area per Person {m2/person}
  18561 0.3,                     !- Fraction Radiant
  18562 AUTOCALCULATE,           !- Sensible Heat Fraction
  18563 activity sch,            !- Activity Level Schedule Name
  18564 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18565 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18566 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18567 ,                        !- Surface Name/Angle Factor List Name
  18568 Work efficiency,         !- Work Efficiency Schedule Name
  18569 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18570 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18571 Fanger;                  !- Thermal Comfort Model 1 Type
  18572 
  18573 People,
  18574 People FirstFloor:Corridor%b1,  !- Name
  18575 FirstFloor:Corridor%b1,  !- Zone or ZoneList Name
  18576 people9,                 !- Number of People Schedule Name
  18577 People,                  !- Number of People Calculation Method
  18578 0,                       !- Number of People
  18579 ,                        !- People per Zone Floor Area {person/m2}
  18580 ,                        !- Zone Floor Area per Person {m2/person}
  18581 0.3,                     !- Fraction Radiant
  18582 AUTOCALCULATE,           !- Sensible Heat Fraction
  18583 activity sch,            !- Activity Level Schedule Name
  18584 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18585 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18586 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18587 ,                        !- Surface Name/Angle Factor List Name
  18588 Work efficiency,         !- Work Efficiency Schedule Name
  18589 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18590 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18591 Fanger;                  !- Thermal Comfort Model 1 Type
  18592 
  18593 People,
  18594 People FirstFloor:Corridor%b2,  !- Name
  18595 FirstFloor:Corridor%b2,  !- Zone or ZoneList Name
  18596 Off,                     !- Number of People Schedule Name
  18597 People,                  !- Number of People Calculation Method
  18598 0,                       !- Number of People
  18599 ,                        !- People per Zone Floor Area {person/m2}
  18600 ,                        !- Zone Floor Area per Person {m2/person}
  18601 0.3,                     !- Fraction Radiant
  18602 AUTOCALCULATE,           !- Sensible Heat Fraction
  18603 activity sch,            !- Activity Level Schedule Name
  18604 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18605 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18606 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18607 ,                        !- Surface Name/Angle Factor List Name
  18608 Work efficiency,         !- Work Efficiency Schedule Name
  18609 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18610 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18611 Fanger;                  !- Thermal Comfort Model 1 Type
  18612 
  18613 People,
  18614 People FirstFloor:Office9,  !- Name
  18615 FirstFloor:Office9,      !- Zone or ZoneList Name
  18616 people9,                 !- Number of People Schedule Name
  18617 People,                  !- Number of People Calculation Method
  18618 1,                       !- Number of People
  18619 ,                        !- People per Zone Floor Area {person/m2}
  18620 ,                        !- Zone Floor Area per Person {m2/person}
  18621 0.3,                     !- Fraction Radiant
  18622 AUTOCALCULATE,           !- Sensible Heat Fraction
  18623 activity sch,            !- Activity Level Schedule Name
  18624 3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
  18625 No,                      !- Enable ASHRAE 55 Comfort Warnings
  18626 ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  18627 ,                        !- Surface Name/Angle Factor List Name
  18628 Work efficiency,         !- Work Efficiency Schedule Name
  18629 Clothing Schedule,       !- Clothing Insulation Schedule Name
  18630 AirVelocitySchedule,     !- Air Velocity Schedule Name
  18631 Fanger;                  !- Thermal Comfort Model 1 Type
  18632 
  18633 
  18634 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
  18635 
  18636 
  18637 Lights,
  18638 Block1:Office4 General lighting,  !- Name
  18639 Block1:Office4,          !- Zone or ZoneList Name
  18640 Off,                     !- Schedule Name
  18641 LightingLevel,           !- Design Level Calculation Method
  18642 288,                     !- Lighting Level {W}
  18643 ,                        !- Watts per Zone Floor Area {W/m2}
  18644 ,                        !- Watts per Person {W/person}
  18645 0,                       !- Return Air Fraction
  18646 0.42,                    !- Fraction Radiant
  18647 0.18,                    !- Fraction Visible
  18648 1,                       !- Fraction Replaceable
  18649 ELECTRIC EQUIPMENT#Block1:Office4#GeneralLights;  !- End-Use Subcategory
  18650 
  18651 Lights,
  18652 Block1:Office5%6 General lighting,  !- Name
  18653 Block1:Office5%6,        !- Zone or ZoneList Name
  18654 Off,                     !- Schedule Name
  18655 LightingLevel,           !- Design Level Calculation Method
  18656 360,                     !- Lighting Level {W}
  18657 ,                        !- Watts per Zone Floor Area {W/m2}
  18658 ,                        !- Watts per Person {W/person}
  18659 0,                       !- Return Air Fraction
  18660 0.42,                    !- Fraction Radiant
  18661 0.18,                    !- Fraction Visible
  18662 1,                       !- Fraction Replaceable
  18663 ELECTRIC EQUIPMENT#Block1:Office5%6#GeneralLights;  !- End-Use Subcategory
  18664 
  18665 Lights,
  18666 Block1:Wc General lighting,  !- Name
  18667 Block1:Wc,               !- Zone or ZoneList Name
  18668 Off,                     !- Schedule Name
  18669 LightingLevel,           !- Design Level Calculation Method
  18670 36,                      !- Lighting Level {W}
  18671 ,                        !- Watts per Zone Floor Area {W/m2}
  18672 ,                        !- Watts per Person {W/person}
  18673 0,                       !- Return Air Fraction
  18674 0.42,                    !- Fraction Radiant
  18675 0.18,                    !- Fraction Visible
  18676 1,                       !- Fraction Replaceable
  18677 ELECTRIC EQUIPMENT#Block1:Wc#GeneralLights;  !- End-Use Subcategory
  18678 
  18679 Lights,
  18680 Block1:Elevat%corridor0 General lighting,  !- Name
  18681 Block1:Elevat%corridor0, !- Zone or ZoneList Name
  18682 off,                     !- Schedule Name
  18683 LightingLevel,           !- Design Level Calculation Method
  18684 0,                       !- Lighting Level {W}
  18685 ,                        !- Watts per Zone Floor Area {W/m2}
  18686 ,                        !- Watts per Person {W/person}
  18687 0,                       !- Return Air Fraction
  18688 0.42,                    !- Fraction Radiant
  18689 0.18,                    !- Fraction Visible
  18690 1,                       !- Fraction Replaceable
  18691 ELECTRIC EQUIPMENT#Block1:Elevat%corridor0#GeneralLights;  !- End-Use Subcategory
  18692 
  18693 Lights,
  18694 Block2:Office12 General lighting,  !- Name
  18695 Block2:Office12,         !- Zone or ZoneList Name
  18696 Off,                     !- Schedule Name
  18697 LightingLevel,           !- Design Level Calculation Method
  18698 72,                      !- Lighting Level {W}
  18699 ,                        !- Watts per Zone Floor Area {W/m2}
  18700 ,                        !- Watts per Person {W/person}
  18701 0,                       !- Return Air Fraction
  18702 0.42,                    !- Fraction Radiant
  18703 0.18,                    !- Fraction Visible
  18704 1,                       !- Fraction Replaceable
  18705 ELECTRIC EQUIPMENT#Block2:Office12#GeneralLights;  !- End-Use Subcategory
  18706 
  18707 Lights,
  18708 Block2:Elevat%corridor1 General lighting,  !- Name
  18709 Block2:Elevat%corridor1, !- Zone or ZoneList Name
  18710 off,                     !- Schedule Name
  18711 LightingLevel,           !- Design Level Calculation Method
  18712 0,                       !- Lighting Level {W}
  18713 ,                        !- Watts per Zone Floor Area {W/m2}
  18714 ,                        !- Watts per Person {W/person}
  18715 0,                       !- Return Air Fraction
  18716 0.42,                    !- Fraction Radiant
  18717 0.18,                    !- Fraction Visible
  18718 1,                       !- Fraction Replaceable
  18719 ELECTRIC EQUIPMENT#Block2:Elevat%corridor1#GeneralLights;  !- End-Use Subcategory
  18720 
  18721 Lights,
  18722 Block2:Office11 General lighting,  !- Name
  18723 Block2:Office11,         !- Zone or ZoneList Name
  18724 Off,                     !- Schedule Name
  18725 LightingLevel,           !- Design Level Calculation Method
  18726 504,                     !- Lighting Level {W}
  18727 ,                        !- Watts per Zone Floor Area {W/m2}
  18728 ,                        !- Watts per Person {W/person}
  18729 0,                       !- Return Air Fraction
  18730 0.42,                    !- Fraction Radiant
  18731 0.18,                    !- Fraction Visible
  18732 1,                       !- Fraction Replaceable
  18733 ELECTRIC EQUIPMENT#Block2:Office11#GeneralLights;  !- End-Use Subcategory
  18734 
  18735 Lights,
  18736 Block2:Office13 General lighting,  !- Name
  18737 Block2:Office13,         !- Zone or ZoneList Name
  18738 Off,                     !- Schedule Name
  18739 LightingLevel,           !- Design Level Calculation Method
  18740 216,                     !- Lighting Level {W}
  18741 ,                        !- Watts per Zone Floor Area {W/m2}
  18742 ,                        !- Watts per Person {W/person}
  18743 0,                       !- Return Air Fraction
  18744 0.42,                    !- Fraction Radiant
  18745 0.18,                    !- Fraction Visible
  18746 1,                       !- Fraction Replaceable
  18747 ELECTRIC EQUIPMENT#Block2:Office13#GeneralLights;  !- End-Use Subcategory
  18748 
  18749 Lights,
  18750 GroundFloor:Office3 General lighting,  !- Name
  18751 GroundFloor:Office3,     !- Zone or ZoneList Name
  18752 lights,                  !- Schedule Name
  18753 LightingLevel,           !- Design Level Calculation Method
  18754 288,                     !- Lighting Level {W}
  18755 ,                        !- Watts per Zone Floor Area {W/m2}
  18756 ,                        !- Watts per Person {W/person}
  18757 0,                       !- Return Air Fraction
  18758 0.72,                    !- Fraction Radiant
  18759 0.18,                    !- Fraction Visible
  18760 1,                       !- Fraction Replaceable
  18761 ELECTRIC EQUIPMENT#GroundFloor:Office3#GeneralLights;  !- End-Use Subcategory
  18762 
  18763 Lights,
  18764 GroundFloor:Office1 General lighting,  !- Name
  18765 GroundFloor:Office1,     !- Zone or ZoneList Name
  18766 lights,                  !- Schedule Name
  18767 LightingLevel,           !- Design Level Calculation Method
  18768 144,                     !- Lighting Level {W}
  18769 ,                        !- Watts per Zone Floor Area {W/m2}
  18770 ,                        !- Watts per Person {W/person}
  18771 0,                       !- Return Air Fraction
  18772 0.72,                    !- Fraction Radiant
  18773 0.18,                    !- Fraction Visible
  18774 1,                       !- Fraction Replaceable
  18775 ELECTRIC EQUIPMENT#GroundFloor:Office1#GeneralLights;  !- End-Use Subcategory
  18776 
  18777 Lights,
  18778 GroundFloor:Corridor%a1 General lighting,  !- Name
  18779 GroundFloor:Corridor%a1, !- Zone or ZoneList Name
  18780 Off,                     !- Schedule Name
  18781 LightingLevel,           !- Design Level Calculation Method
  18782 0,                       !- Lighting Level {W}
  18783 ,                        !- Watts per Zone Floor Area {W/m2}
  18784 ,                        !- Watts per Person {W/person}
  18785 0,                       !- Return Air Fraction
  18786 0.72,                    !- Fraction Radiant
  18787 0.18,                    !- Fraction Visible
  18788 1,                       !- Fraction Replaceable
  18789 ELECTRIC EQUIPMENT#GroundFloor:Corridor%a1#GeneralLights;  !- End-Use Subcategory
  18790 
  18791 Lights,
  18792 GroundFloor:Corridor%a2 General lighting,  !- Name
  18793 GroundFloor:Corridor%a2, !- Zone or ZoneList Name
  18794 Off,                     !- Schedule Name
  18795 LightingLevel,           !- Design Level Calculation Method
  18796 0,                       !- Lighting Level {W}
  18797 ,                        !- Watts per Zone Floor Area {W/m2}
  18798 ,                        !- Watts per Person {W/person}
  18799 0,                       !- Return Air Fraction
  18800 0.72,                    !- Fraction Radiant
  18801 0.18,                    !- Fraction Visible
  18802 1,                       !- Fraction Replaceable
  18803 ELECTRIC EQUIPMENT#GroundFloor:Corridor%a2#GeneralLights;  !- End-Use Subcategory
  18804 
  18805 Lights,
  18806 GroundFloor:Office2 General lighting,  !- Name
  18807 GroundFloor:Office2,     !- Zone or ZoneList Name
  18808 lights,                  !- Schedule Name
  18809 LightingLevel,           !- Design Level Calculation Method
  18810 144,                     !- Lighting Level {W}
  18811 ,                        !- Watts per Zone Floor Area {W/m2}
  18812 ,                        !- Watts per Person {W/person}
  18813 0,                       !- Return Air Fraction
  18814 0.72,                    !- Fraction Radiant
  18815 0.18,                    !- Fraction Visible
  18816 1,                       !- Fraction Replaceable
  18817 ELECTRIC EQUIPMENT#GroundFloor:Office2#GeneralLights;  !- End-Use Subcategory
  18818 
  18819 Lights,
  18820 UndergroundFloor:Zone1 General lighting,  !- Name
  18821 UndergroundFloor:Zone1,  !- Zone or ZoneList Name
  18822 Off,                     !- Schedule Name
  18823 LightingLevel,           !- Design Level Calculation Method
  18824 0,                       !- Lighting Level {W}
  18825 ,                        !- Watts per Zone Floor Area {W/m2}
  18826 ,                        !- Watts per Person {W/person}
  18827 0,                       !- Return Air Fraction
  18828 0.72,                    !- Fraction Radiant
  18829 0.18,                    !- Fraction Visible
  18830 1,                       !- Fraction Replaceable
  18831 ELECTRIC EQUIPMENT#UndergroundFloor:Zone1#GeneralLights;  !- End-Use Subcategory
  18832 
  18833 Lights,
  18834 FirstFloor:Office10 General lighting,  !- Name
  18835 FirstFloor:Office10,     !- Zone or ZoneList Name
  18836 lights,                  !- Schedule Name
  18837 LightingLevel,           !- Design Level Calculation Method
  18838 288,                     !- Lighting Level {W}
  18839 ,                        !- Watts per Zone Floor Area {W/m2}
  18840 ,                        !- Watts per Person {W/person}
  18841 0,                       !- Return Air Fraction
  18842 0.72,                    !- Fraction Radiant
  18843 0.18,                    !- Fraction Visible
  18844 1,                       !- Fraction Replaceable
  18845 ELECTRIC EQUIPMENT#FirstFloor:Office10#GeneralLights;  !- End-Use Subcategory
  18846 
  18847 Lights,
  18848 FirstFloor:Office8 General lighting,  !- Name
  18849 FirstFloor:Office8,      !- Zone or ZoneList Name
  18850 lights,                  !- Schedule Name
  18851 LightingLevel,           !- Design Level Calculation Method
  18852 144,                     !- Lighting Level {W}
  18853 ,                        !- Watts per Zone Floor Area {W/m2}
  18854 ,                        !- Watts per Person {W/person}
  18855 0,                       !- Return Air Fraction
  18856 0.72,                    !- Fraction Radiant
  18857 0.18,                    !- Fraction Visible
  18858 1,                       !- Fraction Replaceable
  18859 ELECTRIC EQUIPMENT#FirstFloor:Office8#GeneralLights;  !- End-Use Subcategory
  18860 
  18861 Lights,
  18862 FirstFloor:Corridor%b1 General lighting,  !- Name
  18863 FirstFloor:Corridor%b1,  !- Zone or ZoneList Name
  18864 Off,                     !- Schedule Name
  18865 LightingLevel,           !- Design Level Calculation Method
  18866 0,                       !- Lighting Level {W}
  18867 ,                        !- Watts per Zone Floor Area {W/m2}
  18868 ,                        !- Watts per Person {W/person}
  18869 0,                       !- Return Air Fraction
  18870 0.72,                    !- Fraction Radiant
  18871 0.18,                    !- Fraction Visible
  18872 1,                       !- Fraction Replaceable
  18873 ELECTRIC EQUIPMENT#FirstFloor:Corridor%b1#GeneralLights;  !- End-Use Subcategory
  18874 
  18875 Lights,
  18876 FirstFloor:Corridor%b2 General lighting,  !- Name
  18877 FirstFloor:Corridor%b2,  !- Zone or ZoneList Name
  18878 Off,                     !- Schedule Name
  18879 LightingLevel,           !- Design Level Calculation Method
  18880 0,                       !- Lighting Level {W}
  18881 ,                        !- Watts per Zone Floor Area {W/m2}
  18882 ,                        !- Watts per Person {W/person}
  18883 0,                       !- Return Air Fraction
  18884 0.72,                    !- Fraction Radiant
  18885 0.18,                    !- Fraction Visible
  18886 1,                       !- Fraction Replaceable
  18887 ELECTRIC EQUIPMENT#FirstFloor:Corridor%b2#GeneralLights;  !- End-Use Subcategory
  18888 
  18889 Lights,
  18890 FirstFloor:Office9 General lighting,  !- Name
  18891 FirstFloor:Office9,      !- Zone or ZoneList Name
  18892 lights,                  !- Schedule Name
  18893 LightingLevel,           !- Design Level Calculation Method
  18894 144,                     !- Lighting Level {W}
  18895 ,                        !- Watts per Zone Floor Area {W/m2}
  18896 ,                        !- Watts per Person {W/person}
  18897 0,                       !- Return Air Fraction
  18898 0.72,                    !- Fraction Radiant
  18899 0.18,                    !- Fraction Visible
  18900 1,                       !- Fraction Replaceable
  18901 ELECTRIC EQUIPMENT#FirstFloor:Office9#GeneralLights;  !- End-Use Subcategory
  18902 
  18903 
  18904 !-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
  18905 
  18906 
  18907 ! Equipment 1
  18908 ElectricEquipment,
  18909 Block1:Office4 Equipment 1,  !- Name
  18910 Block1:Office4,          !- Zone or ZoneList Name
  18911 Off,                     !- Schedule Name
  18912 EquipmentLevel,          !- Design Level Calculation Method
  18913 115,                     !- Design Level {W}
  18914 ,                        !- Watts per Zone Floor Area {W/m2}
  18915 ,                        !- Watts per Person {W/person}
  18916 0,                       !- Fraction Latent
  18917 0.2,                     !- Fraction Radiant
  18918 0,                       !- Fraction Lost
  18919 ELECTRIC EQUIPMENT#Block1:Office4#05;  !- End-Use Subcategory
  18920 
  18921 ! Equipment 1
  18922 ElectricEquipment,
  18923 Block1:Office5%6 Equipment 1,  !- Name
  18924 Block1:Office5%6,        !- Zone or ZoneList Name
  18925 Off,                     !- Schedule Name
  18926 EquipmentLevel,          !- Design Level Calculation Method
  18927 200,                     !- Design Level {W}
  18928 ,                        !- Watts per Zone Floor Area {W/m2}
  18929 ,                        !- Watts per Person {W/person}
  18930 0,                       !- Fraction Latent
  18931 0.2,                     !- Fraction Radiant
  18932 0,                       !- Fraction Lost
  18933 ELECTRIC EQUIPMENT#Block1:Office5%6#05;  !- End-Use Subcategory
  18934 
  18935 ! Equipment 1
  18936 ElectricEquipment,
  18937 Block1:Wc Equipment 1,   !- Name
  18938 Block1:Wc,               !- Zone or ZoneList Name
  18939 Off,                     !- Schedule Name
  18940 EquipmentLevel,          !- Design Level Calculation Method
  18941 0,                       !- Design Level {W}
  18942 ,                        !- Watts per Zone Floor Area {W/m2}
  18943 ,                        !- Watts per Person {W/person}
  18944 0,                       !- Fraction Latent
  18945 0.2,                     !- Fraction Radiant
  18946 0,                       !- Fraction Lost
  18947 ELECTRIC EQUIPMENT#Block1:Wc#05;  !- End-Use Subcategory
  18948 
  18949 ! Equipment 1
  18950 ElectricEquipment,
  18951 Block1:Elevat%corridor0 Equipment 1,  !- Name
  18952 Block1:Elevat%corridor0, !- Zone or ZoneList Name
  18953 Off,                     !- Schedule Name
  18954 EquipmentLevel,          !- Design Level Calculation Method
  18955 0,                       !- Design Level {W}
  18956 ,                        !- Watts per Zone Floor Area {W/m2}
  18957 ,                        !- Watts per Person {W/person}
  18958 0,                       !- Fraction Latent
  18959 0.2,                     !- Fraction Radiant
  18960 0,                       !- Fraction Lost
  18961 ELECTRIC EQUIPMENT#Block1:Elevat%corridor0#05;  !- End-Use Subcategory
  18962 
  18963 ! Equipment 1
  18964 ElectricEquipment,
  18965 Block2:Office12 Equipment 1,  !- Name
  18966 Block2:Office12,         !- Zone or ZoneList Name
  18967 Off,                     !- Schedule Name
  18968 EquipmentLevel,          !- Design Level Calculation Method
  18969 90.9174,                 !- Design Level {W}
  18970 ,                        !- Watts per Zone Floor Area {W/m2}
  18971 ,                        !- Watts per Person {W/person}
  18972 0,                       !- Fraction Latent
  18973 0.2,                     !- Fraction Radiant
  18974 0,                       !- Fraction Lost
  18975 ELECTRIC EQUIPMENT#Block2:Office12#05;  !- End-Use Subcategory
  18976 
  18977 ! Equipment 1
  18978 ElectricEquipment,
  18979 Block2:Elevat%corridor1 Equipment 1,  !- Name
  18980 Block2:Elevat%corridor1, !- Zone or ZoneList Name
  18981 off,                     !- Schedule Name
  18982 EquipmentLevel,          !- Design Level Calculation Method
  18983 95.4076,                 !- Design Level {W}
  18984 ,                        !- Watts per Zone Floor Area {W/m2}
  18985 ,                        !- Watts per Person {W/person}
  18986 0,                       !- Fraction Latent
  18987 0.2,                     !- Fraction Radiant
  18988 0,                       !- Fraction Lost
  18989 ELECTRIC EQUIPMENT#Block2:Elevat%corridor1#05;  !- End-Use Subcategory
  18990 
  18991 ! Equipment 1
  18992 ElectricEquipment,
  18993 Block2:Office11 Equipment 1,  !- Name
  18994 Block2:Office11,         !- Zone or ZoneList Name
  18995 Off,                     !- Schedule Name
  18996 EquipmentLevel,          !- Design Level Calculation Method
  18997 100,                     !- Design Level {W}
  18998 ,                        !- Watts per Zone Floor Area {W/m2}
  18999 ,                        !- Watts per Person {W/person}
  19000 0,                       !- Fraction Latent
  19001 0.2,                     !- Fraction Radiant
  19002 0,                       !- Fraction Lost
  19003 ELECTRIC EQUIPMENT#Block2:Office11#05;  !- End-Use Subcategory
  19004 
  19005 ! Equipment 1
  19006 ElectricEquipment,
  19007 Block2:Office13 Equipment 1,  !- Name
  19008 Block2:Office13,         !- Zone or ZoneList Name
  19009 Off,                     !- Schedule Name
  19010 EquipmentLevel,          !- Design Level Calculation Method
  19011 100,                     !- Design Level {W}
  19012 ,                        !- Watts per Zone Floor Area {W/m2}
  19013 ,                        !- Watts per Person {W/person}
  19014 0,                       !- Fraction Latent
  19015 0.2,                     !- Fraction Radiant
  19016 0,                       !- Fraction Lost
  19017 ELECTRIC EQUIPMENT#Block2:Office13#05;  !- End-Use Subcategory
  19018 
  19019 ! Equipment 1
  19020 ElectricEquipment,
  19021 GroundFloor:Office3 Equipment 1,  !- Name
  19022 GroundFloor:Office3,     !- Zone or ZoneList Name
  19023 equip,                   !- Schedule Name
  19024 EquipmentLevel,          !- Design Level Calculation Method
  19025 115,                     !- Design Level {W}
  19026 ,                        !- Watts per Zone Floor Area {W/m2}
  19027 ,                        !- Watts per Person {W/person}
  19028 0,                       !- Fraction Latent
  19029 0.2,                     !- Fraction Radiant
  19030 0,                       !- Fraction Lost
  19031 ELECTRIC EQUIPMENT#GroundFloor:Office3#05;  !- End-Use Subcategory
  19032 
  19033 ! Equipment 1
  19034 ElectricEquipment,
  19035 GroundFloor:Office1 Equipment 1,  !- Name
  19036 GroundFloor:Office1,     !- Zone or ZoneList Name
  19037 equip,                   !- Schedule Name
  19038 EquipmentLevel,          !- Design Level Calculation Method
  19039 100,                     !- Design Level {W}
  19040 ,                        !- Watts per Zone Floor Area {W/m2}
  19041 ,                        !- Watts per Person {W/person}
  19042 0,                       !- Fraction Latent
  19043 0.2,                     !- Fraction Radiant
  19044 0,                       !- Fraction Lost
  19045 ELECTRIC EQUIPMENT#GroundFloor:Office1#05;  !- End-Use Subcategory
  19046 
  19047 ! Equipment 1
  19048 ElectricEquipment,
  19049 GroundFloor:Corridor%a1 Equipment 1,  !- Name
  19050 GroundFloor:Corridor%a1, !- Zone or ZoneList Name
  19051 Off,                     !- Schedule Name
  19052 EquipmentLevel,          !- Design Level Calculation Method
  19053 0,                       !- Design Level {W}
  19054 ,                        !- Watts per Zone Floor Area {W/m2}
  19055 ,                        !- Watts per Person {W/person}
  19056 0,                       !- Fraction Latent
  19057 0.2,                     !- Fraction Radiant
  19058 0,                       !- Fraction Lost
  19059 ELECTRIC EQUIPMENT#GroundFloor:Corridor%a1#05;  !- End-Use Subcategory
  19060 
  19061 ! Equipment 1
  19062 ElectricEquipment,
  19063 GroundFloor:Corridor%a2 Equipment 1,  !- Name
  19064 GroundFloor:Corridor%a2, !- Zone or ZoneList Name
  19065 Off,                     !- Schedule Name
  19066 EquipmentLevel,          !- Design Level Calculation Method
  19067 0,                       !- Design Level {W}
  19068 ,                        !- Watts per Zone Floor Area {W/m2}
  19069 ,                        !- Watts per Person {W/person}
  19070 0,                       !- Fraction Latent
  19071 0.2,                     !- Fraction Radiant
  19072 0,                       !- Fraction Lost
  19073 ELECTRIC EQUIPMENT#GroundFloor:Corridor%a2#05;  !- End-Use Subcategory
  19074 
  19075 ! Equipment 1
  19076 ElectricEquipment,
  19077 GroundFloor:Office2 Equipment 1,  !- Name
  19078 GroundFloor:Office2,     !- Zone or ZoneList Name
  19079 equip,                   !- Schedule Name
  19080 EquipmentLevel,          !- Design Level Calculation Method
  19081 115,                     !- Design Level {W}
  19082 ,                        !- Watts per Zone Floor Area {W/m2}
  19083 ,                        !- Watts per Person {W/person}
  19084 0,                       !- Fraction Latent
  19085 0.2,                     !- Fraction Radiant
  19086 0,                       !- Fraction Lost
  19087 ELECTRIC EQUIPMENT#GroundFloor:Office2#05;  !- End-Use Subcategory
  19088 
  19089 ! Equipment 1
  19090 ElectricEquipment,
  19091 UndergroundFloor:Zone1 Equipment 1,  !- Name
  19092 UndergroundFloor:Zone1,  !- Zone or ZoneList Name
  19093 Off,                     !- Schedule Name
  19094 EquipmentLevel,          !- Design Level Calculation Method
  19095 0,                       !- Design Level {W}
  19096 ,                        !- Watts per Zone Floor Area {W/m2}
  19097 ,                        !- Watts per Person {W/person}
  19098 0,                       !- Fraction Latent
  19099 0.2,                     !- Fraction Radiant
  19100 0,                       !- Fraction Lost
  19101 ELECTRIC EQUIPMENT#UndergroundFloor:Zone1#05;  !- End-Use Subcategory
  19102 
  19103 ! Equipment 1
  19104 ElectricEquipment,
  19105 FirstFloor:Office10 Equipment 1,  !- Name
  19106 FirstFloor:Office10,     !- Zone or ZoneList Name
  19107 equip,                   !- Schedule Name
  19108 EquipmentLevel,          !- Design Level Calculation Method
  19109 100,                     !- Design Level {W}
  19110 ,                        !- Watts per Zone Floor Area {W/m2}
  19111 ,                        !- Watts per Person {W/person}
  19112 0,                       !- Fraction Latent
  19113 0.2,                     !- Fraction Radiant
  19114 0,                       !- Fraction Lost
  19115 ELECTRIC EQUIPMENT#FirstFloor:Office10#05;  !- End-Use Subcategory
  19116 
  19117 ! Equipment 1
  19118 ElectricEquipment,
  19119 FirstFloor:Office8 Equipment 1,  !- Name
  19120 FirstFloor:Office8,      !- Zone or ZoneList Name
  19121 equip,                   !- Schedule Name
  19122 EquipmentLevel,          !- Design Level Calculation Method
  19123 115,                     !- Design Level {W}
  19124 ,                        !- Watts per Zone Floor Area {W/m2}
  19125 ,                        !- Watts per Person {W/person}
  19126 0,                       !- Fraction Latent
  19127 0.2,                     !- Fraction Radiant
  19128 0,                       !- Fraction Lost
  19129 ELECTRIC EQUIPMENT#FirstFloor:Office8#05;  !- End-Use Subcategory
  19130 
  19131 ! Equipment 1
  19132 ElectricEquipment,
  19133 FirstFloor:Corridor%b1 Equipment 1,  !- Name
  19134 FirstFloor:Corridor%b1,  !- Zone or ZoneList Name
  19135 Off,                     !- Schedule Name
  19136 EquipmentLevel,          !- Design Level Calculation Method
  19137 0,                       !- Design Level {W}
  19138 ,                        !- Watts per Zone Floor Area {W/m2}
  19139 ,                        !- Watts per Person {W/person}
  19140 0,                       !- Fraction Latent
  19141 0.2,                     !- Fraction Radiant
  19142 0,                       !- Fraction Lost
  19143 ELECTRIC EQUIPMENT#FirstFloor:Corridor%b1#05;  !- End-Use Subcategory
  19144 
  19145 ! Equipment 1
  19146 ElectricEquipment,
  19147 FirstFloor:Corridor%b2 Equipment 1,  !- Name
  19148 FirstFloor:Corridor%b2,  !- Zone or ZoneList Name
  19149 Off,                     !- Schedule Name
  19150 EquipmentLevel,          !- Design Level Calculation Method
  19151 0,                       !- Design Level {W}
  19152 ,                        !- Watts per Zone Floor Area {W/m2}
  19153 ,                        !- Watts per Person {W/person}
  19154 0,                       !- Fraction Latent
  19155 0.2,                     !- Fraction Radiant
  19156 0,                       !- Fraction Lost
  19157 ELECTRIC EQUIPMENT#FirstFloor:Corridor%b2#05;  !- End-Use Subcategory
  19158 
  19159 ! Equipment 1
  19160 ElectricEquipment,
  19161 FirstFloor:Office9 Equipment 1,  !- Name
  19162 FirstFloor:Office9,      !- Zone or ZoneList Name
  19163 equip,                   !- Schedule Name
  19164 EquipmentLevel,          !- Design Level Calculation Method
  19165 115,                     !- Design Level {W}
  19166 ,                        !- Watts per Zone Floor Area {W/m2}
  19167 ,                        !- Watts per Person {W/person}
  19168 0,                       !- Fraction Latent
  19169 0.2,                     !- Fraction Radiant
  19170 0,                       !- Fraction Lost
  19171 ELECTRIC EQUIPMENT#FirstFloor:Office9#05;  !- End-Use Subcategory
  19172 
  19173 !-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========
  19174 
  19175 OutputControl:IlluminanceMap:Style,
  19176 Tab;                     !- Column Separator
  19177 
  19178 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========
  19179 
  19180 AirflowNetwork:SimulationControl,
  19181 VENT,                    !- Name
  19182 MultizoneWithoutDistribution,  !- AirflowNetwork Control
  19183 Input,                   !- Wind Pressure Coefficient Type
  19184 Cp Data,                 !- AirflowNetwork Wind Pressure Coefficient Array Name
  19185 OpeningHeight,           !- Height Selection for Local Wind Speed Calculation
  19186 LowRise,                 !- Building Type
  19187 500,                     !- Maximum Number of Iterations {dimensionless}
  19188 ZeroNodePressures,       !- Initialization Type
  19189 0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
  19190 0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
  19191 -0.5,                    !- Convergence Acceleration Limit {dimensionless}
  19192 ,                        !- Azimuth Angle of Long Axis of Building {deg}
  19193 ;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
  19194 
  19195 
  19196 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========
  19197 
  19198 
  19199 AirflowNetwork:MultiZone:Zone,
  19200 Block1:Office4,          !- Zone Name
  19201 Constant,                !- Ventilation Control Mode
  19202 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19203 ,                        !- Minimum Venting Open Factor {dimensionless}
  19204 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19205 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19206 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19207 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19208 Off;                     !- Venting Availability Schedule Name
  19209 
  19210 AirflowNetwork:MultiZone:Zone,
  19211 Block1:Office5%6,        !- Zone Name
  19212 Constant,                !- Ventilation Control Mode
  19213 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19214 ,                        !- Minimum Venting Open Factor {dimensionless}
  19215 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19216 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19217 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19218 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19219 Off;                     !- Venting Availability Schedule Name
  19220 
  19221 AirflowNetwork:MultiZone:Zone,
  19222 Block1:Wc,               !- Zone Name
  19223 Constant,                !- Ventilation Control Mode
  19224 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19225 ,                        !- Minimum Venting Open Factor {dimensionless}
  19226 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19227 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19228 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19229 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19230 Off;                     !- Venting Availability Schedule Name
  19231 
  19232 AirflowNetwork:MultiZone:Zone,
  19233 Block1:Elevat%corridor0, !- Zone Name
  19234 Constant,                !- Ventilation Control Mode
  19235 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19236 ,                        !- Minimum Venting Open Factor {dimensionless}
  19237 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19238 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19239 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19240 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19241 Off;                     !- Venting Availability Schedule Name
  19242 
  19243 AirflowNetwork:MultiZone:Zone,
  19244 Block2:Office12,         !- Zone Name
  19245 Constant,                !- Ventilation Control Mode
  19246 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19247 ,                        !- Minimum Venting Open Factor {dimensionless}
  19248 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19249 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19250 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19251 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19252 Off;                     !- Venting Availability Schedule Name
  19253 
  19254 AirflowNetwork:MultiZone:Zone,
  19255 Block2:Elevat%corridor1, !- Zone Name
  19256 Constant,                !- Ventilation Control Mode
  19257 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19258 ,                        !- Minimum Venting Open Factor {dimensionless}
  19259 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19260 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19261 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19262 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19263 Off;                     !- Venting Availability Schedule Name
  19264 
  19265 AirflowNetwork:MultiZone:Zone,
  19266 Block2:Office11,         !- Zone Name
  19267 Constant,                !- Ventilation Control Mode
  19268 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19269 ,                        !- Minimum Venting Open Factor {dimensionless}
  19270 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19271 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19272 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19273 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19274 Off;                     !- Venting Availability Schedule Name
  19275 
  19276 AirflowNetwork:MultiZone:Zone,
  19277 Block2:Office13,         !- Zone Name
  19278 Constant,                !- Ventilation Control Mode
  19279 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19280 ,                        !- Minimum Venting Open Factor {dimensionless}
  19281 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19282 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19283 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19284 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19285 Off;                     !- Venting Availability Schedule Name
  19286 
  19287 
  19288 AirflowNetwork:MultiZone:Zone,
  19289 Underground:Zone2,       !- Zone Name
  19290 Temperature,             !- Ventilation Control Mode
  19291 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19292 ,                        !- Minimum Venting Open Factor {dimensionless}
  19293 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19294 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19295 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19296 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19297 Off;                     !- Venting Availability Schedule Name
  19298 
  19299 AirflowNetwork:MultiZone:Zone,
  19300 Underground:Zone1,       !- Zone Name
  19301 Temperature,             !- Ventilation Control Mode
  19302 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19303 ,                        !- Minimum Venting Open Factor {dimensionless}
  19304 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19305 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19306 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19307 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19308 Off;                     !- Venting Availability Schedule Name
  19309 
  19310 AirflowNetwork:MultiZone:Zone,
  19311 FirstFloor:Zone7,        !- Zone Name
  19312 Temperature,             !- Ventilation Control Mode
  19313 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19314 ,                        !- Minimum Venting Open Factor {dimensionless}
  19315 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19316 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19317 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19318 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19319 Off;                     !- Venting Availability Schedule Name
  19320 
  19321 AirflowNetwork:MultiZone:Zone,
  19322 FirstFloor:Zone3,        !- Zone Name
  19323 Temperature,             !- Ventilation Control Mode
  19324 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19325 ,                        !- Minimum Venting Open Factor {dimensionless}
  19326 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19327 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19328 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19329 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19330 Off;                     !- Venting Availability Schedule Name
  19331 
  19332 AirflowNetwork:MultiZone:Zone,
  19333 FirstFloor:Zone6,        !- Zone Name
  19334 Temperature,             !- Ventilation Control Mode
  19335 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19336 ,                        !- Minimum Venting Open Factor {dimensionless}
  19337 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19338 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19339 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19340 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19341 Off;                     !- Venting Availability Schedule Name
  19342 
  19343 AirflowNetwork:MultiZone:Zone,
  19344 FirstFloor:Zone5,        !- Zone Name
  19345 Temperature,             !- Ventilation Control Mode
  19346 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19347 ,                        !- Minimum Venting Open Factor {dimensionless}
  19348 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19349 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19350 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19351 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19352 Off;                     !- Venting Availability Schedule Name
  19353 
  19354 AirflowNetwork:MultiZone:Zone,
  19355 FirstFloor:Zone2,        !- Zone Name
  19356 Temperature,             !- Ventilation Control Mode
  19357 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19358 ,                        !- Minimum Venting Open Factor {dimensionless}
  19359 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19360 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19361 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19362 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19363 Off;                     !- Venting Availability Schedule Name
  19364 
  19365 AirflowNetwork:MultiZone:Zone,
  19366 FirstFloor:Zone1,        !- Zone Name
  19367 Temperature,             !- Ventilation Control Mode
  19368 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19369 ,                        !- Minimum Venting Open Factor {dimensionless}
  19370 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19371 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19372 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19373 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19374 Off;                     !- Venting Availability Schedule Name
  19375 
  19376 AirflowNetwork:MultiZone:Zone,
  19377 FirstFloor:Zone4,        !- Zone Name
  19378 Temperature,             !- Ventilation Control Mode
  19379 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19380 ,                        !- Minimum Venting Open Factor {dimensionless}
  19381 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19382 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19383 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19384 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19385 Off;                     !- Venting Availability Schedule Name
  19386 
  19387 AirflowNetwork:MultiZone:Zone,
  19388 GroundFloor:Zone7,       !- Zone Name
  19389 Temperature,             !- Ventilation Control Mode
  19390 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19391 ,                        !- Minimum Venting Open Factor {dimensionless}
  19392 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19393 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19394 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19395 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19396 Off;                     !- Venting Availability Schedule Name
  19397 
  19398 AirflowNetwork:MultiZone:Zone,
  19399 GroundFloor:Zone3,       !- Zone Name
  19400 Temperature,             !- Ventilation Control Mode
  19401 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19402 ,                        !- Minimum Venting Open Factor {dimensionless}
  19403 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19404 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19405 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19406 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19407 Off;                     !- Venting Availability Schedule Name
  19408 
  19409 AirflowNetwork:MultiZone:Zone,
  19410 GroundFloor:Zone6,       !- Zone Name
  19411 Temperature,             !- Ventilation Control Mode
  19412 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19413 ,                        !- Minimum Venting Open Factor {dimensionless}
  19414 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19415 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19416 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19417 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19418 Off;                     !- Venting Availability Schedule Name
  19419 
  19420 AirflowNetwork:MultiZone:Zone,
  19421 GroundFloor:Zone5,       !- Zone Name
  19422 Temperature,             !- Ventilation Control Mode
  19423 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19424 ,                        !- Minimum Venting Open Factor {dimensionless}
  19425 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19426 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19427 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19428 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19429 Off;                     !- Venting Availability Schedule Name
  19430 
  19431 AirflowNetwork:MultiZone:Zone,
  19432 GroundFloor:Zone2,       !- Zone Name
  19433 Temperature,             !- Ventilation Control Mode
  19434 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19435 ,                        !- Minimum Venting Open Factor {dimensionless}
  19436 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19437 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19438 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19439 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19440 Off;                     !- Venting Availability Schedule Name
  19441 
  19442 AirflowNetwork:MultiZone:Zone,
  19443 GroundFloor:Zone1,       !- Zone Name
  19444 Temperature,             !- Ventilation Control Mode
  19445 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19446 ,                        !- Minimum Venting Open Factor {dimensionless}
  19447 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19448 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19449 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19450 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19451 Off;                     !- Venting Availability Schedule Name
  19452 
  19453 AirflowNetwork:MultiZone:Zone,
  19454 GroundFloor:Zone4,       !- Zone Name
  19455 Temperature,             !- Ventilation Control Mode
  19456 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19457 ,                        !- Minimum Venting Open Factor {dimensionless}
  19458 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19459 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19460 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19461 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19462 Off;                     !- Venting Availability Schedule Name
  19463 
  19464 AirflowNetwork:MultiZone:Zone,
  19465 GroundFloor:Office3,     !- Zone Name
  19466 Constant,                !- Ventilation Control Mode
  19467 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19468 ,                        !- Minimum Venting Open Factor {dimensionless}
  19469 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19470 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19471 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19472 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19473 Off;                     !- Venting Availability Schedule Name
  19474 
  19475 AirflowNetwork:MultiZone:Zone,
  19476 GroundFloor:Office1,     !- Zone Name
  19477 Constant,                !- Ventilation Control Mode
  19478 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19479 ,                        !- Minimum Venting Open Factor {dimensionless}
  19480 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19481 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19482 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19483 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19484 Off;                     !- Venting Availability Schedule Name
  19485 
  19486 AirflowNetwork:MultiZone:Zone,
  19487 GroundFloor:Corridor%a1, !- Zone Name
  19488 Constant,                !- Ventilation Control Mode
  19489 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19490 ,                        !- Minimum Venting Open Factor {dimensionless}
  19491 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19492 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19493 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19494 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19495 Off;                     !- Venting Availability Schedule Name
  19496 
  19497 AirflowNetwork:MultiZone:Zone,
  19498 GroundFloor:Corridor%a2, !- Zone Name
  19499 Constant,                !- Ventilation Control Mode
  19500 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19501 ,                        !- Minimum Venting Open Factor {dimensionless}
  19502 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19503 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19504 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19505 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19506 Off;                     !- Venting Availability Schedule Name
  19507 
  19508 AirflowNetwork:MultiZone:Zone,
  19509 GroundFloor:Office2,     !- Zone Name
  19510 Constant,                !- Ventilation Control Mode
  19511 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19512 ,                        !- Minimum Venting Open Factor {dimensionless}
  19513 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19514 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19515 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19516 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19517 Off;                     !- Venting Availability Schedule Name
  19518 
  19519 AirflowNetwork:MultiZone:Zone,
  19520 UndergroundFloor:Zone1,  !- Zone Name
  19521 Constant,                !- Ventilation Control Mode
  19522 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19523 ,                        !- Minimum Venting Open Factor {dimensionless}
  19524 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19525 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19526 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19527 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19528 Off;                     !- Venting Availability Schedule Name
  19529 
  19530 AirflowNetwork:MultiZone:Zone,
  19531 FirstFloor:Office10,     !- Zone Name
  19532 Constant,                !- Ventilation Control Mode
  19533 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19534 ,                        !- Minimum Venting Open Factor {dimensionless}
  19535 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19536 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19537 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19538 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19539 Off;                     !- Venting Availability Schedule Name
  19540 
  19541 AirflowNetwork:MultiZone:Zone,
  19542 FirstFloor:Office8,      !- Zone Name
  19543 Constant,                !- Ventilation Control Mode
  19544 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19545 ,                        !- Minimum Venting Open Factor {dimensionless}
  19546 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19547 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19548 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19549 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19550 Off;                     !- Venting Availability Schedule Name
  19551 
  19552 AirflowNetwork:MultiZone:Zone,
  19553 FirstFloor:Corridor%b1,  !- Zone Name
  19554 Constant,                !- Ventilation Control Mode
  19555 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19556 ,                        !- Minimum Venting Open Factor {dimensionless}
  19557 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19558 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19559 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19560 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19561 Off;                     !- Venting Availability Schedule Name
  19562 
  19563 AirflowNetwork:MultiZone:Zone,
  19564 FirstFloor:Corridor%b2,  !- Zone Name
  19565 Constant,                !- Ventilation Control Mode
  19566 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19567 ,                        !- Minimum Venting Open Factor {dimensionless}
  19568 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19569 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19570 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19571 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19572 Off;                     !- Venting Availability Schedule Name
  19573 
  19574 AirflowNetwork:MultiZone:Zone,
  19575 FirstFloor:Office9,      !- Zone Name
  19576 Constant,                !- Ventilation Control Mode
  19577 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19578 ,                        !- Minimum Venting Open Factor {dimensionless}
  19579 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19580 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19581 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  19582 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  19583 Off;                     !- Venting Availability Schedule Name
  19584 
  19585 
  19586 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========
  19587 
  19588 
  19589 AirflowNetwork:MultiZone:Surface,
  19590 Block1:Office4_Wall_2_0_0,  !- Surface Name
  19591 Block1:Office4_Wall_2_0_0,  !- Leakage Component Name
  19592 Block1:Office4_Wall_2_0_0,  !- External Node Name
  19593 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19594 
  19595 AirflowNetwork:MultiZone:Surface,
  19596 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Surface Name
  19597 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
  19598 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- External Node Name
  19599 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19600 NoVent,                  !- Ventilation Control Mode
  19601 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19602 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19603 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19604 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19605 
  19606 AirflowNetwork:MultiZone:Surface,
  19607 Block1:Office4_Wall_3_0_0,  !- Surface Name
  19608 Block1:Office4_Wall_3_0_0,  !- Leakage Component Name
  19609 Block1:Office4_Wall_3_0_0,  !- External Node Name
  19610 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19611 
  19612 AirflowNetwork:MultiZone:Surface,
  19613 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Surface Name
  19614 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
  19615 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- External Node Name
  19616 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19617 NoVent,                  !- Ventilation Control Mode
  19618 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19619 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19620 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19621 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19622 
  19623 AirflowNetwork:MultiZone:Surface,
  19624 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Surface Name
  19625 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
  19626 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- External Node Name
  19627 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19628 Constant,                !- Ventilation Control Mode
  19629 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19630 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19631 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19632 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19633 
  19634 AirflowNetwork:MultiZone:Surface,
  19635 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Surface Name
  19636 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Leakage Component Name
  19637 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- External Node Name
  19638 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19639 NoVent,                  !- Ventilation Control Mode
  19640 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19641 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19642 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19643 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19644 
  19645 AirflowNetwork:MultiZone:Surface,
  19646 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Surface Name
  19647 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Leakage Component Name
  19648 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- External Node Name
  19649 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19650 Constant,                !- Ventilation Control Mode
  19651 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19652 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19653 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19654 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19655 
  19656 AirflowNetwork:MultiZone:Surface,
  19657 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Surface Name
  19658 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Leakage Component Name
  19659 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- External Node Name
  19660 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19661 NoVent,                  !- Ventilation Control Mode
  19662 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19663 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19664 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19665 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19666 
  19667 AirflowNetwork:MultiZone:Surface,
  19668 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Surface Name
  19669 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Leakage Component Name
  19670 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- External Node Name
  19671 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19672 NoVent,                  !- Ventilation Control Mode
  19673 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19674 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19675 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19676 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19677 
  19678 AirflowNetwork:MultiZone:Surface,
  19679 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Surface Name
  19680 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Leakage Component Name
  19681 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- External Node Name
  19682 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19683 NoVent,                  !- Ventilation Control Mode
  19684 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19685 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19686 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19687 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19688 
  19689 AirflowNetwork:MultiZone:Surface,
  19690 Block1:Office4_Partition_4_0_0,  !- Surface Name
  19691 Block1:Office4_Partition_4_0_0,  !- Leakage Component Name
  19692 ,                        !- External Node Name
  19693 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19694 
  19695 AirflowNetwork:MultiZone:Surface,
  19696 Block1:Office4_Partition_5_0_0,  !- Surface Name
  19697 Block1:Office4_Partition_5_0_0,  !- Leakage Component Name
  19698 ,                        !- External Node Name
  19699 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19700 
  19701 AirflowNetwork:MultiZone:Surface,
  19702 Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Surface Name
  19703 Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
  19704 Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- External Node Name
  19705 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19706 Constant,                !- Ventilation Control Mode
  19707 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19708 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19709 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19710 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19711 
  19712 AirflowNetwork:MultiZone:Surface,
  19713 Block1:Office4_Partition_12_0_0,  !- Surface Name
  19714 Block1:Office4_Partition_12_0_0,  !- Leakage Component Name
  19715 ,                        !- External Node Name
  19716 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19717 
  19718 AirflowNetwork:MultiZone:Surface,
  19719 Block1:Office4_Partition_13_0_0,  !- Surface Name
  19720 Block1:Office4_Partition_13_0_0,  !- Leakage Component Name
  19721 ,                        !- External Node Name
  19722 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19723 
  19724 AirflowNetwork:MultiZone:Surface,
  19725 Block1:Office4_Wall_14_0_0,  !- Surface Name
  19726 Block1:Office4_Wall_14_0_0,  !- Leakage Component Name
  19727 Block1:Office4_Wall_14_0_0,  !- External Node Name
  19728 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19729 
  19730 AirflowNetwork:MultiZone:Surface,
  19731 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Surface Name
  19732 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Leakage Component Name
  19733 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- External Node Name
  19734 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19735 NoVent,                  !- Ventilation Control Mode
  19736 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19737 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19738 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19739 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19740 
  19741 AirflowNetwork:MultiZone:Surface,
  19742 Block1:Office5%6_Ceiling_1_0_0,  !- Surface Name
  19743 Block1:Office5%6_Ceiling_1_0_0,  !- Leakage Component Name
  19744 ,                        !- External Node Name
  19745 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19746 
  19747 AirflowNetwork:MultiZone:Surface,
  19748 Block1:Office5%6_Ceiling_1_1_0,  !- Surface Name
  19749 Block1:Office5%6_Ceiling_1_1_0,  !- Leakage Component Name
  19750 ,                        !- External Node Name
  19751 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19752 
  19753 AirflowNetwork:MultiZone:Surface,
  19754 Block1:Office5%6_Ceiling_1_2_0,  !- Surface Name
  19755 Block1:Office5%6_Ceiling_1_2_0,  !- Leakage Component Name
  19756 ,                        !- External Node Name
  19757 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19758 
  19759 AirflowNetwork:MultiZone:Surface,
  19760 Block1:Office5%6_Wall_2_0_0,  !- Surface Name
  19761 Block1:Office5%6_Wall_2_0_0,  !- Leakage Component Name
  19762 Block1:Office5%6_Wall_2_0_0,  !- External Node Name
  19763 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19764 
  19765 AirflowNetwork:MultiZone:Surface,
  19766 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Surface Name
  19767 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
  19768 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- External Node Name
  19769 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19770 NoVent,                  !- Ventilation Control Mode
  19771 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19772 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19773 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19774 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19775 
  19776 AirflowNetwork:MultiZone:Surface,
  19777 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Surface Name
  19778 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Leakage Component Name
  19779 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- External Node Name
  19780 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19781 Constant,                !- Ventilation Control Mode
  19782 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19783 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19784 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19785 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19786 
  19787 AirflowNetwork:MultiZone:Surface,
  19788 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Surface Name
  19789 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Leakage Component Name
  19790 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- External Node Name
  19791 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19792 Constant,                !- Ventilation Control Mode
  19793 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19794 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19795 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19796 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19797 
  19798 AirflowNetwork:MultiZone:Surface,
  19799 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Surface Name
  19800 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Leakage Component Name
  19801 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- External Node Name
  19802 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19803 Constant,                !- Ventilation Control Mode
  19804 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19805 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19806 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19807 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19808 
  19809 AirflowNetwork:MultiZone:Surface,
  19810 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Surface Name
  19811 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Leakage Component Name
  19812 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- External Node Name
  19813 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19814 NoVent,                  !- Ventilation Control Mode
  19815 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19816 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19817 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19818 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19819 
  19820 AirflowNetwork:MultiZone:Surface,
  19821 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Surface Name
  19822 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Leakage Component Name
  19823 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- External Node Name
  19824 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19825 NoVent,                  !- Ventilation Control Mode
  19826 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19827 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19828 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19829 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19830 
  19831 AirflowNetwork:MultiZone:Surface,
  19832 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Surface Name
  19833 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Leakage Component Name
  19834 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- External Node Name
  19835 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19836 Constant,                !- Ventilation Control Mode
  19837 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19838 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19839 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19840 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19841 
  19842 AirflowNetwork:MultiZone:Surface,
  19843 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Surface Name
  19844 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Leakage Component Name
  19845 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- External Node Name
  19846 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19847 Constant,                !- Ventilation Control Mode
  19848 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19849 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19850 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19851 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19852 
  19853 AirflowNetwork:MultiZone:Surface,
  19854 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Surface Name
  19855 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Leakage Component Name
  19856 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- External Node Name
  19857 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19858 NoVent,                  !- Ventilation Control Mode
  19859 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19860 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19861 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19862 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19863 
  19864 AirflowNetwork:MultiZone:Surface,
  19865 Block1:Office5%6_Partition_13_0_0,  !- Surface Name
  19866 Block1:Office5%6_Partition_13_0_0,  !- Leakage Component Name
  19867 ,                        !- External Node Name
  19868 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19869 
  19870 AirflowNetwork:MultiZone:Surface,
  19871 Block1:Office5%6_Partition_14_0_0,  !- Surface Name
  19872 Block1:Office5%6_Partition_14_0_0,  !- Leakage Component Name
  19873 ,                        !- External Node Name
  19874 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19875 
  19876 AirflowNetwork:MultiZone:Surface,
  19877 Block1:Office5%6_Partition_15_0_0,  !- Surface Name
  19878 Block1:Office5%6_Partition_15_0_0,  !- Leakage Component Name
  19879 ,                        !- External Node Name
  19880 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19881 
  19882 AirflowNetwork:MultiZone:Surface,
  19883 Block1:Wc_Ceiling_1_0_0, !- Surface Name
  19884 Block1:Wc_Ceiling_1_0_0, !- Leakage Component Name
  19885 ,                        !- External Node Name
  19886 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19887 
  19888 AirflowNetwork:MultiZone:Surface,
  19889 Block1:Wc_Wall_2_0_0,    !- Surface Name
  19890 Block1:Wc_Wall_2_0_0,    !- Leakage Component Name
  19891 Block1:Wc_Wall_2_0_0,    !- External Node Name
  19892 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19893 
  19894 AirflowNetwork:MultiZone:Surface,
  19895 Block1:Wc_Wall_7_0_0,    !- Surface Name
  19896 Block1:Wc_Wall_7_0_0,    !- Leakage Component Name
  19897 Block1:Wc_Wall_7_0_0,    !- External Node Name
  19898 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19899 
  19900 AirflowNetwork:MultiZone:Surface,
  19901 Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Surface Name
  19902 Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Leakage Component Name
  19903 ,                        !- External Node Name
  19904 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19905 
  19906 AirflowNetwork:MultiZone:Surface,
  19907 Block1:Elevat%corridor0_Wall_5_0_0,  !- Surface Name
  19908 Block1:Elevat%corridor0_Wall_5_0_0,  !- Leakage Component Name
  19909 Block1:Elevat%corridor0_Wall_5_0_0,  !- External Node Name
  19910 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19911 
  19912 AirflowNetwork:MultiZone:Surface,
  19913 Block1:Elevat%corridor0_Wall_6_0_0,  !- Surface Name
  19914 Block1:Elevat%corridor0_Wall_6_0_0,  !- Leakage Component Name
  19915 Block1:Elevat%corridor0_Wall_6_0_0,  !- External Node Name
  19916 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19917 
  19918 AirflowNetwork:MultiZone:Surface,
  19919 Block2:Office12_Roof_1_0_0,  !- Surface Name
  19920 Block2:Office12_Roof_1_0_0,  !- Leakage Component Name
  19921 Block2:Office12_Roof_1_0_0,  !- External Node Name
  19922 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19923 
  19924 AirflowNetwork:MultiZone:Surface,
  19925 Block2:Office12_Wall_4_0_0,  !- Surface Name
  19926 Block2:Office12_Wall_4_0_0,  !- Leakage Component Name
  19927 Block2:Office12_Wall_4_0_0,  !- External Node Name
  19928 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19929 
  19930 AirflowNetwork:MultiZone:Surface,
  19931 Block2:Office12_Wall_5_0_0,  !- Surface Name
  19932 Block2:Office12_Wall_5_0_0,  !- Leakage Component Name
  19933 Block2:Office12_Wall_5_0_0,  !- External Node Name
  19934 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19935 
  19936 AirflowNetwork:MultiZone:Surface,
  19937 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Surface Name
  19938 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
  19939 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- External Node Name
  19940 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19941 NoVent,                  !- Ventilation Control Mode
  19942 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19943 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19944 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19945 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19946 
  19947 AirflowNetwork:MultiZone:Surface,
  19948 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Surface Name
  19949 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Leakage Component Name
  19950 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- External Node Name
  19951 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19952 NoVent,                  !- Ventilation Control Mode
  19953 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19954 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19955 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19956 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19957 
  19958 AirflowNetwork:MultiZone:Surface,
  19959 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Surface Name
  19960 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Leakage Component Name
  19961 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- External Node Name
  19962 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19963 NoVent,                  !- Ventilation Control Mode
  19964 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19965 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19966 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19967 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19968 
  19969 AirflowNetwork:MultiZone:Surface,
  19970 Block2:Office12_Partition_6_0_0,  !- Surface Name
  19971 Block2:Office12_Partition_6_0_0,  !- Leakage Component Name
  19972 ,                        !- External Node Name
  19973 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19974 
  19975 AirflowNetwork:MultiZone:Surface,
  19976 Block2:Office12_Partition_7_0_0,  !- Surface Name
  19977 Block2:Office12_Partition_7_0_0,  !- Leakage Component Name
  19978 ,                        !- External Node Name
  19979 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19980 
  19981 AirflowNetwork:MultiZone:Surface,
  19982 Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Surface Name
  19983 Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
  19984 Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- External Node Name
  19985 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19986 NoVent,                  !- Ventilation Control Mode
  19987 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  19988 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  19989 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  19990 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  19991 
  19992 AirflowNetwork:MultiZone:Surface,
  19993 Block2:Elevat%corridor1_Roof_1_0_0,  !- Surface Name
  19994 Block2:Elevat%corridor1_Roof_1_0_0,  !- Leakage Component Name
  19995 Block2:Elevat%corridor1_Roof_1_0_0,  !- External Node Name
  19996 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  19997 
  19998 AirflowNetwork:MultiZone:Surface,
  19999 Block2:Elevat%corridor1_Partition_2_0_0,  !- Surface Name
  20000 Block2:Elevat%corridor1_Partition_2_0_0,  !- Leakage Component Name
  20001 ,                        !- External Node Name
  20002 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20003 
  20004 AirflowNetwork:MultiZone:Surface,
  20005 Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Surface Name
  20006 Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
  20007 Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- External Node Name
  20008 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20009 NoVent,                  !- Ventilation Control Mode
  20010 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20011 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20012 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20013 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20014 
  20015 AirflowNetwork:MultiZone:Surface,
  20016 Block2:Elevat%corridor1_Partition_3_0_0,  !- Surface Name
  20017 Block2:Elevat%corridor1_Partition_3_0_0,  !- Leakage Component Name
  20018 ,                        !- External Node Name
  20019 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20020 
  20021 AirflowNetwork:MultiZone:Surface,
  20022 Block2:Elevat%corridor1_Wall_4_0_0,  !- Surface Name
  20023 Block2:Elevat%corridor1_Wall_4_0_0,  !- Leakage Component Name
  20024 Block2:Elevat%corridor1_Wall_4_0_0,  !- External Node Name
  20025 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20026 
  20027 AirflowNetwork:MultiZone:Surface,
  20028 Block2:Elevat%corridor1_Wall_5_0_0,  !- Surface Name
  20029 Block2:Elevat%corridor1_Wall_5_0_0,  !- Leakage Component Name
  20030 Block2:Elevat%corridor1_Wall_5_0_0,  !- External Node Name
  20031 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20032 
  20033 AirflowNetwork:MultiZone:Surface,
  20034 Block2:Office11_Roof_1_0_0,  !- Surface Name
  20035 Block2:Office11_Roof_1_0_0,  !- Leakage Component Name
  20036 Block2:Office11_Roof_1_0_0,  !- External Node Name
  20037 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20038 
  20039 AirflowNetwork:MultiZone:Surface,
  20040 Block2:Office11_Partition_11_0_0,  !- Surface Name
  20041 Block2:Office11_Partition_11_0_0,  !- Leakage Component Name
  20042 ,                        !- External Node Name
  20043 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20044 
  20045 AirflowNetwork:MultiZone:Surface,
  20046 Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Surface Name
  20047 Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Leakage Component Name
  20048 Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- External Node Name
  20049 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20050 Constant;                !- Ventilation Control Mode
  20051 
  20052 AirflowNetwork:MultiZone:Surface,
  20053 Block2:Office11_Partition_12_0_0,  !- Surface Name
  20054 Block2:Office11_Partition_12_0_0,  !- Leakage Component Name
  20055 ,                        !- External Node Name
  20056 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20057 
  20058 AirflowNetwork:MultiZone:Surface,
  20059 Block2:Office11_Wall_13_0_0,  !- Surface Name
  20060 Block2:Office11_Wall_13_0_0,  !- Leakage Component Name
  20061 Block2:Office11_Wall_13_0_0,  !- External Node Name
  20062 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20063 
  20064 AirflowNetwork:MultiZone:Surface,
  20065 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Surface Name
  20066 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Leakage Component Name
  20067 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- External Node Name
  20068 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20069 Constant,                !- Ventilation Control Mode
  20070 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20071 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20072 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20073 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20074 
  20075 AirflowNetwork:MultiZone:Surface,
  20076 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Surface Name
  20077 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Leakage Component Name
  20078 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- External Node Name
  20079 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20080 NoVent,                  !- Ventilation Control Mode
  20081 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20082 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20083 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20084 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20085 
  20086 AirflowNetwork:MultiZone:Surface,
  20087 Block2:Office11_Wall_14_0_0,  !- Surface Name
  20088 Block2:Office11_Wall_14_0_0,  !- Leakage Component Name
  20089 Block2:Office11_Wall_14_0_0,  !- External Node Name
  20090 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20091 
  20092 AirflowNetwork:MultiZone:Surface,
  20093 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Surface Name
  20094 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Leakage Component Name
  20095 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- External Node Name
  20096 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20097 NoVent,                  !- Ventilation Control Mode
  20098 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20099 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20100 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20101 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20102 
  20103 AirflowNetwork:MultiZone:Surface,
  20104 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Surface Name
  20105 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Leakage Component Name
  20106 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- External Node Name
  20107 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20108 Constant,                !- Ventilation Control Mode
  20109 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20110 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20111 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20112 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20113 
  20114 AirflowNetwork:MultiZone:Surface,
  20115 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Surface Name
  20116 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Leakage Component Name
  20117 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- External Node Name
  20118 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20119 NoVent,                  !- Ventilation Control Mode
  20120 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20121 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20122 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20123 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20124 
  20125 AirflowNetwork:MultiZone:Surface,
  20126 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Surface Name
  20127 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Leakage Component Name
  20128 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- External Node Name
  20129 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20130 Constant,                !- Ventilation Control Mode
  20131 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20132 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20133 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20134 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20135 
  20136 AirflowNetwork:MultiZone:Surface,
  20137 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Surface Name
  20138 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Leakage Component Name
  20139 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- External Node Name
  20140 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20141 NoVent,                  !- Ventilation Control Mode
  20142 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20143 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20144 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20145 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20146 
  20147 AirflowNetwork:MultiZone:Surface,
  20148 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Surface Name
  20149 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Leakage Component Name
  20150 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- External Node Name
  20151 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20152 Constant,                !- Ventilation Control Mode
  20153 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20154 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20155 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20156 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20157 
  20158 AirflowNetwork:MultiZone:Surface,
  20159 Block2:Office13_Roof_1_0_0,  !- Surface Name
  20160 Block2:Office13_Roof_1_0_0,  !- Leakage Component Name
  20161 Block2:Office13_Roof_1_0_0,  !- External Node Name
  20162 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20163 
  20164 AirflowNetwork:MultiZone:Surface,
  20165 Block2:Office13_Wall_5_0_0,  !- Surface Name
  20166 Block2:Office13_Wall_5_0_0,  !- Leakage Component Name
  20167 Block2:Office13_Wall_5_0_0,  !- External Node Name
  20168 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20169 
  20170 AirflowNetwork:MultiZone:Surface,
  20171 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Surface Name
  20172 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
  20173 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- External Node Name
  20174 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20175 Constant,                !- Ventilation Control Mode
  20176 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20177 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20178 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20179 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20180 
  20181 AirflowNetwork:MultiZone:Surface,
  20182 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Surface Name
  20183 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Leakage Component Name
  20184 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- External Node Name
  20185 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20186 Constant,                !- Ventilation Control Mode
  20187 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20188 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20189 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20190 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20191 
  20192 AirflowNetwork:MultiZone:Surface,
  20193 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Surface Name
  20194 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Leakage Component Name
  20195 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- External Node Name
  20196 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20197 Constant,                !- Ventilation Control Mode
  20198 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20199 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20200 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20201 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20202 
  20203 AirflowNetwork:MultiZone:Surface,
  20204 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Surface Name
  20205 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Leakage Component Name
  20206 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- External Node Name
  20207 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20208 Constant,                !- Ventilation Control Mode
  20209 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20210 0.01,                    !- Minimum Venting Open Factor {dimensionless}
  20211 5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20212 15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20213 
  20214 
  20215 AirflowNetwork:MultiZone:Surface,
  20216 Underground:Zone2_Ceiling_1_0_0,  !- Surface Name
  20217 Underground:Zone2_Ceiling_1_0_0,  !- Leakage Component Name
  20218 ,                        !- External Node Name
  20219 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20220 
  20221 AirflowNetwork:MultiZone:Surface,
  20222 Underground:Zone2_Partition_3_0_0,  !- Surface Name
  20223 Underground:Zone2_Partition_3_0_0,  !- Leakage Component Name
  20224 ,                        !- External Node Name
  20225 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20226 
  20227 AirflowNetwork:MultiZone:Surface,
  20228 Underground:Zone1_Ceiling_1_0_0,  !- Surface Name
  20229 Underground:Zone1_Ceiling_1_0_0,  !- Leakage Component Name
  20230 ,                        !- External Node Name
  20231 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20232 
  20233 AirflowNetwork:MultiZone:Surface,
  20234 FirstFloor:Zone7_Floor_0_0_0,  !- Surface Name
  20235 FirstFloor:Zone7_Floor_0_0_0,  !- Leakage Component Name
  20236 ,                        !- External Node Name
  20237 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20238 
  20239 AirflowNetwork:MultiZone:Surface,
  20240 FirstFloor:Zone7_Roof_1_0_0,  !- Surface Name
  20241 FirstFloor:Zone7_Roof_1_0_0,  !- Leakage Component Name
  20242 FirstFloor:Zone7_Roof_1_0_0,  !- External Node Name
  20243 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20244 
  20245 AirflowNetwork:MultiZone:Surface,
  20246 FirstFloor:Zone7_Wall_2_0_0,  !- Surface Name
  20247 FirstFloor:Zone7_Wall_2_0_0,  !- Leakage Component Name
  20248 FirstFloor:Zone7_Wall_2_0_0,  !- External Node Name
  20249 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20250 
  20251 AirflowNetwork:MultiZone:Surface,
  20252 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Surface Name
  20253 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
  20254 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- External Node Name
  20255 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20256 Temperature,             !- Ventilation Control Mode
  20257 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20258 ,                        !- Minimum Venting Open Factor {dimensionless}
  20259 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20260 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20261 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20262 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20263 Off;                     !- Venting Availability Schedule Name
  20264 
  20265 AirflowNetwork:MultiZone:Surface,
  20266 FirstFloor:Zone7_Wall_3_0_0,  !- Surface Name
  20267 FirstFloor:Zone7_Wall_3_0_0,  !- Leakage Component Name
  20268 FirstFloor:Zone7_Wall_3_0_0,  !- External Node Name
  20269 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20270 
  20271 AirflowNetwork:MultiZone:Surface,
  20272 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Surface Name
  20273 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
  20274 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- External Node Name
  20275 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20276 Temperature,             !- Ventilation Control Mode
  20277 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20278 ,                        !- Minimum Venting Open Factor {dimensionless}
  20279 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20280 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20281 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20282 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20283 Off;                     !- Venting Availability Schedule Name
  20284 
  20285 AirflowNetwork:MultiZone:Surface,
  20286 FirstFloor:Zone7_Partition_4_0_0,  !- Surface Name
  20287 FirstFloor:Zone7_Partition_4_0_0,  !- Leakage Component Name
  20288 ,                        !- External Node Name
  20289 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20290 
  20291 AirflowNetwork:MultiZone:Surface,
  20292 FirstFloor:Zone7_Wall_5_0_0,  !- Surface Name
  20293 FirstFloor:Zone7_Wall_5_0_0,  !- Leakage Component Name
  20294 FirstFloor:Zone7_Wall_5_0_0,  !- External Node Name
  20295 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20296 
  20297 AirflowNetwork:MultiZone:Surface,
  20298 FirstFloor:Zone7_Wall_6_0_0,  !- Surface Name
  20299 FirstFloor:Zone7_Wall_6_0_0,  !- Leakage Component Name
  20300 FirstFloor:Zone7_Wall_6_0_0,  !- External Node Name
  20301 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20302 
  20303 AirflowNetwork:MultiZone:Surface,
  20304 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Surface Name
  20305 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
  20306 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- External Node Name
  20307 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20308 Temperature,             !- Ventilation Control Mode
  20309 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20310 ,                        !- Minimum Venting Open Factor {dimensionless}
  20311 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20312 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20313 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20314 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20315 Off;                     !- Venting Availability Schedule Name
  20316 
  20317 AirflowNetwork:MultiZone:Surface,
  20318 FirstFloor:Zone7_Wall_7_0_0,  !- Surface Name
  20319 FirstFloor:Zone7_Wall_7_0_0,  !- Leakage Component Name
  20320 FirstFloor:Zone7_Wall_7_0_0,  !- External Node Name
  20321 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20322 
  20323 AirflowNetwork:MultiZone:Surface,
  20324 FirstFloor:Zone3_Floor_0_0_0,  !- Surface Name
  20325 FirstFloor:Zone3_Floor_0_0_0,  !- Leakage Component Name
  20326 ,                        !- External Node Name
  20327 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20328 
  20329 AirflowNetwork:MultiZone:Surface,
  20330 FirstFloor:Zone3_Roof_1_0_0,  !- Surface Name
  20331 FirstFloor:Zone3_Roof_1_0_0,  !- Leakage Component Name
  20332 FirstFloor:Zone3_Roof_1_0_0,  !- External Node Name
  20333 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20334 
  20335 AirflowNetwork:MultiZone:Surface,
  20336 FirstFloor:Zone3_Partition_3_0_0,  !- Surface Name
  20337 FirstFloor:Zone3_Partition_3_0_0,  !- Leakage Component Name
  20338 ,                        !- External Node Name
  20339 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20340 
  20341 AirflowNetwork:MultiZone:Surface,
  20342 FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
  20343 FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
  20344 FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
  20345 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20346 Constant;                !- Ventilation Control Mode
  20347 
  20348 AirflowNetwork:MultiZone:Surface,
  20349 FirstFloor:Zone3_Partition_5_0_0,  !- Surface Name
  20350 FirstFloor:Zone3_Partition_5_0_0,  !- Leakage Component Name
  20351 ,                        !- External Node Name
  20352 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20353 
  20354 AirflowNetwork:MultiZone:Surface,
  20355 FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
  20356 FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Leakage Component Name
  20357 FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- External Node Name
  20358 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20359 Constant;                !- Ventilation Control Mode
  20360 
  20361 AirflowNetwork:MultiZone:Surface,
  20362 FirstFloor:Zone3_Partition_6_0_0,  !- Surface Name
  20363 FirstFloor:Zone3_Partition_6_0_0,  !- Leakage Component Name
  20364 ,                        !- External Node Name
  20365 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20366 
  20367 AirflowNetwork:MultiZone:Surface,
  20368 FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
  20369 FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Leakage Component Name
  20370 FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- External Node Name
  20371 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20372 Constant;                !- Ventilation Control Mode
  20373 
  20374 AirflowNetwork:MultiZone:Surface,
  20375 FirstFloor:Zone6_Floor_0_0_0,  !- Surface Name
  20376 FirstFloor:Zone6_Floor_0_0_0,  !- Leakage Component Name
  20377 ,                        !- External Node Name
  20378 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20379 
  20380 AirflowNetwork:MultiZone:Surface,
  20381 FirstFloor:Zone6_Roof_1_0_0,  !- Surface Name
  20382 FirstFloor:Zone6_Roof_1_0_0,  !- Leakage Component Name
  20383 FirstFloor:Zone6_Roof_1_0_0,  !- External Node Name
  20384 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20385 
  20386 AirflowNetwork:MultiZone:Surface,
  20387 FirstFloor:Zone6_Wall_5_0_0,  !- Surface Name
  20388 FirstFloor:Zone6_Wall_5_0_0,  !- Leakage Component Name
  20389 FirstFloor:Zone6_Wall_5_0_0,  !- External Node Name
  20390 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20391 
  20392 AirflowNetwork:MultiZone:Surface,
  20393 FirstFloor:Zone6_Wall_6_0_0,  !- Surface Name
  20394 FirstFloor:Zone6_Wall_6_0_0,  !- Leakage Component Name
  20395 FirstFloor:Zone6_Wall_6_0_0,  !- External Node Name
  20396 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20397 
  20398 AirflowNetwork:MultiZone:Surface,
  20399 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Surface Name
  20400 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
  20401 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- External Node Name
  20402 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20403 Temperature,             !- Ventilation Control Mode
  20404 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20405 ,                        !- Minimum Venting Open Factor {dimensionless}
  20406 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20407 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20408 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20409 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20410 Off;                     !- Venting Availability Schedule Name
  20411 
  20412 AirflowNetwork:MultiZone:Surface,
  20413 FirstFloor:Zone5_Floor_0_0_0,  !- Surface Name
  20414 FirstFloor:Zone5_Floor_0_0_0,  !- Leakage Component Name
  20415 ,                        !- External Node Name
  20416 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20417 
  20418 AirflowNetwork:MultiZone:Surface,
  20419 FirstFloor:Zone5_Roof_1_0_0,  !- Surface Name
  20420 FirstFloor:Zone5_Roof_1_0_0,  !- Leakage Component Name
  20421 FirstFloor:Zone5_Roof_1_0_0,  !- External Node Name
  20422 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20423 
  20424 AirflowNetwork:MultiZone:Surface,
  20425 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Surface Name
  20426 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Leakage Component Name
  20427 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- External Node Name
  20428 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20429 Temperature,             !- Ventilation Control Mode
  20430 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20431 ,                        !- Minimum Venting Open Factor {dimensionless}
  20432 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20433 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20434 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20435 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20436 Off;                     !- Venting Availability Schedule Name
  20437 
  20438 AirflowNetwork:MultiZone:Surface,
  20439 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Surface Name
  20440 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Leakage Component Name
  20441 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- External Node Name
  20442 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20443 Temperature,             !- Ventilation Control Mode
  20444 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20445 ,                        !- Minimum Venting Open Factor {dimensionless}
  20446 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20447 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20448 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20449 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20450 Off;                     !- Venting Availability Schedule Name
  20451 
  20452 AirflowNetwork:MultiZone:Surface,
  20453 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Surface Name
  20454 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Leakage Component Name
  20455 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- External Node Name
  20456 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20457 Temperature,             !- Ventilation Control Mode
  20458 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20459 ,                        !- Minimum Venting Open Factor {dimensionless}
  20460 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20461 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20462 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20463 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20464 Off;                     !- Venting Availability Schedule Name
  20465 
  20466 AirflowNetwork:MultiZone:Surface,
  20467 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Surface Name
  20468 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Leakage Component Name
  20469 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- External Node Name
  20470 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20471 Temperature,             !- Ventilation Control Mode
  20472 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20473 ,                        !- Minimum Venting Open Factor {dimensionless}
  20474 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20475 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20476 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20477 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20478 Off;                     !- Venting Availability Schedule Name
  20479 
  20480 AirflowNetwork:MultiZone:Surface,
  20481 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Surface Name
  20482 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Leakage Component Name
  20483 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- External Node Name
  20484 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20485 Temperature,             !- Ventilation Control Mode
  20486 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20487 ,                        !- Minimum Venting Open Factor {dimensionless}
  20488 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20489 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20490 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20491 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20492 Off;                     !- Venting Availability Schedule Name
  20493 
  20494 AirflowNetwork:MultiZone:Surface,
  20495 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Surface Name
  20496 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Leakage Component Name
  20497 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- External Node Name
  20498 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20499 Temperature,             !- Ventilation Control Mode
  20500 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20501 ,                        !- Minimum Venting Open Factor {dimensionless}
  20502 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20503 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20504 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20505 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20506 Off;                     !- Venting Availability Schedule Name
  20507 
  20508 AirflowNetwork:MultiZone:Surface,
  20509 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Surface Name
  20510 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Leakage Component Name
  20511 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- External Node Name
  20512 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20513 Temperature,             !- Ventilation Control Mode
  20514 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20515 ,                        !- Minimum Venting Open Factor {dimensionless}
  20516 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20517 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20518 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20519 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20520 Off;                     !- Venting Availability Schedule Name
  20521 
  20522 AirflowNetwork:MultiZone:Surface,
  20523 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Surface Name
  20524 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Leakage Component Name
  20525 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- External Node Name
  20526 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20527 Temperature,             !- Ventilation Control Mode
  20528 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20529 ,                        !- Minimum Venting Open Factor {dimensionless}
  20530 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20531 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20532 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20533 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20534 Off;                     !- Venting Availability Schedule Name
  20535 
  20536 AirflowNetwork:MultiZone:Surface,
  20537 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Surface Name
  20538 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Leakage Component Name
  20539 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- External Node Name
  20540 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20541 Temperature,             !- Ventilation Control Mode
  20542 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20543 ,                        !- Minimum Venting Open Factor {dimensionless}
  20544 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20545 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20546 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20547 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20548 Off;                     !- Venting Availability Schedule Name
  20549 
  20550 AirflowNetwork:MultiZone:Surface,
  20551 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Surface Name
  20552 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Leakage Component Name
  20553 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- External Node Name
  20554 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20555 Temperature,             !- Ventilation Control Mode
  20556 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20557 ,                        !- Minimum Venting Open Factor {dimensionless}
  20558 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20559 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20560 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20561 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20562 Off;                     !- Venting Availability Schedule Name
  20563 
  20564 AirflowNetwork:MultiZone:Surface,
  20565 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Surface Name
  20566 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Leakage Component Name
  20567 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- External Node Name
  20568 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20569 Temperature,             !- Ventilation Control Mode
  20570 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20571 ,                        !- Minimum Venting Open Factor {dimensionless}
  20572 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20573 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20574 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20575 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20576 Off;                     !- Venting Availability Schedule Name
  20577 
  20578 AirflowNetwork:MultiZone:Surface,
  20579 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Surface Name
  20580 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Leakage Component Name
  20581 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- External Node Name
  20582 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20583 Temperature,             !- Ventilation Control Mode
  20584 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20585 ,                        !- Minimum Venting Open Factor {dimensionless}
  20586 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20587 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20588 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20589 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20590 Off;                     !- Venting Availability Schedule Name
  20591 
  20592 AirflowNetwork:MultiZone:Surface,
  20593 FirstFloor:Zone5_Partition_3_0_0,  !- Surface Name
  20594 FirstFloor:Zone5_Partition_3_0_0,  !- Leakage Component Name
  20595 ,                        !- External Node Name
  20596 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20597 
  20598 AirflowNetwork:MultiZone:Surface,
  20599 FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
  20600 FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
  20601 FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
  20602 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20603 Constant;                !- Ventilation Control Mode
  20604 
  20605 AirflowNetwork:MultiZone:Surface,
  20606 FirstFloor:Zone2_Floor_0_0_0,  !- Surface Name
  20607 FirstFloor:Zone2_Floor_0_0_0,  !- Leakage Component Name
  20608 ,                        !- External Node Name
  20609 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20610 
  20611 AirflowNetwork:MultiZone:Surface,
  20612 FirstFloor:Zone2_Roof_1_0_0,  !- Surface Name
  20613 FirstFloor:Zone2_Roof_1_0_0,  !- Leakage Component Name
  20614 FirstFloor:Zone2_Roof_1_0_0,  !- External Node Name
  20615 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20616 
  20617 AirflowNetwork:MultiZone:Surface,
  20618 FirstFloor:Zone2_Partition_3_0_0,  !- Surface Name
  20619 FirstFloor:Zone2_Partition_3_0_0,  !- Leakage Component Name
  20620 ,                        !- External Node Name
  20621 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20622 
  20623 AirflowNetwork:MultiZone:Surface,
  20624 FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
  20625 FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
  20626 FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
  20627 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20628 Constant;                !- Ventilation Control Mode
  20629 
  20630 AirflowNetwork:MultiZone:Surface,
  20631 FirstFloor:Zone2_Partition_4_0_0,  !- Surface Name
  20632 FirstFloor:Zone2_Partition_4_0_0,  !- Leakage Component Name
  20633 ,                        !- External Node Name
  20634 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20635 
  20636 AirflowNetwork:MultiZone:Surface,
  20637 FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
  20638 FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Leakage Component Name
  20639 FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- External Node Name
  20640 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20641 Constant;                !- Ventilation Control Mode
  20642 
  20643 AirflowNetwork:MultiZone:Surface,
  20644 FirstFloor:Zone2_Wall_5_0_0,  !- Surface Name
  20645 FirstFloor:Zone2_Wall_5_0_0,  !- Leakage Component Name
  20646 FirstFloor:Zone2_Wall_5_0_0,  !- External Node Name
  20647 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20648 
  20649 AirflowNetwork:MultiZone:Surface,
  20650 FirstFloor:Zone1_Floor_0_0_0,  !- Surface Name
  20651 FirstFloor:Zone1_Floor_0_0_0,  !- Leakage Component Name
  20652 ,                        !- External Node Name
  20653 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20654 
  20655 AirflowNetwork:MultiZone:Surface,
  20656 FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
  20657 FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Leakage Component Name
  20658 FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- External Node Name
  20659 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20660 Constant;                !- Ventilation Control Mode
  20661 
  20662 AirflowNetwork:MultiZone:Surface,
  20663 FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Surface Name
  20664 FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Leakage Component Name
  20665 FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- External Node Name
  20666 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20667 Constant;                !- Ventilation Control Mode
  20668 
  20669 AirflowNetwork:MultiZone:Surface,
  20670 FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Surface Name
  20671 FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Leakage Component Name
  20672 FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- External Node Name
  20673 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20674 Constant;                !- Ventilation Control Mode
  20675 
  20676 AirflowNetwork:MultiZone:Surface,
  20677 FirstFloor:Zone1_Roof_1_0_0,  !- Surface Name
  20678 FirstFloor:Zone1_Roof_1_0_0,  !- Leakage Component Name
  20679 FirstFloor:Zone1_Roof_1_0_0,  !- External Node Name
  20680 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20681 
  20682 AirflowNetwork:MultiZone:Surface,
  20683 FirstFloor:Zone1_Wall_3_0_0,  !- Surface Name
  20684 FirstFloor:Zone1_Wall_3_0_0,  !- Leakage Component Name
  20685 FirstFloor:Zone1_Wall_3_0_0,  !- External Node Name
  20686 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20687 
  20688 AirflowNetwork:MultiZone:Surface,
  20689 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
  20690 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
  20691 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
  20692 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20693 Temperature,             !- Ventilation Control Mode
  20694 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20695 ,                        !- Minimum Venting Open Factor {dimensionless}
  20696 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20697 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20698 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20699 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20700 Off;                     !- Venting Availability Schedule Name
  20701 
  20702 AirflowNetwork:MultiZone:Surface,
  20703 FirstFloor:Zone1_Wall_4_0_0,  !- Surface Name
  20704 FirstFloor:Zone1_Wall_4_0_0,  !- Leakage Component Name
  20705 FirstFloor:Zone1_Wall_4_0_0,  !- External Node Name
  20706 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20707 
  20708 AirflowNetwork:MultiZone:Surface,
  20709 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Surface Name
  20710 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
  20711 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- External Node Name
  20712 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20713 Temperature,             !- Ventilation Control Mode
  20714 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20715 ,                        !- Minimum Venting Open Factor {dimensionless}
  20716 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20717 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20718 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20719 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20720 Off;                     !- Venting Availability Schedule Name
  20721 
  20722 AirflowNetwork:MultiZone:Surface,
  20723 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Surface Name
  20724 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
  20725 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- External Node Name
  20726 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20727 Temperature,             !- Ventilation Control Mode
  20728 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20729 ,                        !- Minimum Venting Open Factor {dimensionless}
  20730 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20731 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20732 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20733 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20734 Off;                     !- Venting Availability Schedule Name
  20735 
  20736 AirflowNetwork:MultiZone:Surface,
  20737 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Surface Name
  20738 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Leakage Component Name
  20739 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- External Node Name
  20740 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20741 Temperature,             !- Ventilation Control Mode
  20742 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20743 ,                        !- Minimum Venting Open Factor {dimensionless}
  20744 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20745 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20746 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20747 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20748 Off;                     !- Venting Availability Schedule Name
  20749 
  20750 AirflowNetwork:MultiZone:Surface,
  20751 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Surface Name
  20752 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Leakage Component Name
  20753 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- External Node Name
  20754 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20755 Temperature,             !- Ventilation Control Mode
  20756 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20757 ,                        !- Minimum Venting Open Factor {dimensionless}
  20758 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20759 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20760 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20761 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20762 Off;                     !- Venting Availability Schedule Name
  20763 
  20764 AirflowNetwork:MultiZone:Surface,
  20765 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Surface Name
  20766 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Leakage Component Name
  20767 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- External Node Name
  20768 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20769 Temperature,             !- Ventilation Control Mode
  20770 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20771 ,                        !- Minimum Venting Open Factor {dimensionless}
  20772 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20773 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20774 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20775 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20776 Off;                     !- Venting Availability Schedule Name
  20777 
  20778 AirflowNetwork:MultiZone:Surface,
  20779 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Surface Name
  20780 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Leakage Component Name
  20781 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- External Node Name
  20782 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20783 Temperature,             !- Ventilation Control Mode
  20784 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20785 ,                        !- Minimum Venting Open Factor {dimensionless}
  20786 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20787 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20788 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20789 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20790 Off;                     !- Venting Availability Schedule Name
  20791 
  20792 AirflowNetwork:MultiZone:Surface,
  20793 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Surface Name
  20794 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Leakage Component Name
  20795 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- External Node Name
  20796 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20797 Temperature,             !- Ventilation Control Mode
  20798 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20799 ,                        !- Minimum Venting Open Factor {dimensionless}
  20800 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20801 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20802 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20803 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20804 Off;                     !- Venting Availability Schedule Name
  20805 
  20806 AirflowNetwork:MultiZone:Surface,
  20807 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Surface Name
  20808 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Leakage Component Name
  20809 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- External Node Name
  20810 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20811 Temperature,             !- Ventilation Control Mode
  20812 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20813 ,                        !- Minimum Venting Open Factor {dimensionless}
  20814 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20815 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20816 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20817 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20818 Off;                     !- Venting Availability Schedule Name
  20819 
  20820 AirflowNetwork:MultiZone:Surface,
  20821 FirstFloor:Zone1_Wall_5_0_0,  !- Surface Name
  20822 FirstFloor:Zone1_Wall_5_0_0,  !- Leakage Component Name
  20823 FirstFloor:Zone1_Wall_5_0_0,  !- External Node Name
  20824 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20825 
  20826 AirflowNetwork:MultiZone:Surface,
  20827 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Surface Name
  20828 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
  20829 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- External Node Name
  20830 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20831 Temperature,             !- Ventilation Control Mode
  20832 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20833 ,                        !- Minimum Venting Open Factor {dimensionless}
  20834 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20835 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20836 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20837 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20838 Off;                     !- Venting Availability Schedule Name
  20839 
  20840 AirflowNetwork:MultiZone:Surface,
  20841 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Surface Name
  20842 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Leakage Component Name
  20843 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- External Node Name
  20844 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20845 Temperature,             !- Ventilation Control Mode
  20846 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20847 ,                        !- Minimum Venting Open Factor {dimensionless}
  20848 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20849 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20850 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20851 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20852 Off;                     !- Venting Availability Schedule Name
  20853 
  20854 AirflowNetwork:MultiZone:Surface,
  20855 FirstFloor:Zone1_Wall_6_0_0,  !- Surface Name
  20856 FirstFloor:Zone1_Wall_6_0_0,  !- Leakage Component Name
  20857 FirstFloor:Zone1_Wall_6_0_0,  !- External Node Name
  20858 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20859 
  20860 AirflowNetwork:MultiZone:Surface,
  20861 FirstFloor:Zone1_Partition_8_0_0,  !- Surface Name
  20862 FirstFloor:Zone1_Partition_8_0_0,  !- Leakage Component Name
  20863 ,                        !- External Node Name
  20864 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20865 
  20866 AirflowNetwork:MultiZone:Surface,
  20867 FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Surface Name
  20868 FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Leakage Component Name
  20869 FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- External Node Name
  20870 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20871 Constant;                !- Ventilation Control Mode
  20872 
  20873 AirflowNetwork:MultiZone:Surface,
  20874 FirstFloor:Zone4_Floor_0_0_0,  !- Surface Name
  20875 FirstFloor:Zone4_Floor_0_0_0,  !- Leakage Component Name
  20876 ,                        !- External Node Name
  20877 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20878 
  20879 AirflowNetwork:MultiZone:Surface,
  20880 FirstFloor:Zone4_Floor_0_1_0,  !- Surface Name
  20881 FirstFloor:Zone4_Floor_0_1_0,  !- Leakage Component Name
  20882 ,                        !- External Node Name
  20883 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20884 
  20885 AirflowNetwork:MultiZone:Surface,
  20886 FirstFloor:Zone4_Roof_1_0_0,  !- Surface Name
  20887 FirstFloor:Zone4_Roof_1_0_0,  !- Leakage Component Name
  20888 FirstFloor:Zone4_Roof_1_0_0,  !- External Node Name
  20889 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20890 
  20891 AirflowNetwork:MultiZone:Surface,
  20892 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Surface Name
  20893 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Leakage Component Name
  20894 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- External Node Name
  20895 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20896 Temperature,             !- Ventilation Control Mode
  20897 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20898 ,                        !- Minimum Venting Open Factor {dimensionless}
  20899 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20900 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20901 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20902 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20903 Off;                     !- Venting Availability Schedule Name
  20904 
  20905 AirflowNetwork:MultiZone:Surface,
  20906 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Surface Name
  20907 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Leakage Component Name
  20908 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- External Node Name
  20909 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20910 Temperature,             !- Ventilation Control Mode
  20911 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20912 ,                        !- Minimum Venting Open Factor {dimensionless}
  20913 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20914 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20915 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20916 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20917 Off;                     !- Venting Availability Schedule Name
  20918 
  20919 AirflowNetwork:MultiZone:Surface,
  20920 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Surface Name
  20921 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Leakage Component Name
  20922 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- External Node Name
  20923 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20924 Temperature,             !- Ventilation Control Mode
  20925 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20926 ,                        !- Minimum Venting Open Factor {dimensionless}
  20927 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20928 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20929 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20930 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20931 Off;                     !- Venting Availability Schedule Name
  20932 
  20933 AirflowNetwork:MultiZone:Surface,
  20934 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Surface Name
  20935 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Leakage Component Name
  20936 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- External Node Name
  20937 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20938 Temperature,             !- Ventilation Control Mode
  20939 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20940 ,                        !- Minimum Venting Open Factor {dimensionless}
  20941 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20942 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20943 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20944 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20945 Off;                     !- Venting Availability Schedule Name
  20946 
  20947 AirflowNetwork:MultiZone:Surface,
  20948 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Surface Name
  20949 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Leakage Component Name
  20950 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- External Node Name
  20951 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20952 Temperature,             !- Ventilation Control Mode
  20953 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20954 ,                        !- Minimum Venting Open Factor {dimensionless}
  20955 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20956 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20957 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20958 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20959 Off;                     !- Venting Availability Schedule Name
  20960 
  20961 AirflowNetwork:MultiZone:Surface,
  20962 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Surface Name
  20963 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Leakage Component Name
  20964 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- External Node Name
  20965 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20966 Temperature,             !- Ventilation Control Mode
  20967 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20968 ,                        !- Minimum Venting Open Factor {dimensionless}
  20969 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20970 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20971 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20972 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20973 Off;                     !- Venting Availability Schedule Name
  20974 
  20975 AirflowNetwork:MultiZone:Surface,
  20976 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Surface Name
  20977 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Leakage Component Name
  20978 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- External Node Name
  20979 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20980 Temperature,             !- Ventilation Control Mode
  20981 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20982 ,                        !- Minimum Venting Open Factor {dimensionless}
  20983 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20984 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20985 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  20986 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  20987 Off;                     !- Venting Availability Schedule Name
  20988 
  20989 AirflowNetwork:MultiZone:Surface,
  20990 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Surface Name
  20991 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Leakage Component Name
  20992 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- External Node Name
  20993 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  20994 Temperature,             !- Ventilation Control Mode
  20995 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  20996 ,                        !- Minimum Venting Open Factor {dimensionless}
  20997 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  20998 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  20999 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21000 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21001 Off;                     !- Venting Availability Schedule Name
  21002 
  21003 AirflowNetwork:MultiZone:Surface,
  21004 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Surface Name
  21005 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Leakage Component Name
  21006 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- External Node Name
  21007 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21008 Temperature,             !- Ventilation Control Mode
  21009 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21010 ,                        !- Minimum Venting Open Factor {dimensionless}
  21011 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21012 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21013 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21014 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21015 Off;                     !- Venting Availability Schedule Name
  21016 
  21017 AirflowNetwork:MultiZone:Surface,
  21018 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Surface Name
  21019 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Leakage Component Name
  21020 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- External Node Name
  21021 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21022 Temperature,             !- Ventilation Control Mode
  21023 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21024 ,                        !- Minimum Venting Open Factor {dimensionless}
  21025 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21026 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21027 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21028 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21029 Off;                     !- Venting Availability Schedule Name
  21030 
  21031 AirflowNetwork:MultiZone:Surface,
  21032 GroundFloor:Zone7_Wall_2_0_0,  !- Surface Name
  21033 GroundFloor:Zone7_Wall_2_0_0,  !- Leakage Component Name
  21034 GroundFloor:Zone7_Wall_2_0_0,  !- External Node Name
  21035 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21036 
  21037 AirflowNetwork:MultiZone:Surface,
  21038 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Surface Name
  21039 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
  21040 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- External Node Name
  21041 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21042 Temperature,             !- Ventilation Control Mode
  21043 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21044 ,                        !- Minimum Venting Open Factor {dimensionless}
  21045 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21046 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21047 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21048 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21049 Off;                     !- Venting Availability Schedule Name
  21050 
  21051 AirflowNetwork:MultiZone:Surface,
  21052 GroundFloor:Zone7_Wall_3_0_0,  !- Surface Name
  21053 GroundFloor:Zone7_Wall_3_0_0,  !- Leakage Component Name
  21054 GroundFloor:Zone7_Wall_3_0_0,  !- External Node Name
  21055 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21056 
  21057 AirflowNetwork:MultiZone:Surface,
  21058 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Surface Name
  21059 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
  21060 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- External Node Name
  21061 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21062 Temperature,             !- Ventilation Control Mode
  21063 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21064 ,                        !- Minimum Venting Open Factor {dimensionless}
  21065 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21066 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21067 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21068 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21069 Off;                     !- Venting Availability Schedule Name
  21070 
  21071 AirflowNetwork:MultiZone:Surface,
  21072 GroundFloor:Zone7_Partition_4_0_0,  !- Surface Name
  21073 GroundFloor:Zone7_Partition_4_0_0,  !- Leakage Component Name
  21074 ,                        !- External Node Name
  21075 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21076 
  21077 AirflowNetwork:MultiZone:Surface,
  21078 GroundFloor:Zone7_Wall_5_0_0,  !- Surface Name
  21079 GroundFloor:Zone7_Wall_5_0_0,  !- Leakage Component Name
  21080 GroundFloor:Zone7_Wall_5_0_0,  !- External Node Name
  21081 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21082 
  21083 AirflowNetwork:MultiZone:Surface,
  21084 GroundFloor:Zone7_Wall_6_0_0,  !- Surface Name
  21085 GroundFloor:Zone7_Wall_6_0_0,  !- Leakage Component Name
  21086 GroundFloor:Zone7_Wall_6_0_0,  !- External Node Name
  21087 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21088 
  21089 AirflowNetwork:MultiZone:Surface,
  21090 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Surface Name
  21091 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
  21092 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- External Node Name
  21093 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21094 Temperature,             !- Ventilation Control Mode
  21095 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21096 ,                        !- Minimum Venting Open Factor {dimensionless}
  21097 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21098 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21099 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21100 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21101 Off;                     !- Venting Availability Schedule Name
  21102 
  21103 AirflowNetwork:MultiZone:Surface,
  21104 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Surface Name
  21105 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
  21106 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- External Node Name
  21107 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21108 Temperature,             !- Ventilation Control Mode
  21109 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21110 ,                        !- Minimum Venting Open Factor {dimensionless}
  21111 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21112 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21113 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21114 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21115 Off;                     !- Venting Availability Schedule Name
  21116 
  21117 AirflowNetwork:MultiZone:Surface,
  21118 GroundFloor:Zone7_Wall_7_0_0,  !- Surface Name
  21119 GroundFloor:Zone7_Wall_7_0_0,  !- Leakage Component Name
  21120 GroundFloor:Zone7_Wall_7_0_0,  !- External Node Name
  21121 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21122 
  21123 AirflowNetwork:MultiZone:Surface,
  21124 GroundFloor:Zone3_Partition_3_0_0,  !- Surface Name
  21125 GroundFloor:Zone3_Partition_3_0_0,  !- Leakage Component Name
  21126 ,                        !- External Node Name
  21127 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21128 
  21129 AirflowNetwork:MultiZone:Surface,
  21130 GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
  21131 GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
  21132 GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
  21133 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21134 Constant;                !- Ventilation Control Mode
  21135 
  21136 AirflowNetwork:MultiZone:Surface,
  21137 GroundFloor:Zone3_Partition_5_0_0,  !- Surface Name
  21138 GroundFloor:Zone3_Partition_5_0_0,  !- Leakage Component Name
  21139 ,                        !- External Node Name
  21140 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21141 
  21142 AirflowNetwork:MultiZone:Surface,
  21143 GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
  21144 GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Leakage Component Name
  21145 GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- External Node Name
  21146 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21147 Constant;                !- Ventilation Control Mode
  21148 
  21149 AirflowNetwork:MultiZone:Surface,
  21150 GroundFloor:Zone3_Partition_6_0_0,  !- Surface Name
  21151 GroundFloor:Zone3_Partition_6_0_0,  !- Leakage Component Name
  21152 ,                        !- External Node Name
  21153 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21154 
  21155 AirflowNetwork:MultiZone:Surface,
  21156 GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
  21157 GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Leakage Component Name
  21158 GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- External Node Name
  21159 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21160 Constant;                !- Ventilation Control Mode
  21161 
  21162 AirflowNetwork:MultiZone:Surface,
