  21163 GroundFloor:Zone6_Wall_5_0_0,  !- Surface Name
  21164 GroundFloor:Zone6_Wall_5_0_0,  !- Leakage Component Name
  21165 GroundFloor:Zone6_Wall_5_0_0,  !- External Node Name
  21166 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21167 
  21168 AirflowNetwork:MultiZone:Surface,
  21169 GroundFloor:Zone6_Wall_6_0_0,  !- Surface Name
  21170 GroundFloor:Zone6_Wall_6_0_0,  !- Leakage Component Name
  21171 GroundFloor:Zone6_Wall_6_0_0,  !- External Node Name
  21172 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21173 
  21174 AirflowNetwork:MultiZone:Surface,
  21175 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Surface Name
  21176 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
  21177 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- External Node Name
  21178 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21179 Temperature,             !- Ventilation Control Mode
  21180 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21181 ,                        !- Minimum Venting Open Factor {dimensionless}
  21182 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21183 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21184 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21185 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21186 Off;                     !- Venting Availability Schedule Name
  21187 
  21188 AirflowNetwork:MultiZone:Surface,
  21189 GroundFloor:Zone5_Partition_3_0_0,  !- Surface Name
  21190 GroundFloor:Zone5_Partition_3_0_0,  !- Leakage Component Name
  21191 ,                        !- External Node Name
  21192 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21193 
  21194 AirflowNetwork:MultiZone:Surface,
  21195 GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
  21196 GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
  21197 GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
  21198 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21199 Constant;                !- Ventilation Control Mode
  21200 
  21201 AirflowNetwork:MultiZone:Surface,
  21202 GroundFloor:Zone2_Partition_3_0_0,  !- Surface Name
  21203 GroundFloor:Zone2_Partition_3_0_0,  !- Leakage Component Name
  21204 ,                        !- External Node Name
  21205 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21206 
  21207 AirflowNetwork:MultiZone:Surface,
  21208 GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
  21209 GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
  21210 GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
  21211 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21212 Constant;                !- Ventilation Control Mode
  21213 
  21214 AirflowNetwork:MultiZone:Surface,
  21215 GroundFloor:Zone2_Partition_4_0_0,  !- Surface Name
  21216 GroundFloor:Zone2_Partition_4_0_0,  !- Leakage Component Name
  21217 ,                        !- External Node Name
  21218 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21219 
  21220 AirflowNetwork:MultiZone:Surface,
  21221 GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
  21222 GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Leakage Component Name
  21223 GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- External Node Name
  21224 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21225 Constant;                !- Ventilation Control Mode
  21226 
  21227 AirflowNetwork:MultiZone:Surface,
  21228 GroundFloor:Zone2_Wall_5_0_0,  !- Surface Name
  21229 GroundFloor:Zone2_Wall_5_0_0,  !- Leakage Component Name
  21230 GroundFloor:Zone2_Wall_5_0_0,  !- External Node Name
  21231 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21232 
  21233 AirflowNetwork:MultiZone:Surface,
  21234 GroundFloor:Zone1_Wall_3_0_0,  !- Surface Name
  21235 GroundFloor:Zone1_Wall_3_0_0,  !- Leakage Component Name
  21236 GroundFloor:Zone1_Wall_3_0_0,  !- External Node Name
  21237 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21238 
  21239 AirflowNetwork:MultiZone:Surface,
  21240 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
  21241 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
  21242 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
  21243 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21244 Temperature,             !- Ventilation Control Mode
  21245 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21246 ,                        !- Minimum Venting Open Factor {dimensionless}
  21247 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21248 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21249 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21250 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21251 Off;                     !- Venting Availability Schedule Name
  21252 
  21253 AirflowNetwork:MultiZone:Surface,
  21254 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Surface Name
  21255 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
  21256 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- External Node Name
  21257 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21258 Temperature,             !- Ventilation Control Mode
  21259 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21260 ,                        !- Minimum Venting Open Factor {dimensionless}
  21261 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21262 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21263 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21264 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21265 Off;                     !- Venting Availability Schedule Name
  21266 
  21267 AirflowNetwork:MultiZone:Surface,
  21268 GroundFloor:Zone1_Wall_4_0_0,  !- Surface Name
  21269 GroundFloor:Zone1_Wall_4_0_0,  !- Leakage Component Name
  21270 GroundFloor:Zone1_Wall_4_0_0,  !- External Node Name
  21271 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21272 
  21273 AirflowNetwork:MultiZone:Surface,
  21274 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Surface Name
  21275 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
  21276 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- External Node Name
  21277 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21278 Temperature,             !- Ventilation Control Mode
  21279 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21280 ,                        !- Minimum Venting Open Factor {dimensionless}
  21281 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21282 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21283 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21284 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21285 Off;                     !- Venting Availability Schedule Name
  21286 
  21287 AirflowNetwork:MultiZone:Surface,
  21288 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Surface Name
  21289 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Leakage Component Name
  21290 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- External Node Name
  21291 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21292 Temperature,             !- Ventilation Control Mode
  21293 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21294 ,                        !- Minimum Venting Open Factor {dimensionless}
  21295 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21296 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21297 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21298 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21299 Off;                     !- Venting Availability Schedule Name
  21300 
  21301 AirflowNetwork:MultiZone:Surface,
  21302 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Surface Name
  21303 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Leakage Component Name
  21304 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- External Node Name
  21305 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21306 Temperature,             !- Ventilation Control Mode
  21307 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21308 ,                        !- Minimum Venting Open Factor {dimensionless}
  21309 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21310 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21311 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21312 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21313 Off;                     !- Venting Availability Schedule Name
  21314 
  21315 AirflowNetwork:MultiZone:Surface,
  21316 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Surface Name
  21317 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Leakage Component Name
  21318 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- External Node Name
  21319 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21320 Temperature,             !- Ventilation Control Mode
  21321 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21322 ,                        !- Minimum Venting Open Factor {dimensionless}
  21323 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21324 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21325 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21326 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21327 Off;                     !- Venting Availability Schedule Name
  21328 
  21329 AirflowNetwork:MultiZone:Surface,
  21330 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Surface Name
  21331 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Leakage Component Name
  21332 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- External Node Name
  21333 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21334 Temperature,             !- Ventilation Control Mode
  21335 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21336 ,                        !- Minimum Venting Open Factor {dimensionless}
  21337 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21338 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21339 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21340 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21341 Off;                     !- Venting Availability Schedule Name
  21342 
  21343 AirflowNetwork:MultiZone:Surface,
  21344 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Surface Name
  21345 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Leakage Component Name
  21346 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- External Node Name
  21347 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21348 Temperature,             !- Ventilation Control Mode
  21349 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21350 ,                        !- Minimum Venting Open Factor {dimensionless}
  21351 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21352 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21353 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21354 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21355 Off;                     !- Venting Availability Schedule Name
  21356 
  21357 AirflowNetwork:MultiZone:Surface,
  21358 GroundFloor:Zone1_Wall_5_0_0,  !- Surface Name
  21359 GroundFloor:Zone1_Wall_5_0_0,  !- Leakage Component Name
  21360 GroundFloor:Zone1_Wall_5_0_0,  !- External Node Name
  21361 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21362 
  21363 AirflowNetwork:MultiZone:Surface,
  21364 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Surface Name
  21365 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
  21366 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- External Node Name
  21367 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21368 Temperature,             !- Ventilation Control Mode
  21369 20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21370 ,                        !- Minimum Venting Open Factor {dimensionless}
  21371 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21372 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21373 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21374 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21375 Off;                     !- Venting Availability Schedule Name
  21376 
  21377 AirflowNetwork:MultiZone:Surface,
  21378 GroundFloor:Zone1_Wall_6_0_0,  !- Surface Name
  21379 GroundFloor:Zone1_Wall_6_0_0,  !- Leakage Component Name
  21380 GroundFloor:Zone1_Wall_6_0_0,  !- External Node Name
  21381 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21382 
  21383 AirflowNetwork:MultiZone:Surface,
  21384 GroundFloor:Zone1_Partition_8_0_0,  !- Surface Name
  21385 GroundFloor:Zone1_Partition_8_0_0,  !- Leakage Component Name
  21386 ,                        !- External Node Name
  21387 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21388 
  21389 AirflowNetwork:MultiZone:Surface,
  21390 GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Surface Name
  21391 GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Leakage Component Name
  21392 GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- External Node Name
  21393 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21394 Constant;                !- Ventilation Control Mode
  21395 
  21396 AirflowNetwork:MultiZone:Surface,
  21397 GroundFloor:Office3_Floor_0_0_0,  !- Surface Name
  21398 GroundFloor:Office3_Floor_0_0_0,  !- Leakage Component Name
  21399 ,                        !- External Node Name
  21400 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21401 
  21402 AirflowNetwork:MultiZone:Surface,
  21403 GroundFloor:Office3_Ceiling_1_0_0,  !- Surface Name
  21404 GroundFloor:Office3_Ceiling_1_0_0,  !- Leakage Component Name
  21405 ,                        !- External Node Name
  21406 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21407 
  21408 AirflowNetwork:MultiZone:Surface,
  21409 GroundFloor:Office3_Ceiling_1_1_0,  !- Surface Name
  21410 GroundFloor:Office3_Ceiling_1_1_0,  !- Leakage Component Name
  21411 ,                        !- External Node Name
  21412 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21413 
  21414 AirflowNetwork:MultiZone:Surface,
  21415 GroundFloor:Office3_Partition_4_0_0,  !- Surface Name
  21416 GroundFloor:Office3_Partition_4_0_0,  !- Leakage Component Name
  21417 ,                        !- External Node Name
  21418 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21419 
  21420 AirflowNetwork:MultiZone:Surface,
  21421 GroundFloor:Office3_Partition_5_0_0,  !- Surface Name
  21422 GroundFloor:Office3_Partition_5_0_0,  !- Leakage Component Name
  21423 ,                        !- External Node Name
  21424 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21425 
  21426 AirflowNetwork:MultiZone:Surface,
  21427 GroundFloor:Office3_Partition_6_0_0,  !- Surface Name
  21428 GroundFloor:Office3_Partition_6_0_0,  !- Leakage Component Name
  21429 ,                        !- External Node Name
  21430 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21431 
  21432 AirflowNetwork:MultiZone:Surface,
  21433 GroundFloor:Office3_Partition_7_0_0,  !- Surface Name
  21434 GroundFloor:Office3_Partition_7_0_0,  !- Leakage Component Name
  21435 ,                        !- External Node Name
  21436 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21437 
  21438 AirflowNetwork:MultiZone:Surface,
  21439 GroundFloor:Office3_Partition_8_0_0,  !- Surface Name
  21440 GroundFloor:Office3_Partition_8_0_0,  !- Leakage Component Name
  21441 ,                        !- External Node Name
  21442 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21443 
  21444 AirflowNetwork:MultiZone:Surface,
  21445 GroundFloor:Office3_Partition_9_0_0,  !- Surface Name
  21446 GroundFloor:Office3_Partition_9_0_0,  !- Leakage Component Name
  21447 ,                        !- External Node Name
  21448 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21449 
  21450 AirflowNetwork:MultiZone:Surface,
  21451 GroundFloor:Office3_Wall_10_0_0,  !- Surface Name
  21452 GroundFloor:Office3_Wall_10_0_0,  !- Leakage Component Name
  21453 GroundFloor:Office3_Wall_10_0_0,  !- External Node Name
  21454 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21455 
  21456 AirflowNetwork:MultiZone:Surface,
  21457 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Surface Name
  21458 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Leakage Component Name
  21459 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- External Node Name
  21460 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21461 Constant,                !- Ventilation Control Mode
  21462 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21463 ,                        !- Minimum Venting Open Factor {dimensionless}
  21464 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21465 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21466 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21467 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21468 Off;                     !- Venting Availability Schedule Name
  21469 
  21470 AirflowNetwork:MultiZone:Surface,
  21471 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Surface Name
  21472 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Leakage Component Name
  21473 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- External Node Name
  21474 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21475 Constant,                !- Ventilation Control Mode
  21476 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21477 ,                        !- Minimum Venting Open Factor {dimensionless}
  21478 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21479 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21480 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21481 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21482 Off;                     !- Venting Availability Schedule Name
  21483 
  21484 AirflowNetwork:MultiZone:Surface,
  21485 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Surface Name
  21486 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Leakage Component Name
  21487 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- External Node Name
  21488 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21489 Constant,                !- Ventilation Control Mode
  21490 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21491 ,                        !- Minimum Venting Open Factor {dimensionless}
  21492 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21493 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21494 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21495 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21496 Off;                     !- Venting Availability Schedule Name
  21497 
  21498 AirflowNetwork:MultiZone:Surface,
  21499 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Surface Name
  21500 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Leakage Component Name
  21501 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- External Node Name
  21502 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21503 Constant,                !- Ventilation Control Mode
  21504 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21505 ,                        !- Minimum Venting Open Factor {dimensionless}
  21506 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21507 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21508 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21509 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21510 Off;                     !- Venting Availability Schedule Name
  21511 
  21512 AirflowNetwork:MultiZone:Surface,
  21513 GroundFloor:Office3_Wall_11_0_0,  !- Surface Name
  21514 GroundFloor:Office3_Wall_11_0_0,  !- Leakage Component Name
  21515 GroundFloor:Office3_Wall_11_0_0,  !- External Node Name
  21516 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21517 
  21518 AirflowNetwork:MultiZone:Surface,
  21519 GroundFloor:Office3_Wall_12_0_0,  !- Surface Name
  21520 GroundFloor:Office3_Wall_12_0_0,  !- Leakage Component Name
  21521 GroundFloor:Office3_Wall_12_0_0,  !- External Node Name
  21522 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21523 
  21524 AirflowNetwork:MultiZone:Surface,
  21525 GroundFloor:Office1_Floor_0_0_0,  !- Surface Name
  21526 GroundFloor:Office1_Floor_0_0_0,  !- Leakage Component Name
  21527 ,                        !- External Node Name
  21528 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21529 
  21530 AirflowNetwork:MultiZone:Surface,
  21531 GroundFloor:Office1_Ceiling_1_0_0,  !- Surface Name
  21532 GroundFloor:Office1_Ceiling_1_0_0,  !- Leakage Component Name
  21533 ,                        !- External Node Name
  21534 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21535 
  21536 AirflowNetwork:MultiZone:Surface,
  21537 GroundFloor:Office1_Wall_3_0_0,  !- Surface Name
  21538 GroundFloor:Office1_Wall_3_0_0,  !- Leakage Component Name
  21539 GroundFloor:Office1_Wall_3_0_0,  !- External Node Name
  21540 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21541 
  21542 AirflowNetwork:MultiZone:Surface,
  21543 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
  21544 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
  21545 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
  21546 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21547 Constant,                !- Ventilation Control Mode
  21548 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21549 ,                        !- Minimum Venting Open Factor {dimensionless}
  21550 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21551 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21552 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21553 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21554 Off;                     !- Venting Availability Schedule Name
  21555 
  21556 AirflowNetwork:MultiZone:Surface,
  21557 GroundFloor:Office1_Wall_4_0_0,  !- Surface Name
  21558 GroundFloor:Office1_Wall_4_0_0,  !- Leakage Component Name
  21559 GroundFloor:Office1_Wall_4_0_0,  !- External Node Name
  21560 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21561 
  21562 AirflowNetwork:MultiZone:Surface,
  21563 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Surface Name
  21564 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
  21565 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- External Node Name
  21566 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21567 Constant,                !- Ventilation Control Mode
  21568 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21569 ,                        !- Minimum Venting Open Factor {dimensionless}
  21570 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21571 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21572 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21573 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21574 Off;                     !- Venting Availability Schedule Name
  21575 
  21576 AirflowNetwork:MultiZone:Surface,
  21577 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Surface Name
  21578 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
  21579 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- External Node Name
  21580 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21581 Constant,                !- Ventilation Control Mode
  21582 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21583 ,                        !- Minimum Venting Open Factor {dimensionless}
  21584 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21585 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21586 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21587 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21588 Off;                     !- Venting Availability Schedule Name
  21589 
  21590 AirflowNetwork:MultiZone:Surface,
  21591 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Surface Name
  21592 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Leakage Component Name
  21593 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- External Node Name
  21594 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21595 Constant,                !- Ventilation Control Mode
  21596 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21597 ,                        !- Minimum Venting Open Factor {dimensionless}
  21598 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21599 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21600 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21601 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21602 Off;                     !- Venting Availability Schedule Name
  21603 
  21604 AirflowNetwork:MultiZone:Surface,
  21605 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Surface Name
  21606 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Leakage Component Name
  21607 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- External Node Name
  21608 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21609 Constant,                !- Ventilation Control Mode
  21610 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21611 ,                        !- Minimum Venting Open Factor {dimensionless}
  21612 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21613 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21614 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21615 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21616 Off;                     !- Venting Availability Schedule Name
  21617 
  21618 AirflowNetwork:MultiZone:Surface,
  21619 GroundFloor:Office1_Partition_5_0_0,  !- Surface Name
  21620 GroundFloor:Office1_Partition_5_0_0,  !- Leakage Component Name
  21621 ,                        !- External Node Name
  21622 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21623 
  21624 AirflowNetwork:MultiZone:Surface,
  21625 GroundFloor:Office1_Partition_6_0_0,  !- Surface Name
  21626 GroundFloor:Office1_Partition_6_0_0,  !- Leakage Component Name
  21627 ,                        !- External Node Name
  21628 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21629 
  21630 AirflowNetwork:MultiZone:Surface,
  21631 GroundFloor:Office1_Partition_7_0_0,  !- Surface Name
  21632 GroundFloor:Office1_Partition_7_0_0,  !- Leakage Component Name
  21633 ,                        !- External Node Name
  21634 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21635 
  21636 AirflowNetwork:MultiZone:Surface,
  21637 GroundFloor:Office1_Partition_8_0_0,  !- Surface Name
  21638 GroundFloor:Office1_Partition_8_0_0,  !- Leakage Component Name
  21639 ,                        !- External Node Name
  21640 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21641 
  21642 AirflowNetwork:MultiZone:Surface,
  21643 GroundFloor:Office1_Partition_9_0_0,  !- Surface Name
  21644 GroundFloor:Office1_Partition_9_0_0,  !- Leakage Component Name
  21645 ,                        !- External Node Name
  21646 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21647 
  21648 AirflowNetwork:MultiZone:Surface,
  21649 GroundFloor:Office1_Partition_10_0_0,  !- Surface Name
  21650 GroundFloor:Office1_Partition_10_0_0,  !- Leakage Component Name
  21651 ,                        !- External Node Name
  21652 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21653 
  21654 AirflowNetwork:MultiZone:Surface,
  21655 GroundFloor:Office1_Partition_11_0_0,  !- Surface Name
  21656 GroundFloor:Office1_Partition_11_0_0,  !- Leakage Component Name
  21657 ,                        !- External Node Name
  21658 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21659 
  21660 AirflowNetwork:MultiZone:Surface,
  21661 GroundFloor:Office1_Partition_12_0_0,  !- Surface Name
  21662 GroundFloor:Office1_Partition_12_0_0,  !- Leakage Component Name
  21663 ,                        !- External Node Name
  21664 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21665 
  21666 AirflowNetwork:MultiZone:Surface,
  21667 GroundFloor:Corridor%a1_Floor_0_0_0,  !- Surface Name
  21668 GroundFloor:Corridor%a1_Floor_0_0_0,  !- Leakage Component Name
  21669 ,                        !- External Node Name
  21670 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21671 
  21672 AirflowNetwork:MultiZone:Surface,
  21673 GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Surface Name
  21674 GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Leakage Component Name
  21675 ,                        !- External Node Name
  21676 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21677 
  21678 AirflowNetwork:MultiZone:Surface,
  21679 GroundFloor:Corridor%a1_Partition_4_0_0,  !- Surface Name
  21680 GroundFloor:Corridor%a1_Partition_4_0_0,  !- Leakage Component Name
  21681 ,                        !- External Node Name
  21682 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21683 
  21684 AirflowNetwork:MultiZone:Surface,
  21685 GroundFloor:Corridor%a2_Floor_0_0_0,  !- Surface Name
  21686 GroundFloor:Corridor%a2_Floor_0_0_0,  !- Leakage Component Name
  21687 ,                        !- External Node Name
  21688 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21689 
  21690 AirflowNetwork:MultiZone:Surface,
  21691 GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Surface Name
  21692 GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Leakage Component Name
  21693 ,                        !- External Node Name
  21694 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21695 
  21696 AirflowNetwork:MultiZone:Surface,
  21697 GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Surface Name
  21698 GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Leakage Component Name
  21699 ,                        !- External Node Name
  21700 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21701 
  21702 AirflowNetwork:MultiZone:Surface,
  21703 GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Surface Name
  21704 GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Leakage Component Name
  21705 ,                        !- External Node Name
  21706 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21707 
  21708 AirflowNetwork:MultiZone:Surface,
  21709 GroundFloor:Corridor%a2_Partition_9_0_0,  !- Surface Name
  21710 GroundFloor:Corridor%a2_Partition_9_0_0,  !- Leakage Component Name
  21711 ,                        !- External Node Name
  21712 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21713 
  21714 AirflowNetwork:MultiZone:Surface,
  21715 GroundFloor:Office2_Floor_0_0_0,  !- Surface Name
  21716 GroundFloor:Office2_Floor_0_0_0,  !- Leakage Component Name
  21717 ,                        !- External Node Name
  21718 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21719 
  21720 AirflowNetwork:MultiZone:Surface,
  21721 GroundFloor:Office2_Ceiling_1_0_0,  !- Surface Name
  21722 GroundFloor:Office2_Ceiling_1_0_0,  !- Leakage Component Name
  21723 ,                        !- External Node Name
  21724 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21725 
  21726 AirflowNetwork:MultiZone:Surface,
  21727 GroundFloor:Office2_Ceiling_1_1_0,  !- Surface Name
  21728 GroundFloor:Office2_Ceiling_1_1_0,  !- Leakage Component Name
  21729 ,                        !- External Node Name
  21730 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21731 
  21732 AirflowNetwork:MultiZone:Surface,
  21733 GroundFloor:Office2_Wall_5_0_0,  !- Surface Name
  21734 GroundFloor:Office2_Wall_5_0_0,  !- Leakage Component Name
  21735 GroundFloor:Office2_Wall_5_0_0,  !- External Node Name
  21736 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21737 
  21738 AirflowNetwork:MultiZone:Surface,
  21739 GroundFloor:Office2_Wall_6_0_0,  !- Surface Name
  21740 GroundFloor:Office2_Wall_6_0_0,  !- Leakage Component Name
  21741 GroundFloor:Office2_Wall_6_0_0,  !- External Node Name
  21742 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21743 
  21744 AirflowNetwork:MultiZone:Surface,
  21745 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Surface Name
  21746 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
  21747 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- External Node Name
  21748 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21749 Constant,                !- Ventilation Control Mode
  21750 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21751 ,                        !- Minimum Venting Open Factor {dimensionless}
  21752 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21753 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21754 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21755 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21756 Off;                     !- Venting Availability Schedule Name
  21757 
  21758 AirflowNetwork:MultiZone:Surface,
  21759 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Surface Name
  21760 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
  21761 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- External Node Name
  21762 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21763 Constant,                !- Ventilation Control Mode
  21764 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21765 ,                        !- Minimum Venting Open Factor {dimensionless}
  21766 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21767 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21768 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21769 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21770 Off;                     !- Venting Availability Schedule Name
  21771 
  21772 AirflowNetwork:MultiZone:Surface,
  21773 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Surface Name
  21774 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Leakage Component Name
  21775 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- External Node Name
  21776 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21777 Constant,                !- Ventilation Control Mode
  21778 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21779 ,                        !- Minimum Venting Open Factor {dimensionless}
  21780 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21781 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21782 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21783 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21784 Off;                     !- Venting Availability Schedule Name
  21785 
  21786 AirflowNetwork:MultiZone:Surface,
  21787 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Surface Name
  21788 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Leakage Component Name
  21789 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- External Node Name
  21790 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21791 Constant,                !- Ventilation Control Mode
  21792 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21793 ,                        !- Minimum Venting Open Factor {dimensionless}
  21794 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21795 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21796 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21797 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21798 Off;                     !- Venting Availability Schedule Name
  21799 
  21800 AirflowNetwork:MultiZone:Surface,
  21801 GroundFloor:Office2_Wall_7_0_0,  !- Surface Name
  21802 GroundFloor:Office2_Wall_7_0_0,  !- Leakage Component Name
  21803 GroundFloor:Office2_Wall_7_0_0,  !- External Node Name
  21804 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21805 
  21806 AirflowNetwork:MultiZone:Surface,
  21807 FirstFloor:Office10_Roof_1_0_0,  !- Surface Name
  21808 FirstFloor:Office10_Roof_1_0_0,  !- Leakage Component Name
  21809 FirstFloor:Office10_Roof_1_0_0,  !- External Node Name
  21810 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21811 
  21812 AirflowNetwork:MultiZone:Surface,
  21813 FirstFloor:Office10_Wall_2_0_0,  !- Surface Name
  21814 FirstFloor:Office10_Wall_2_0_0,  !- Leakage Component Name
  21815 FirstFloor:Office10_Wall_2_0_0,  !- External Node Name
  21816 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21817 
  21818 AirflowNetwork:MultiZone:Surface,
  21819 FirstFloor:Office10_Partition_5_0_0,  !- Surface Name
  21820 FirstFloor:Office10_Partition_5_0_0,  !- Leakage Component Name
  21821 ,                        !- External Node Name
  21822 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21823 
  21824 AirflowNetwork:MultiZone:Surface,
  21825 FirstFloor:Office10_Partition_6_0_0,  !- Surface Name
  21826 FirstFloor:Office10_Partition_6_0_0,  !- Leakage Component Name
  21827 ,                        !- External Node Name
  21828 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21829 
  21830 AirflowNetwork:MultiZone:Surface,
  21831 FirstFloor:Office10_Partition_7_0_0,  !- Surface Name
  21832 FirstFloor:Office10_Partition_7_0_0,  !- Leakage Component Name
  21833 ,                        !- External Node Name
  21834 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21835 
  21836 AirflowNetwork:MultiZone:Surface,
  21837 FirstFloor:Office10_Partition_8_0_0,  !- Surface Name
  21838 FirstFloor:Office10_Partition_8_0_0,  !- Leakage Component Name
  21839 ,                        !- External Node Name
  21840 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21841 
  21842 AirflowNetwork:MultiZone:Surface,
  21843 FirstFloor:Office10_Partition_9_0_0,  !- Surface Name
  21844 FirstFloor:Office10_Partition_9_0_0,  !- Leakage Component Name
  21845 ,                        !- External Node Name
  21846 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21847 
  21848 AirflowNetwork:MultiZone:Surface,
  21849 FirstFloor:Office10_Partition_10_0_0,  !- Surface Name
  21850 FirstFloor:Office10_Partition_10_0_0,  !- Leakage Component Name
  21851 ,                        !- External Node Name
  21852 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21853 
  21854 AirflowNetwork:MultiZone:Surface,
  21855 FirstFloor:Office10_Wall_11_0_0,  !- Surface Name
  21856 FirstFloor:Office10_Wall_11_0_0,  !- Leakage Component Name
  21857 FirstFloor:Office10_Wall_11_0_0,  !- External Node Name
  21858 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21859 
  21860 AirflowNetwork:MultiZone:Surface,
  21861 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Surface Name
  21862 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Leakage Component Name
  21863 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- External Node Name
  21864 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21865 Constant,                !- Ventilation Control Mode
  21866 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21867 ,                        !- Minimum Venting Open Factor {dimensionless}
  21868 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21869 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21870 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21871 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21872 Off;                     !- Venting Availability Schedule Name
  21873 
  21874 AirflowNetwork:MultiZone:Surface,
  21875 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Surface Name
  21876 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Leakage Component Name
  21877 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- External Node Name
  21878 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21879 Constant,                !- Ventilation Control Mode
  21880 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21881 ,                        !- Minimum Venting Open Factor {dimensionless}
  21882 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21883 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21884 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21885 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21886 Off;                     !- Venting Availability Schedule Name
  21887 
  21888 AirflowNetwork:MultiZone:Surface,
  21889 FirstFloor:Office10_Wall_12_0_0,  !- Surface Name
  21890 FirstFloor:Office10_Wall_12_0_0,  !- Leakage Component Name
  21891 FirstFloor:Office10_Wall_12_0_0,  !- External Node Name
  21892 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21893 
  21894 AirflowNetwork:MultiZone:Surface,
  21895 FirstFloor:Office8_Roof_1_0_0,  !- Surface Name
  21896 FirstFloor:Office8_Roof_1_0_0,  !- Leakage Component Name
  21897 FirstFloor:Office8_Roof_1_0_0,  !- External Node Name
  21898 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21899 
  21900 AirflowNetwork:MultiZone:Surface,
  21901 FirstFloor:Office8_Wall_3_0_0,  !- Surface Name
  21902 FirstFloor:Office8_Wall_3_0_0,  !- Leakage Component Name
  21903 FirstFloor:Office8_Wall_3_0_0,  !- External Node Name
  21904 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21905 
  21906 AirflowNetwork:MultiZone:Surface,
  21907 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Surface Name
  21908 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
  21909 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- External Node Name
  21910 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21911 Constant,                !- Ventilation Control Mode
  21912 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21913 ,                        !- Minimum Venting Open Factor {dimensionless}
  21914 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21915 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21916 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21917 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21918 Off;                     !- Venting Availability Schedule Name
  21919 
  21920 AirflowNetwork:MultiZone:Surface,
  21921 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Surface Name
  21922 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Leakage Component Name
  21923 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- External Node Name
  21924 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21925 Constant,                !- Ventilation Control Mode
  21926 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21927 ,                        !- Minimum Venting Open Factor {dimensionless}
  21928 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21929 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21930 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21931 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21932 Off;                     !- Venting Availability Schedule Name
  21933 
  21934 AirflowNetwork:MultiZone:Surface,
  21935 FirstFloor:Office8_Wall_4_0_0,  !- Surface Name
  21936 FirstFloor:Office8_Wall_4_0_0,  !- Leakage Component Name
  21937 FirstFloor:Office8_Wall_4_0_0,  !- External Node Name
  21938 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21939 
  21940 AirflowNetwork:MultiZone:Surface,
  21941 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Surface Name
  21942 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
  21943 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- External Node Name
  21944 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21945 Constant,                !- Ventilation Control Mode
  21946 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21947 ,                        !- Minimum Venting Open Factor {dimensionless}
  21948 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21949 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21950 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21951 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21952 Off;                     !- Venting Availability Schedule Name
  21953 
  21954 AirflowNetwork:MultiZone:Surface,
  21955 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Surface Name
  21956 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
  21957 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- External Node Name
  21958 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21959 Constant,                !- Ventilation Control Mode
  21960 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  21961 ,                        !- Minimum Venting Open Factor {dimensionless}
  21962 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  21963 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  21964 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  21965 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  21966 Off;                     !- Venting Availability Schedule Name
  21967 
  21968 AirflowNetwork:MultiZone:Surface,
  21969 FirstFloor:Office8_Partition_5_0_0,  !- Surface Name
  21970 FirstFloor:Office8_Partition_5_0_0,  !- Leakage Component Name
  21971 ,                        !- External Node Name
  21972 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21973 
  21974 AirflowNetwork:MultiZone:Surface,
  21975 FirstFloor:Office8_Partition_6_0_0,  !- Surface Name
  21976 FirstFloor:Office8_Partition_6_0_0,  !- Leakage Component Name
  21977 ,                        !- External Node Name
  21978 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21979 
  21980 AirflowNetwork:MultiZone:Surface,
  21981 FirstFloor:Office8_Partition_7_0_0,  !- Surface Name
  21982 FirstFloor:Office8_Partition_7_0_0,  !- Leakage Component Name
  21983 ,                        !- External Node Name
  21984 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21985 
  21986 AirflowNetwork:MultiZone:Surface,
  21987 FirstFloor:Office8_Partition_8_0_0,  !- Surface Name
  21988 FirstFloor:Office8_Partition_8_0_0,  !- Leakage Component Name
  21989 ,                        !- External Node Name
  21990 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21991 
  21992 AirflowNetwork:MultiZone:Surface,
  21993 FirstFloor:Office8_Partition_9_0_0,  !- Surface Name
  21994 FirstFloor:Office8_Partition_9_0_0,  !- Leakage Component Name
  21995 ,                        !- External Node Name
  21996 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  21997 
  21998 AirflowNetwork:MultiZone:Surface,
  21999 FirstFloor:Office8_Partition_10_0_0,  !- Surface Name
  22000 FirstFloor:Office8_Partition_10_0_0,  !- Leakage Component Name
  22001 ,                        !- External Node Name
  22002 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22003 
  22004 AirflowNetwork:MultiZone:Surface,
  22005 FirstFloor:Office8_Partition_11_0_0,  !- Surface Name
  22006 FirstFloor:Office8_Partition_11_0_0,  !- Leakage Component Name
  22007 ,                        !- External Node Name
  22008 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22009 
  22010 AirflowNetwork:MultiZone:Surface,
  22011 FirstFloor:Corridor%b1_Roof_1_0_0,  !- Surface Name
  22012 FirstFloor:Corridor%b1_Roof_1_0_0,  !- Leakage Component Name
  22013 FirstFloor:Corridor%b1_Roof_1_0_0,  !- External Node Name
  22014 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22015 
  22016 AirflowNetwork:MultiZone:Surface,
  22017 FirstFloor:Corridor%b1_Partition_4_0_0,  !- Surface Name
  22018 FirstFloor:Corridor%b1_Partition_4_0_0,  !- Leakage Component Name
  22019 ,                        !- External Node Name
  22020 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22021 
  22022 AirflowNetwork:MultiZone:Surface,
  22023 FirstFloor:Corridor%b2_Roof_1_0_0,  !- Surface Name
  22024 FirstFloor:Corridor%b2_Roof_1_0_0,  !- Leakage Component Name
  22025 FirstFloor:Corridor%b2_Roof_1_0_0,  !- External Node Name
  22026 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22027 
  22028 AirflowNetwork:MultiZone:Surface,
  22029 FirstFloor:Corridor%b2_Partition_8_0_0,  !- Surface Name
  22030 FirstFloor:Corridor%b2_Partition_8_0_0,  !- Leakage Component Name
  22031 ,                        !- External Node Name
  22032 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22033 
  22034 AirflowNetwork:MultiZone:Surface,
  22035 FirstFloor:Office9_Roof_1_0_0,  !- Surface Name
  22036 FirstFloor:Office9_Roof_1_0_0,  !- Leakage Component Name
  22037 FirstFloor:Office9_Roof_1_0_0,  !- External Node Name
  22038 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22039 
  22040 AirflowNetwork:MultiZone:Surface,
  22041 FirstFloor:Office9_Wall_5_0_0,  !- Surface Name
  22042 FirstFloor:Office9_Wall_5_0_0,  !- Leakage Component Name
  22043 FirstFloor:Office9_Wall_5_0_0,  !- External Node Name
  22044 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22045 
  22046 AirflowNetwork:MultiZone:Surface,
  22047 FirstFloor:Office9_Wall_6_0_0,  !- Surface Name
  22048 FirstFloor:Office9_Wall_6_0_0,  !- Leakage Component Name
  22049 FirstFloor:Office9_Wall_6_0_0,  !- External Node Name
  22050 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22051 
  22052 AirflowNetwork:MultiZone:Surface,
  22053 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Surface Name
  22054 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
  22055 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- External Node Name
  22056 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22057 Constant,                !- Ventilation Control Mode
  22058 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22059 ,                        !- Minimum Venting Open Factor {dimensionless}
  22060 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22061 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22062 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22063 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22064 Off;                     !- Venting Availability Schedule Name
  22065 
  22066 AirflowNetwork:MultiZone:Surface,
  22067 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Surface Name
  22068 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
  22069 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- External Node Name
  22070 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22071 Constant,                !- Ventilation Control Mode
  22072 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22073 ,                        !- Minimum Venting Open Factor {dimensionless}
  22074 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22075 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22076 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22077 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22078 Off;                     !- Venting Availability Schedule Name
  22079 
  22080 AirflowNetwork:MultiZone:Surface,
  22081 FirstFloor:Office9_Wall_7_0_0,  !- Surface Name
  22082 FirstFloor:Office9_Wall_7_0_0,  !- Leakage Component Name
  22083 FirstFloor:Office9_Wall_7_0_0,  !- External Node Name
  22084 1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22085 
  22086 AirflowNetwork:MultiZone:Surface,
  22087 FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Surface Name
  22088 FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Leakage Component Name
  22089 ,                        !- External Node Name
  22090 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22091 Constant,                !- Ventilation Control Mode
  22092 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22093 ,                        !- Minimum Venting Open Factor {dimensionless}
  22094 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22095 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22096 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22097 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22098 Off;                     !- Venting Availability Schedule Name
  22099 
  22100 AirflowNetwork:MultiZone:Surface,
  22101 FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Surface Name
  22102 FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
  22103 ,                        !- External Node Name
  22104 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22105 Constant,                !- Ventilation Control Mode
  22106 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22107 ,                        !- Minimum Venting Open Factor {dimensionless}
  22108 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22109 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22110 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22111 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22112 Off;                     !- Venting Availability Schedule Name
  22113 
  22114 AirflowNetwork:MultiZone:Surface,
  22115 FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Surface Name
  22116 FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
  22117 ,                        !- External Node Name
  22118 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22119 Constant,                !- Ventilation Control Mode
  22120 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22121 ,                        !- Minimum Venting Open Factor {dimensionless}
  22122 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22123 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22124 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22125 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22126 Off;                     !- Venting Availability Schedule Name
  22127 
  22128 AirflowNetwork:MultiZone:Surface,
  22129 GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Surface Name
  22130 GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
  22131 ,                        !- External Node Name
  22132 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22133 Constant,                !- Ventilation Control Mode
  22134 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22135 ,                        !- Minimum Venting Open Factor {dimensionless}
  22136 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22137 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22138 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22139 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22140 Off;                     !- Venting Availability Schedule Name
  22141 
  22142 AirflowNetwork:MultiZone:Surface,
  22143 GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Surface Name
  22144 GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Leakage Component Name
  22145 ,                        !- External Node Name
  22146 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22147 Constant,                !- Ventilation Control Mode
  22148 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22149 ,                        !- Minimum Venting Open Factor {dimensionless}
  22150 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22151 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22152 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22153 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22154 Off;                     !- Venting Availability Schedule Name
  22155 
  22156 AirflowNetwork:MultiZone:Surface,
  22157 GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Surface Name
  22158 GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
  22159 ,                        !- External Node Name
  22160 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22161 Constant,                !- Ventilation Control Mode
  22162 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22163 ,                        !- Minimum Venting Open Factor {dimensionless}
  22164 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22165 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22166 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22167 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22168 Off;                     !- Venting Availability Schedule Name
  22169 
  22170 AirflowNetwork:MultiZone:Surface,
  22171 GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Surface Name
  22172 GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
  22173 ,                        !- External Node Name
  22174 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22175 Constant,                !- Ventilation Control Mode
  22176 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22177 ,                        !- Minimum Venting Open Factor {dimensionless}
  22178 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22179 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22180 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22181 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22182 On;                      !- Venting Availability Schedule Name
  22183 
  22184 AirflowNetwork:MultiZone:Surface,
  22185 FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Surface Name
  22186 FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
  22187 ,                        !- External Node Name
  22188 1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  22189 Constant,                !- Ventilation Control Mode
  22190 ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  22191 ,                        !- Minimum Venting Open Factor {dimensionless}
  22192 ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  22193 ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
  22194 ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  22195 ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
  22196 On;                      !- Venting Availability Schedule Name
  22197 
  22198 
  22199 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========
  22200 
  22201 AirflowNetwork:MultiZone:ReferenceCrackConditions,
  22202 Reference Crack Conditions,  !- Name
  22203 20,                      !- Reference Temperature {C}
  22204 101320,                  !- Reference Barometric Pressure {Pa}
  22205 0.005;                   !- Reference Humidity Ratio {kg/kg}
  22206 
  22207 
  22208 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========
  22209 
  22210 AirflowNetwork:MultiZone:Surface:Crack,
  22211 DefaultCrack,            !- Name
  22212 0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22213 0.66,                    !- Air Mass Flow Exponent {dimensionless}
  22214 Reference Crack Conditions;  !- Reference Crack Conditions
  22215 
  22216 !
  22217 !
  22218 !    ! Block 1, office 4, Ground floor - 19.021 m2 (Ground), Surface Area: 19.021m2
  22219 !    BuildingSurface:Detailed,                      !- Surface
  22220 !       Block1:Office4_GroundFloor_0_0_0,           !- Surface name
  22221 !       Floor, 1,                                   !- Class and Construction Name
  22222 !       Block1:Office4,                             !- Zone Name
  22223 !       Ground, ,                                   !- Outside Face Environment
  22224 !       NoSun,                                      !- Sun Exposure
  22225 !       NoWind,                                     !- Wind Exposure
  22226 !       1,                                          !- View Factor to Ground
  22227 !       13,                                         !- Number vertices
  22228 !        9.2638564562,-4.1766374577, 0,             !- Vertex 1
  22229 !        8.4245216075,-4.4009443165, 0,             !- Vertex 2
  22230 !        6.5532425407,-3.3205608435, 0,             !- Vertex 3
  22231 !        7.5863201963,-1.5207062263, 0,             !- Vertex 4
  22232 !        7.4125098564,-.0356166654, 0,              !- Vertex 5
  22233 !        7.4145041081,-.0355178636, 0,              !- Vertex 6
  22234 !        8.1125206899, .1493793038, 0,              !- Vertex 7
  22235 !        8.7568416521, .4753618322, 0,              !- Vertex 8
  22236 !        9.3193070766, .9281827208, 0,              !- Vertex 9
  22237 !        9.7753345255, 1.4880515241, 0,             !- Vertex 10
  22238 !        9.9401639683, 1.8092754064, 0,             !- Vertex 11
  22239 !        10.9315887165, 2.1626262172, 0,            !- Vertex 12
  22240 !        12.4257712131, 1.2999595505, 0;            !- Vertex 13
  22241 !
  22242 !    ! Block 1, office 4, Ceiling - 19.021 m2, Surface Area: 19.0209
  22243 !    BuildingSurface:Detailed,                      !- Surface
  22244 !       Block1:Office4_Ceiling_1_0_0,               !- Surface name
  22245 !       Ceiling, 3,                                 !- Class and Construction Name
  22246 !       Block1:Office4,                             !- Zone Name
  22247 !       Surface, Block2:Office11_Floor_0_0_10000,   !- Outside Face Environment
  22248 !       NoSun,                                      !- Sun Exposure
  22249 !       NoWind,                                     !- Wind Exposure
  22250 !       0,                                          !- View Factor to Ground
  22251 !       13,                                         !- Number vertices
  22252 !        6.55324254,-3.32056084, 3.35,              !- Vertex 1
  22253 !        8.4245216174,-4.400944318, 3.35,           !- Vertex 2
  22254 !        9.2638564575,-4.1766374607, 3.35,          !- Vertex 3
  22255 !        12.42577121, 1.29995955, 3.35,             !- Vertex 4
  22256 !        10.93158872, 2.16262622, 3.35,             !- Vertex 5
  22257 !        9.94016397, 1.80927541, 3.35,              !- Vertex 6
  22258 !        9.77533453, 1.48805152, 3.35,              !- Vertex 7
  22259 !        9.31930708, .92818272, 3.35,               !- Vertex 8
  22260 !        8.75684165, .47536183, 3.35,               !- Vertex 9
  22261 !        8.11252069, .1493793, 3.35,                !- Vertex 10
  22262 !        7.41450411,-.03551786, 3.35,               !- Vertex 11
  22263 !        7.41250986,-.03561667, 3.35,               !- Vertex 12
  22264 !        7.5863202,-1.52070623, 3.35;               !- Vertex 13
  22265 !
  22266 !    ! Block 1, office 4, Ceiling - 19.021 m2, Surface Area: 19.0209
  22267 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22268 !       Block2:Office11_Floor_0_0_10000,            !- Surface name
  22269 !       Floor, 4,                                   !- Class and Construction Name
  22270 !       Block2:Office11,                            !- Zone Name
  22271 !       Surface, Block1:Office4_Ceiling_1_0_0,      !- Outside Face Environment
  22272 !       NoSun,                                      !- Sun Exposure
  22273 !       NoWind,                                     !- Wind Exposure
  22274 !       0,                                          !- View Factor to Ground
  22275 !       13,                                         !- Number vertices
  22276 !        9.2638564575,-4.1766374607, 3.35,          !- Vertex 1
  22277 !        8.4245216174,-4.400944318, 3.35,           !- Vertex 2
  22278 !        6.55324254,-3.32056084, 3.35,              !- Vertex 3
  22279 !        7.5863202,-1.52070623, 3.35,               !- Vertex 4
  22280 !        7.41250986,-.03561667, 3.35,               !- Vertex 5
  22281 !        7.41450411,-.03551786, 3.35,               !- Vertex 6
  22282 !        8.11252069, .1493793, 3.35,                !- Vertex 7
  22283 !        8.75684165, .47536183, 3.35,               !- Vertex 8
  22284 !        9.31930708, .92818272, 3.35,               !- Vertex 9
  22285 !        9.77533453, 1.48805152, 3.35,              !- Vertex 10
  22286 !        9.94016397, 1.80927541, 3.35,              !- Vertex 11
  22287 !        10.93158872, 2.16262622, 3.35,             !- Vertex 12
  22288 !        12.42577121, 1.29995955, 3.35;             !- Vertex 13
  22289 AirflowNetwork:MultiZone:Surface:Crack,
  22290 Block1:Office4_Ceiling_1_0_0,  !- Name
  22291 0.0171188,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22292 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22293 Reference Crack Conditions;  !- Reference Crack Conditions
  22294 
  22295 !
  22296 !    ! Block 1, office 4, Wall - 2.910 m2 - 165.0°, Surface Area: 2.910m2
  22297 !    BuildingSurface:Detailed,                      !- Surface
  22298 !       Block1:Office4_Wall_2_0_0,                  !- Surface name
  22299 !       Wall, 5,                                    !- Class and Construction Name
  22300 !       Block1:Office4,                             !- Zone Name
  22301 !       Outdoors, ,                                 !- Outside Face Environment
  22302 !       SunExposed,                                 !- Sun Exposure
  22303 !       WindExposed,                                !- Wind Exposure
  22304 !       .5,                                         !- View Factor to Ground
  22305 !       4,                                          !- Number vertices
  22306 !        8.4245216075,-4.4009443165, 0,             !- Vertex 1
  22307 !        9.2638564562,-4.1766374577, 0,             !- Vertex 2
  22308 !        9.2638564562,-4.1766374577, 3.35,          !- Vertex 3
  22309 !        8.4245216075,-4.4009443165, 3.35;          !- Vertex 4
  22310 AirflowNetwork:MultiZone:Surface:Crack,
  22311 Block1:Office4_Wall_2_0_0,  !- Name
  22312 0.0001668,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22313 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22314 Reference Crack Conditions;  !- Reference Crack Conditions
  22315 
  22316 !
  22317 !    ! Block 1, office 4, Wall - 21.185 m2 - 120.0°, Surface Area: 21.185m2
  22318 !    BuildingSurface:Detailed,                      !- Surface
  22319 !       Block1:Office4_Wall_3_0_0,                  !- Surface name
  22320 !       Wall, 5,                                    !- Class and Construction Name
  22321 !       Block1:Office4,                             !- Zone Name
  22322 !       Outdoors, ,                                 !- Outside Face Environment
  22323 !       SunExposed,                                 !- Sun Exposure
  22324 !       WindExposed,                                !- Wind Exposure
  22325 !       .5,                                         !- View Factor to Ground
  22326 !       4,                                          !- Number vertices
  22327 !        9.2638564562,-4.1766374577, 0,             !- Vertex 1
  22328 !        12.4257712131, 1.2999595505, 0,            !- Vertex 2
  22329 !        12.4257712131, 1.2999595505, 3.35,         !- Vertex 3
  22330 !        9.2638564562,-4.1766374577, 3.35;          !- Vertex 4
  22331 AirflowNetwork:MultiZone:Surface:Crack,
  22332 Block1:Office4_Wall_3_0_0,  !- Name
  22333 0.0013486,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22334 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22335 Reference Crack Conditions;  !- Reference Crack Conditions
  22336 
  22337 !
  22338 !    ! Block 1, office 4, Partition - 5.780 m2 (Block 1, elevat_corridor0), Surface Area: 5.7799
  22339 !    BuildingSurface:Detailed,                      !- Surface
  22340 !       Block1:Office4_Partition_4_0_0,             !- Surface name
  22341 !       Wall, 7,                                    !- Class and Construction Name
  22342 !       Block1:Office4,                             !- Zone Name
  22343 !       Surface, Block1:Elevat%corridor0_Partition_4_0_10001,   !- Outside Face Environment
  22344 !       NoSun,                                      !- Sun Exposure
  22345 !       NoWind,                                     !- Wind Exposure
  22346 !       0,                                          !- View Factor to Ground
  22347 !       4,                                          !- Number vertices
  22348 !        12.4257712158, 1.299959549, 0,             !- Vertex 1
  22349 !        10.9315887134, 2.162626219, 0,             !- Vertex 2
  22350 !        10.9315887134, 2.162626219, 3.35,          !- Vertex 3
  22351 !        12.4257712158, 1.299959549, 3.35;          !- Vertex 4
  22352 !
  22353 !    ! Block 1, office 4, Partition - 5.780 m2 (Block 1, elevat_corridor0), Surface Area: 5.7799
  22354 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22355 !       Block1:Elevat%corridor0_Partition_4_0_10001,!- Surface name
  22356 !       Wall, 8,                                    !- Class and Construction Name
  22357 !       Block1:Elevat%corridor0,                    !- Zone Name
  22358 !       Surface, Block1:Office4_Partition_4_0_0,    !- Outside Face Environment
  22359 !       NoSun,                                      !- Sun Exposure
  22360 !       NoWind,                                     !- Wind Exposure
  22361 !       0,                                          !- View Factor to Ground
  22362 !       4,                                          !- Number vertices
  22363 !        10.9315887134, 2.162626219, 0,             !- Vertex 1
  22364 !        12.4257712158, 1.299959549, 0,             !- Vertex 2
  22365 !        12.4257712158, 1.299959549, 3.35,          !- Vertex 3
  22366 !        10.9315887134, 2.162626219, 3.35;          !- Vertex 4
  22367 AirflowNetwork:MultiZone:Surface:Crack,
  22368 Block1:Office4_Partition_4_0_0,  !- Name
  22369 0.0173396,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22370 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  22371 Reference Crack Conditions;  !- Reference Crack Conditions
  22372 
  22373 !
  22374 !    ! Block 1, office 4, Partition - 3.526 m2 (Block 1, elevat_corridor0), Surface Area: 1.5583
  22375 !    BuildingSurface:Detailed,                      !- Surface
  22376 !       Block1:Office4_Partition_5_0_0,             !- Surface name
  22377 !       Wall, 7,                                    !- Class and Construction Name
  22378 !       Block1:Office4,                             !- Zone Name
  22379 !       Surface, Block1:Elevat%corridor0_Partition_3_0_10002,   !- Outside Face Environment
  22380 !       NoSun,                                      !- Sun Exposure
  22381 !       NoWind,                                     !- Wind Exposure
  22382 !       0,                                          !- View Factor to Ground
  22383 !       4,                                          !- Number vertices
  22384 !        10.9315887178, 2.1626262176, 0,            !- Vertex 1
  22385 !        9.9401639699, 1.809275407, 0,              !- Vertex 2
  22386 !        9.9401639699, 1.809275407, 3.35,           !- Vertex 3
  22387 !        10.9315887178, 2.1626262176, 3.35;         !- Vertex 4
  22388 !
  22389 !    ! Block 1, office 4, Partition - 3.526 m2 (Block 1, elevat_corridor0), Surface Area: 1.5583
  22390 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22391 !       Block1:Elevat%corridor0_Partition_3_0_10002,!- Surface name
  22392 !       Wall, 8,                                    !- Class and Construction Name
  22393 !       Block1:Elevat%corridor0,                    !- Zone Name
  22394 !       Surface, Block1:Office4_Partition_5_0_0,    !- Outside Face Environment
  22395 !       NoSun,                                      !- Sun Exposure
  22396 !       NoWind,                                     !- Wind Exposure
  22397 !       0,                                          !- View Factor to Ground
  22398 !       4,                                          !- Number vertices
  22399 !        9.9401639699, 1.809275407, 0,              !- Vertex 1
  22400 !        10.9315887178, 2.1626262176, 0,            !- Vertex 2
  22401 !        10.9315887178, 2.1626262176, 3.35,         !- Vertex 3
  22402 !        9.9401639699, 1.809275407, 3.35;           !- Vertex 4
  22403 AirflowNetwork:MultiZone:Surface:Crack,
  22404 Block1:Office4_Partition_5_0_0,  !- Name
  22405 0.0046749,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22406 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  22407 Reference Crack Conditions;  !- Reference Crack Conditions
  22408 
  22409 !
  22410 !    ! Block 1, office 4, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
  22411 !    BuildingSurface:Detailed,                      !- Surface
  22412 !       Block1:Office4_Wall_6_0_0,                  !- Surface name
  22413 !       Wall, 5,                                    !- Class and Construction Name
  22414 !       Block1:Office4,                             !- Zone Name
  22415 !       Outdoors, ,                                 !- Outside Face Environment
  22416 !       SunExposed,                                 !- Sun Exposure
  22417 !       WindExposed,                                !- Wind Exposure
  22418 !       .5,                                         !- View Factor to Ground
  22419 !       4,                                          !- Number vertices
  22420 !        9.9401639683, 1.8092754064, 0,             !- Vertex 1
  22421 !        9.7753345255, 1.4880515241, 0,             !- Vertex 2
  22422 !        9.7753345255, 1.4880515241, 3.35,          !- Vertex 3
  22423 !        9.9401639683, 1.8092754064, 3.35;          !- Vertex 4
  22424 AirflowNetwork:MultiZone:Surface:Crack,
  22425 Block1:Office4_Wall_6_0_0,  !- Name
  22426 0.000121,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22427 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22428 Reference Crack Conditions;  !- Reference Crack Conditions
  22429 
  22430 !
  22431 !    ! Block 1, office 4, Wall - 2.419 m2 - 309.2°, Surface Area: 2.419m2
  22432 !    BuildingSurface:Detailed,                      !- Surface
  22433 !       Block1:Office4_Wall_7_0_0,                  !- Surface name
  22434 !       Wall, 5,                                    !- Class and Construction Name
  22435 !       Block1:Office4,                             !- Zone Name
  22436 !       Outdoors, ,                                 !- Outside Face Environment
  22437 !       SunExposed,                                 !- Sun Exposure
  22438 !       WindExposed,                                !- Wind Exposure
  22439 !       .5,                                         !- View Factor to Ground
  22440 !       4,                                          !- Number vertices
  22441 !        9.7753345255, 1.4880515241, 0,             !- Vertex 1
  22442 !        9.3193070766, .9281827208, 0,              !- Vertex 2
  22443 !        9.3193070766, .9281827208, 3.35,           !- Vertex 3
  22444 !        9.7753345255, 1.4880515241, 3.35;          !- Vertex 4
  22445 AirflowNetwork:MultiZone:Surface:Crack,
  22446 Block1:Office4_Wall_7_0_0,  !- Name
  22447 0.0001908,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22448 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22449 Reference Crack Conditions;  !- Reference Crack Conditions
  22450 
  22451 !
  22452 !    ! Block 1, office 4, Wall - 2.419 m2 - 321.2°, Surface Area: 2.419m2
  22453 !    BuildingSurface:Detailed,                      !- Surface
  22454 !       Block1:Office4_Wall_8_0_0,                  !- Surface name
  22455 !       Wall, 5,                                    !- Class and Construction Name
  22456 !       Block1:Office4,                             !- Zone Name
  22457 !       Outdoors, ,                                 !- Outside Face Environment
  22458 !       SunExposed,                                 !- Sun Exposure
  22459 !       WindExposed,                                !- Wind Exposure
  22460 !       .5,                                         !- View Factor to Ground
  22461 !       4,                                          !- Number vertices
  22462 !        9.3193070766, .9281827208, 0,              !- Vertex 1
  22463 !        8.7568416521, .4753618322, 0,              !- Vertex 2
  22464 !        8.7568416521, .4753618322, 3.35,           !- Vertex 3
  22465 !        9.3193070766, .9281827208, 3.35;           !- Vertex 4
  22466 AirflowNetwork:MultiZone:Surface:Crack,
  22467 Block1:Office4_Wall_8_0_0,  !- Name
  22468 0.0001908,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22469 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22470 Reference Crack Conditions;  !- Reference Crack Conditions
  22471 
  22472 !
  22473 !    ! Block 1, office 4, Wall - 2.419 m2 - 333.2°, Surface Area: 2.419m2
  22474 !    BuildingSurface:Detailed,                      !- Surface
  22475 !       Block1:Office4_Wall_9_0_0,                  !- Surface name
  22476 !       Wall, 5,                                    !- Class and Construction Name
  22477 !       Block1:Office4,                             !- Zone Name
  22478 !       Outdoors, ,                                 !- Outside Face Environment
  22479 !       SunExposed,                                 !- Sun Exposure
  22480 !       WindExposed,                                !- Wind Exposure
  22481 !       .5,                                         !- View Factor to Ground
  22482 !       4,                                          !- Number vertices
  22483 !        8.7568416521, .4753618322, 0,              !- Vertex 1
  22484 !        8.1125206899, .1493793038, 0,              !- Vertex 2
  22485 !        8.1125206899, .1493793038, 3.35,           !- Vertex 3
  22486 !        8.7568416521, .4753618322, 3.35;           !- Vertex 4
  22487 AirflowNetwork:MultiZone:Surface:Crack,
  22488 Block1:Office4_Wall_9_0_0,  !- Name
  22489 0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22490 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22491 Reference Crack Conditions;  !- Reference Crack Conditions
  22492 
  22493 !
  22494 !    ! Block 1, office 4, Wall - 2.419 m2 - 345.2°, Surface Area: 2.419m2
  22495 !    BuildingSurface:Detailed,                      !- Surface
  22496 !       Block1:Office4_Wall_10_0_0,                 !- Surface name
  22497 !       Wall, 5,                                    !- Class and Construction Name
  22498 !       Block1:Office4,                             !- Zone Name
  22499 !       Outdoors, ,                                 !- Outside Face Environment
  22500 !       SunExposed,                                 !- Sun Exposure
  22501 !       WindExposed,                                !- Wind Exposure
  22502 !       .5,                                         !- View Factor to Ground
  22503 !       4,                                          !- Number vertices
  22504 !        8.1125206899, .1493793038, 0,              !- Vertex 1
  22505 !        7.4145041081,-.0355178636, 0,              !- Vertex 2
  22506 !        7.4145041081,-.0355178636, 3.35,           !- Vertex 3
  22507 !        8.1125206899, .1493793038, 3.35;           !- Vertex 4
  22508 AirflowNetwork:MultiZone:Surface:Crack,
  22509 Block1:Office4_Wall_10_0_0,  !- Name
  22510 0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22511 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22512 Reference Crack Conditions;  !- Reference Crack Conditions
  22513 
  22514 !
  22515 !    ! Block 1, office 4, Partition - 5.009 m2 (Block 1, office 5_6), Surface Area: 5.0090
  22516 !    BuildingSurface:Detailed,                      !- Surface
  22517 !       Block1:Office4_Partition_12_0_0,            !- Surface name
  22518 !       Wall, 7,                                    !- Class and Construction Name
  22519 !       Block1:Office4,                             !- Zone Name
  22520 !       Surface, Block1:Office5%6_Partition_4_0_10004,   !- Outside Face Environment
  22521 !       NoSun,                                      !- Sun Exposure
  22522 !       NoWind,                                     !- Wind Exposure
  22523 !       0,                                          !- View Factor to Ground
  22524 !       4,                                          !- Number vertices
  22525 !        7.412509856,-.0356166625, 0,               !- Vertex 1
  22526 !        7.5863201968,-1.5207062307, 0,             !- Vertex 2
  22527 !        7.5863201968,-1.5207062307, 3.35,          !- Vertex 3
  22528 !        7.412509856,-.0356166625, 3.35;            !- Vertex 4
  22529 !
  22530 !    ! Block 1, office 4, Partition - 5.009 m2 (Block 1, office 5_6), Surface Area: 5.0090
  22531 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22532 !       Block1:Office5%6_Partition_4_0_10004,       !- Surface name
  22533 !       Wall, 8,                                    !- Class and Construction Name
  22534 !       Block1:Office5%6,                           !- Zone Name
  22535 !       Surface, Block1:Office4_Partition_12_0_0,   !- Outside Face Environment
  22536 !       NoSun,                                      !- Sun Exposure
  22537 !       NoWind,                                     !- Wind Exposure
  22538 !       0,                                          !- View Factor to Ground
  22539 !       4,                                          !- Number vertices
  22540 !        7.5863201968,-1.5207062307, 0,             !- Vertex 1
  22541 !        7.412509856,-.0356166625, 0,               !- Vertex 2
  22542 !        7.412509856,-.0356166625, 3.35,            !- Vertex 3
  22543 !        7.5863201968,-1.5207062307, 3.35;          !- Vertex 4
  22544 AirflowNetwork:MultiZone:Surface:Crack,
  22545 Block1:Office4_Partition_12_0_0,  !- Name
  22546 0.015027,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22547 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  22548 Reference Crack Conditions;  !- Reference Crack Conditions
  22549 
  22550 !
  22551 !    ! Block 1, office 4, Partition - 6.952 m2 (Block 1, office 5_6), Surface Area: 6.9521
  22552 !    BuildingSurface:Detailed,                      !- Surface
  22553 !       Block1:Office4_Partition_13_0_0,            !- Surface name
  22554 !       Wall, 7,                                    !- Class and Construction Name
  22555 !       Block1:Office4,                             !- Zone Name
  22556 !       Surface, Block1:Office5%6_Partition_3_0_10005,   !- Outside Face Environment
  22557 !       NoSun,                                      !- Sun Exposure
  22558 !       NoWind,                                     !- Wind Exposure
  22559 !       0,                                          !- View Factor to Ground
  22560 !       4,                                          !- Number vertices
  22561 !        7.5863201987,-1.520706222, 0,              !- Vertex 1
  22562 !        6.5532425406,-3.3205608437, 0,             !- Vertex 2
  22563 !        6.5532425406,-3.3205608437, 3.35,          !- Vertex 3
  22564 !        7.5863201987,-1.520706222, 3.35;           !- Vertex 4
  22565 !
  22566 !    ! Block 1, office 4, Partition - 6.952 m2 (Block 1, office 5_6), Surface Area: 6.9521
  22567 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22568 !       Block1:Office5%6_Partition_3_0_10005,       !- Surface name
  22569 !       Wall, 8,                                    !- Class and Construction Name
  22570 !       Block1:Office5%6,                           !- Zone Name
  22571 !       Surface, Block1:Office4_Partition_13_0_0,   !- Outside Face Environment
  22572 !       NoSun,                                      !- Sun Exposure
  22573 !       NoWind,                                     !- Wind Exposure
  22574 !       0,                                          !- View Factor to Ground
  22575 !       4,                                          !- Number vertices
  22576 !        6.5532425406,-3.3205608437, 0,             !- Vertex 1
  22577 !        7.5863201987,-1.520706222, 0,              !- Vertex 2
  22578 !        7.5863201987,-1.520706222, 3.35,           !- Vertex 3
  22579 !        6.5532425406,-3.3205608437, 3.35;          !- Vertex 4
  22580 AirflowNetwork:MultiZone:Surface:Crack,
  22581 Block1:Office4_Partition_13_0_0,  !- Name
  22582 0.0208564,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22583 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  22584 Reference Crack Conditions;  !- Reference Crack Conditions
  22585 
  22586 !
  22587 !    ! Block 1, office 4, Wall - 7.239 m2 - 210.0°, Surface Area: 7.239m2
  22588 !    BuildingSurface:Detailed,                      !- Surface
  22589 !       Block1:Office4_Wall_14_0_0,                 !- Surface name
  22590 !       Wall, 5,                                    !- Class and Construction Name
  22591 !       Block1:Office4,                             !- Zone Name
  22592 !       Outdoors, ,                                 !- Outside Face Environment
  22593 !       SunExposed,                                 !- Sun Exposure
  22594 !       WindExposed,                                !- Wind Exposure
  22595 !       .5,                                         !- View Factor to Ground
  22596 !       4,                                          !- Number vertices
  22597 !        6.5532425407,-3.3205608435, 0,             !- Vertex 1
  22598 !        8.4245216075,-4.4009443165, 0,             !- Vertex 2
  22599 !        8.4245216075,-4.4009443165, 3.35,          !- Vertex 3
  22600 !        6.5532425407,-3.3205608435, 3.35;          !- Vertex 4
  22601 AirflowNetwork:MultiZone:Surface:Crack,
  22602 Block1:Office4_Wall_14_0_0,  !- Name
  22603 0.0006402,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22604 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22605 Reference Crack Conditions;  !- Reference Crack Conditions
  22606 
  22607 !
  22608 !
  22609 !    ! Block 1, office 5_6, Ground floor - 15.097 m2 (Ground), Surface Area: 15.097m2
  22610 !    BuildingSurface:Detailed,                      !- Surface
  22611 !       Block1:Office5%6_GroundFloor_0_0_0,         !- Surface name
  22612 !       Floor, 11,                                  !- Class and Construction Name
  22613 !       Block1:Office5%6,                           !- Zone Name
  22614 !       Ground, ,                                   !- Outside Face Environment
  22615 !       NoSun,                                      !- Sun Exposure
  22616 !       NoWind,                                     !- Wind Exposure
  22617 !       1,                                          !- View Factor to Ground
  22618 !       14,                                         !- Number vertices
  22619 !        6.5532425407,-3.3205608435, 0,             !- Vertex 1
  22620 !        2.167405636,-.788396726, 0,                !- Vertex 2
  22621 !        3.0112705439, .6278575413, 0,              !- Vertex 3
  22622 !        2.3717764292, .9970696405, 0,              !- Vertex 4
  22623 !        2.179625139, 1.7189808338, 0,              !- Vertex 5
  22624 !        3.6880145218, 2.1174225196, 0,             !- Vertex 6
  22625 !        3.8018869358, 1.818222497, 0,              !- Vertex 7
  22626 !        4.1934335778, 1.2115056453, 0,             !- Vertex 8
  22627 !        4.7025675127, .6994541368, 0,              !- Vertex 9
  22628 !        5.3070371445, .3044470796, 0,              !- Vertex 10
  22629 !        5.9804242497, .0437481775, 0,              !- Vertex 11
  22630 !        6.6932985806,-.0712487764, 0,              !- Vertex 12
  22631 !        7.4125098564,-.0356166654, 0,              !- Vertex 13
  22632 !        7.5863201963,-1.5207062263, 0;             !- Vertex 14
  22633 !
  22634 !    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 3.5844
  22635 !    BuildingSurface:Detailed,                      !- Surface
  22636 !       Block1:Office5%6_Ceiling_1_0_0,             !- Surface name
  22637 !       Ceiling, 3,                                 !- Class and Construction Name
  22638 !       Block1:Office5%6,                           !- Zone Name
  22639 !       Surface, Block2:Office12_Floor_0_0_10006,   !- Outside Face Environment
  22640 !       NoSun,                                      !- Sun Exposure
  22641 !       NoWind,                                     !- Wind Exposure
  22642 !       0,                                          !- View Factor to Ground
  22643 !       10,                                         !- Number vertices
  22644 !        2.1674056405,-.7883967291, 3.35,           !- Vertex 1
  22645 !        2.82041819,-1.1654137, 3.35,               !- Vertex 2
  22646 !        3.85804752, .63181301, 3.35,               !- Vertex 3
  22647 !        4.4473142382, .9561701347, 3.35,           !- Vertex 4
  22648 !        4.19343358, 1.21150565, 3.35,              !- Vertex 5
  22649 !        3.80188694, 1.8182225, 3.35,               !- Vertex 6
  22650 !        3.6880145201, 2.1174225198, 3.35,          !- Vertex 7
  22651 !        2.17962514, 1.71898083, 3.35,              !- Vertex 8
  22652 !        2.37177643, .99706964, 3.35,               !- Vertex 9
  22653 !        3.01127054, .62785754, 3.35;               !- Vertex 10
  22654 !
  22655 !    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 3.5844
  22656 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22657 !       Block2:Office12_Floor_0_0_10006,            !- Surface name
  22658 !       Floor, 4,                                   !- Class and Construction Name
  22659 !       Block2:Office12,                            !- Zone Name
  22660 !       Surface, Block1:Office5%6_Ceiling_1_0_0,    !- Outside Face Environment
  22661 !       NoSun,                                      !- Sun Exposure
  22662 !       NoWind,                                     !- Wind Exposure
  22663 !       0,                                          !- View Factor to Ground
  22664 !       10,                                         !- Number vertices
  22665 !        2.82041819,-1.1654137, 3.35,               !- Vertex 1
  22666 !        2.1674056405,-.7883967291, 3.35,           !- Vertex 2
  22667 !        3.01127054, .62785754, 3.35,               !- Vertex 3
  22668 !        2.37177643, .99706964, 3.35,               !- Vertex 4
  22669 !        2.17962514, 1.71898083, 3.35,              !- Vertex 5
  22670 !        3.6880145201, 2.1174225198, 3.35,          !- Vertex 6
  22671 !        3.80188694, 1.8182225, 3.35,               !- Vertex 7
  22672 !        4.19343358, 1.21150565, 3.35,              !- Vertex 8
  22673 !        4.4473142382, .9561701347, 3.35,           !- Vertex 9
  22674 !        3.85804752, .63181301, 3.35;               !- Vertex 10
  22675 AirflowNetwork:MultiZone:Surface:Crack,
  22676 Block1:Office5%6_Ceiling_1_0_0,  !- Name
  22677 0.0071689,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22678 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22679 Reference Crack Conditions;  !- Reference Crack Conditions
  22680 
  22681 !
  22682 !    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 4.4139
  22683 !    BuildingSurface:Detailed,                      !- Surface
  22684 !       Block1:Office5%6_Ceiling_1_1_0,             !- Surface name
  22685 !       Ceiling, 3,                                 !- Class and Construction Name
  22686 !       Block1:Office5%6,                           !- Zone Name
  22687 !       Surface, Block2:Office11_Floor_0_0_10007,   !- Outside Face Environment
  22688 !       NoSun,                                      !- Sun Exposure
  22689 !       NoWind,                                     !- Wind Exposure
  22690 !       0,                                          !- View Factor to Ground
  22691 !       7,                                          !- Number vertices
  22692 !        5.3061695017,-2.600562887, 3.35,           !- Vertex 1
  22693 !        6.55324254,-3.32056084, 3.35,              !- Vertex 2
  22694 !        7.5863202,-1.52070623, 3.35,               !- Vertex 3
  22695 !        7.41250986,-.03561667, 3.35,               !- Vertex 4
  22696 !        6.69329858,-.07124878, 3.35,               !- Vertex 5
  22697 !        6.1506881, .0162821536, 3.35,              !- Vertex 6
  22698 !        6.1506881,-1.1654137, 3.35;                !- Vertex 7
  22699 !
  22700 !    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 4.4139
  22701 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22702 !       Block2:Office11_Floor_0_0_10007,            !- Surface name
  22703 !       Floor, 4,                                   !- Class and Construction Name
  22704 !       Block2:Office11,                            !- Zone Name
  22705 !       Surface, Block1:Office5%6_Ceiling_1_1_0,    !- Outside Face Environment
  22706 !       NoSun,                                      !- Sun Exposure
  22707 !       NoWind,                                     !- Wind Exposure
  22708 !       0,                                          !- View Factor to Ground
  22709 !       7,                                          !- Number vertices
  22710 !        6.55324254,-3.32056084, 3.35,              !- Vertex 1
  22711 !        5.3061695017,-2.600562887, 3.35,           !- Vertex 2
  22712 !        6.1506881,-1.1654137, 3.35,                !- Vertex 3
  22713 !        6.1506881, .0162821536, 3.35,              !- Vertex 4
  22714 !        6.69329858,-.07124878, 3.35,               !- Vertex 5
  22715 !        7.41250986,-.03561667, 3.35,               !- Vertex 6
  22716 !        7.5863202,-1.52070623, 3.35;               !- Vertex 7
  22717 AirflowNetwork:MultiZone:Surface:Crack,
  22718 Block1:Office5%6_Ceiling_1_1_0,  !- Name
  22719 0.0088279,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22720 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22721 Reference Crack Conditions;  !- Reference Crack Conditions
  22722 
  22723 !
  22724 !    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 7.0990
  22725 !    BuildingSurface:Detailed,                      !- Surface
  22726 !       Block1:Office5%6_Ceiling_1_2_0,             !- Surface name
  22727 !       Ceiling, 3,                                 !- Class and Construction Name
  22728 !       Block1:Office5%6,                           !- Zone Name
  22729 !       Surface, Block2:Office13_Floor_0_0_10008,   !- Outside Face Environment
  22730 !       NoSun,                                      !- Sun Exposure
  22731 !       NoWind,                                     !- Wind Exposure
  22732 !       0,                                          !- View Factor to Ground
  22733 !       9,                                          !- Number vertices
  22734 !        2.82041819,-1.1654137, 3.35,               !- Vertex 1
  22735 !        5.3061695017,-2.600562887, 3.35,           !- Vertex 2
  22736 !        6.1506881,-1.1654137, 3.35,                !- Vertex 3
  22737 !        6.1506881, .0162821536, 3.35,              !- Vertex 4
  22738 !        5.98042425, .04374818, 3.35,               !- Vertex 5
  22739 !        5.30703714, .30444708, 3.35,               !- Vertex 6
  22740 !        4.70256751, .69945414, 3.35,               !- Vertex 7
  22741 !        4.4473142382, .9561701347, 3.35,           !- Vertex 8
  22742 !        3.85804752, .63181301, 3.35;               !- Vertex 9
  22743 !
  22744 !    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 7.0990
  22745 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22746 !       Block2:Office13_Floor_0_0_10008,            !- Surface name
  22747 !       Floor, 4,                                   !- Class and Construction Name
  22748 !       Block2:Office13,                            !- Zone Name
  22749 !       Surface, Block1:Office5%6_Ceiling_1_2_0,    !- Outside Face Environment
  22750 !       NoSun,                                      !- Sun Exposure
  22751 !       NoWind,                                     !- Wind Exposure
  22752 !       0,                                          !- View Factor to Ground
  22753 !       9,                                          !- Number vertices
  22754 !        5.3061695017,-2.600562887, 3.35,           !- Vertex 1
  22755 !        2.82041819,-1.1654137, 3.35,               !- Vertex 2
  22756 !        3.85804752, .63181301, 3.35,               !- Vertex 3
  22757 !        4.4473142382, .9561701347, 3.35,           !- Vertex 4
  22758 !        4.70256751, .69945414, 3.35,               !- Vertex 5
  22759 !        5.30703714, .30444708, 3.35,               !- Vertex 6
  22760 !        5.98042425, .04374818, 3.35,               !- Vertex 7
  22761 !        6.1506881, .0162821536, 3.35,              !- Vertex 8
  22762 !        6.1506881,-1.1654137, 3.35;                !- Vertex 9
  22763 AirflowNetwork:MultiZone:Surface:Crack,
  22764 Block1:Office5%6_Ceiling_1_2_0,  !- Name
  22765 0.0141979,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22766 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22767 Reference Crack Conditions;  !- Reference Crack Conditions
  22768 
  22769 !
  22770 !    ! Block 1, office 5_6, Wall - 16.965 m2 - 210.0°, Surface Area: 16.965m2
  22771 !    BuildingSurface:Detailed,                      !- Surface
  22772 !       Block1:Office5%6_Wall_2_0_0,                !- Surface name
  22773 !       Wall, 13,                                   !- Class and Construction Name
  22774 !       Block1:Office5%6,                           !- Zone Name
  22775 !       Outdoors, ,                                 !- Outside Face Environment
  22776 !       SunExposed,                                 !- Sun Exposure
  22777 !       WindExposed,                                !- Wind Exposure
  22778 !       .5,                                         !- View Factor to Ground
  22779 !       4,                                          !- Number vertices
  22780 !        2.167405636,-.788396726, 0,                !- Vertex 1
  22781 !        6.5532425407,-3.3205608435, 0,             !- Vertex 2
  22782 !        6.5532425407,-3.3205608435, 3.35,          !- Vertex 3
  22783 !        2.167405636,-.788396726, 3.35;             !- Vertex 4
  22784 AirflowNetwork:MultiZone:Surface:Crack,
  22785 Block1:Office5%6_Wall_2_0_0,  !- Name
  22786 0.0016088,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22787 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22788 Reference Crack Conditions;  !- Reference Crack Conditions
  22789 
  22790 !
  22791 !    ! Block 1, office 5_6, Wall - 2.412 m2 - 357.2°, Surface Area: 2.412m2
  22792 !    BuildingSurface:Detailed,                      !- Surface
  22793 !       Block1:Office5%6_Wall_5_0_0,                !- Surface name
  22794 !       Wall, 13,                                   !- Class and Construction Name
  22795 !       Block1:Office5%6,                           !- Zone Name
  22796 !       Outdoors, ,                                 !- Outside Face Environment
  22797 !       SunExposed,                                 !- Sun Exposure
  22798 !       WindExposed,                                !- Wind Exposure
  22799 !       .5,                                         !- View Factor to Ground
  22800 !       4,                                          !- Number vertices
  22801 !        7.4125098564,-.0356166654, 0,              !- Vertex 1
  22802 !        6.6932985806,-.0712487764, 0,              !- Vertex 2
  22803 !        6.6932985806,-.0712487764, 3.35,           !- Vertex 3
  22804 !        7.4125098564,-.0356166654, 3.35;           !- Vertex 4
  22805 AirflowNetwork:MultiZone:Surface:Crack,
  22806 Block1:Office5%6_Wall_5_0_0,  !- Name
  22807 0.0004825,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22808 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22809 Reference Crack Conditions;  !- Reference Crack Conditions
  22810 
  22811 !
  22812 !    ! Block 1, office 5_6, Wall - 2.419 m2 - 9.2°, Surface Area: 2.419m2
  22813 !    BuildingSurface:Detailed,                      !- Surface
  22814 !       Block1:Office5%6_Wall_6_0_0,                !- Surface name
  22815 !       Wall, 13,                                   !- Class and Construction Name
  22816 !       Block1:Office5%6,                           !- Zone Name
  22817 !       Outdoors, ,                                 !- Outside Face Environment
  22818 !       SunExposed,                                 !- Sun Exposure
  22819 !       WindExposed,                                !- Wind Exposure
  22820 !       .5,                                         !- View Factor to Ground
  22821 !       4,                                          !- Number vertices
  22822 !        6.6932985806,-.0712487764, 0,              !- Vertex 1
  22823 !        5.9804242497, .0437481775, 0,              !- Vertex 2
  22824 !        5.9804242497, .0437481775, 3.35,           !- Vertex 3
  22825 !        6.6932985806,-.0712487764, 3.35;           !- Vertex 4
  22826 AirflowNetwork:MultiZone:Surface:Crack,
  22827 Block1:Office5%6_Wall_6_0_0,  !- Name
  22828 0.0004838,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22829 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22830 Reference Crack Conditions;  !- Reference Crack Conditions
  22831 
  22832 !
  22833 !    ! Block 1, office 5_6, Wall - 2.419 m2 - 21.2°, Surface Area: 2.419m2
  22834 !    BuildingSurface:Detailed,                      !- Surface
  22835 !       Block1:Office5%6_Wall_7_0_0,                !- Surface name
  22836 !       Wall, 13,                                   !- Class and Construction Name
  22837 !       Block1:Office5%6,                           !- Zone Name
  22838 !       Outdoors, ,                                 !- Outside Face Environment
  22839 !       SunExposed,                                 !- Sun Exposure
  22840 !       WindExposed,                                !- Wind Exposure
  22841 !       .5,                                         !- View Factor to Ground
  22842 !       4,                                          !- Number vertices
  22843 !        5.9804242497, .0437481775, 0,              !- Vertex 1
  22844 !        5.3070371445, .3044470796, 0,              !- Vertex 2
  22845 !        5.3070371445, .3044470796, 3.35,           !- Vertex 3
  22846 !        5.9804242497, .0437481775, 3.35;           !- Vertex 4
  22847 AirflowNetwork:MultiZone:Surface:Crack,
  22848 Block1:Office5%6_Wall_7_0_0,  !- Name
  22849 0.0003817,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22850 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22851 Reference Crack Conditions;  !- Reference Crack Conditions
  22852 
  22853 !
  22854 !    ! Block 1, office 5_6, Wall - 2.419 m2 - 33.2°, Surface Area: 2.419m2
  22855 !    BuildingSurface:Detailed,                      !- Surface
  22856 !       Block1:Office5%6_Wall_8_0_0,                !- Surface name
  22857 !       Wall, 13,                                   !- Class and Construction Name
  22858 !       Block1:Office5%6,                           !- Zone Name
  22859 !       Outdoors, ,                                 !- Outside Face Environment
  22860 !       SunExposed,                                 !- Sun Exposure
  22861 !       WindExposed,                                !- Wind Exposure
  22862 !       .5,                                         !- View Factor to Ground
  22863 !       4,                                          !- Number vertices
  22864 !        5.3070371445, .3044470796, 0,              !- Vertex 1
  22865 !        4.7025675127, .6994541368, 0,              !- Vertex 2
  22866 !        4.7025675127, .6994541368, 3.35,           !- Vertex 3
  22867 !        5.3070371445, .3044470796, 3.35;           !- Vertex 4
  22868 AirflowNetwork:MultiZone:Surface:Crack,
  22869 Block1:Office5%6_Wall_8_0_0,  !- Name
  22870 0.0003817,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22871 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22872 Reference Crack Conditions;  !- Reference Crack Conditions
  22873 
  22874 !
  22875 !    ! Block 1, office 5_6, Wall - 2.419 m2 - 45.2°, Surface Area: 2.419m2
  22876 !    BuildingSurface:Detailed,                      !- Surface
  22877 !       Block1:Office5%6_Wall_9_0_0,                !- Surface name
  22878 !       Wall, 13,                                   !- Class and Construction Name
  22879 !       Block1:Office5%6,                           !- Zone Name
  22880 !       Outdoors, ,                                 !- Outside Face Environment
  22881 !       SunExposed,                                 !- Sun Exposure
  22882 !       WindExposed,                                !- Wind Exposure
  22883 !       .5,                                         !- View Factor to Ground
  22884 !       4,                                          !- Number vertices
  22885 !        4.7025675127, .6994541368, 0,              !- Vertex 1
  22886 !        4.1934335778, 1.2115056453, 0,             !- Vertex 2
  22887 !        4.1934335778, 1.2115056453, 3.35,          !- Vertex 3
  22888 !        4.7025675127, .6994541368, 3.35;           !- Vertex 4
  22889 AirflowNetwork:MultiZone:Surface:Crack,
  22890 Block1:Office5%6_Wall_9_0_0,  !- Name
  22891 0.0004838,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22892 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22893 Reference Crack Conditions;  !- Reference Crack Conditions
  22894 
  22895 !
  22896 !    ! Block 1, office 5_6, Wall - 2.419 m2 - 57.2°, Surface Area: 2.419m2
  22897 !    BuildingSurface:Detailed,                      !- Surface
  22898 !       Block1:Office5%6_Wall_10_0_0,               !- Surface name
  22899 !       Wall, 13,                                   !- Class and Construction Name
  22900 !       Block1:Office5%6,                           !- Zone Name
  22901 !       Outdoors, ,                                 !- Outside Face Environment
  22902 !       SunExposed,                                 !- Sun Exposure
  22903 !       WindExposed,                                !- Wind Exposure
  22904 !       .5,                                         !- View Factor to Ground
  22905 !       4,                                          !- Number vertices
  22906 !        4.1934335778, 1.2115056453, 0,             !- Vertex 1
  22907 !        3.8018869358, 1.818222497, 0,              !- Vertex 2
  22908 !        3.8018869358, 1.818222497, 3.35,           !- Vertex 3
  22909 !        4.1934335778, 1.2115056453, 3.35;          !- Vertex 4
  22910 AirflowNetwork:MultiZone:Surface:Crack,
  22911 Block1:Office5%6_Wall_10_0_0,  !- Name
  22912 0.0004838,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22913 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22914 Reference Crack Conditions;  !- Reference Crack Conditions
  22915 
  22916 !
  22917 !    ! Block 1, office 5_6, Wall - 1.072 m2 - 69.2°, Surface Area: 1.072m2
  22918 !    BuildingSurface:Detailed,                      !- Surface
  22919 !       Block1:Office5%6_Wall_11_0_0,               !- Surface name
  22920 !       Wall, 13,                                   !- Class and Construction Name
  22921 !       Block1:Office5%6,                           !- Zone Name
  22922 !       Outdoors, ,                                 !- Outside Face Environment
  22923 !       SunExposed,                                 !- Sun Exposure
  22924 !       WindExposed,                                !- Wind Exposure
  22925 !       .5,                                         !- View Factor to Ground
  22926 !       4,                                          !- Number vertices
  22927 !        3.8018869358, 1.818222497, 0,              !- Vertex 1
  22928 !        3.6880145218, 2.1174225196, 0,             !- Vertex 2
  22929 !        3.6880145218, 2.1174225196, 3.35,          !- Vertex 3
  22930 !        3.8018869358, 1.818222497, 3.35;           !- Vertex 4
  22931 AirflowNetwork:MultiZone:Surface:Crack,
  22932 Block1:Office5%6_Wall_11_0_0,  !- Name
  22933 0.0002145,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22934 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22935 Reference Crack Conditions;  !- Reference Crack Conditions
  22936 
  22937 !
  22938 !    ! Block 1, office 5_6, Wall - 5.226 m2 - 345.2°, Surface Area: 5.226m2
  22939 !    BuildingSurface:Detailed,                      !- Surface
  22940 !       Block1:Office5%6_Wall_12_0_0,               !- Surface name
  22941 !       Wall, 13,                                   !- Class and Construction Name
  22942 !       Block1:Office5%6,                           !- Zone Name
  22943 !       Outdoors, ,                                 !- Outside Face Environment
  22944 !       SunExposed,                                 !- Sun Exposure
  22945 !       WindExposed,                                !- Wind Exposure
  22946 !       .5,                                         !- View Factor to Ground
  22947 !       4,                                          !- Number vertices
  22948 !        3.6880145218, 2.1174225196, 0,             !- Vertex 1
  22949 !        2.179625139, 1.7189808338, 0,              !- Vertex 2
  22950 !        2.179625139, 1.7189808338, 3.35,           !- Vertex 3
  22951 !        3.6880145218, 2.1174225196, 3.35;          !- Vertex 4
  22952 AirflowNetwork:MultiZone:Surface:Crack,
  22953 Block1:Office5%6_Wall_12_0_0,  !- Name
  22954 0.0006957,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22955 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  22956 Reference Crack Conditions;  !- Reference Crack Conditions
  22957 
  22958 !
  22959 !    ! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
  22960 !    BuildingSurface:Detailed,                      !- Surface
  22961 !       Block1:Office5%6_Partition_13_0_0,          !- Surface name
  22962 !       Wall, 17,                                   !- Class and Construction Name
  22963 !       Block1:Office5%6,                           !- Zone Name
  22964 !       Surface, Block1:Wc_Partition_5_0_10009,     !- Outside Face Environment
  22965 !       NoSun,                                      !- Sun Exposure
  22966 !       NoWind,                                     !- Wind Exposure
  22967 !       0,                                          !- View Factor to Ground
  22968 !       4,                                          !- Number vertices
  22969 !        2.1796251387, 1.718980835, 0,              !- Vertex 1
  22970 !        2.3717764291, .997069641, 0,               !- Vertex 2
  22971 !        2.3717764291, .997069641, 3.35,            !- Vertex 3
  22972 !        2.1796251387, 1.718980835, 3.35;           !- Vertex 4
  22973 !
  22974 !    ! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
  22975 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  22976 !       Block1:Wc_Partition_5_0_10009,              !- Surface name
  22977 !       Wall, 18,                                   !- Class and Construction Name
  22978 !       Block1:Wc,                                  !- Zone Name
  22979 !       Surface, Block1:Office5%6_Partition_13_0_0, !- Outside Face Environment
  22980 !       NoSun,                                      !- Sun Exposure
  22981 !       NoWind,                                     !- Wind Exposure
  22982 !       0,                                          !- View Factor to Ground
  22983 !       4,                                          !- Number vertices
  22984 !        2.3717764291, .997069641, 0,               !- Vertex 1
  22985 !        2.1796251387, 1.718980835, 0,              !- Vertex 2
  22986 !        2.1796251387, 1.718980835, 3.35,           !- Vertex 3
  22987 !        2.3717764291, .997069641, 3.35;            !- Vertex 4
  22988 AirflowNetwork:MultiZone:Surface:Crack,
  22989 Block1:Office5%6_Partition_13_0_0,  !- Name
  22990 0.012513,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  22991 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  22992 Reference Crack Conditions;  !- Reference Crack Conditions
  22993 
  22994 !
  22995 !    ! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
  22996 !    BuildingSurface:Detailed,                      !- Surface
  22997 !       Block1:Office5%6_Partition_14_0_0,          !- Surface name
  22998 !       Wall, 17,                                   !- Class and Construction Name
  22999 !       Block1:Office5%6,                           !- Zone Name
  23000 !       Surface, Block1:Wc_Partition_4_0_10010,     !- Outside Face Environment
  23001 !       NoSun,                                      !- Sun Exposure
  23002 !       NoWind,                                     !- Wind Exposure
  23003 !       0,                                          !- View Factor to Ground
  23004 !       4,                                          !- Number vertices
  23005 !        2.3717764296, .9970696403, 0,              !- Vertex 1
  23006 !        3.0112705456, .6278575403, 0,              !- Vertex 2
  23007 !        3.0112705456, .6278575403, 3.35,           !- Vertex 3
  23008 !        2.3717764296, .9970696403, 3.35;           !- Vertex 4
  23009 !
  23010 !    ! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
  23011 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23012 !       Block1:Wc_Partition_4_0_10010,              !- Surface name
  23013 !       Wall, 18,                                   !- Class and Construction Name
  23014 !       Block1:Wc,                                  !- Zone Name
  23015 !       Surface, Block1:Office5%6_Partition_14_0_0, !- Outside Face Environment
  23016 !       NoSun,                                      !- Sun Exposure
  23017 !       NoWind,                                     !- Wind Exposure
  23018 !       0,                                          !- View Factor to Ground
  23019 !       4,                                          !- Number vertices
  23020 !        3.0112705456, .6278575403, 0,              !- Vertex 1
  23021 !        2.3717764296, .9970696403, 0,              !- Vertex 2
  23022 !        2.3717764296, .9970696403, 3.35,           !- Vertex 3
  23023 !        3.0112705456, .6278575403, 3.35;           !- Vertex 4
  23024 AirflowNetwork:MultiZone:Surface:Crack,
  23025 Block1:Office5%6_Partition_14_0_0,  !- Name
  23026 0.0123686,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23027 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  23028 Reference Crack Conditions;  !- Reference Crack Conditions
  23029 
  23030 !
  23031 !    ! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
  23032 !    BuildingSurface:Detailed,                      !- Surface
  23033 !       Block1:Office5%6_Partition_15_0_0,          !- Surface name
  23034 !       Wall, 17,                                   !- Class and Construction Name
  23035 !       Block1:Office5%6,                           !- Zone Name
  23036 !       Surface, Block1:Wc_Partition_3_0_10011,     !- Outside Face Environment
  23037 !       NoSun,                                      !- Sun Exposure
  23038 !       NoWind,                                     !- Wind Exposure
  23039 !       0,                                          !- View Factor to Ground
  23040 !       4,                                          !- Number vertices
  23041 !        3.0112705437, .6278575408, 0,              !- Vertex 1
  23042 !        2.1674056351,-.7883967274, 0,              !- Vertex 2
  23043 !        2.1674056351,-.7883967274, 3.35,           !- Vertex 3
  23044 !        3.0112705437, .6278575408, 3.35;           !- Vertex 4
  23045 !
  23046 !    ! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
  23047 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23048 !       Block1:Wc_Partition_3_0_10011,              !- Surface name
  23049 !       Wall, 18,                                   !- Class and Construction Name
  23050 !       Block1:Wc,                                  !- Zone Name
  23051 !       Surface, Block1:Office5%6_Partition_15_0_0, !- Outside Face Environment
  23052 !       NoSun,                                      !- Sun Exposure
  23053 !       NoWind,                                     !- Wind Exposure
  23054 !       0,                                          !- View Factor to Ground
  23055 !       4,                                          !- Number vertices
  23056 !        2.1674056351,-.7883967274, 0,              !- Vertex 1
  23057 !        3.0112705437, .6278575408, 0,              !- Vertex 2
  23058 !        3.0112705437, .6278575408, 3.35,           !- Vertex 3
  23059 !        2.1674056351,-.7883967274, 3.35;           !- Vertex 4
  23060 AirflowNetwork:MultiZone:Surface:Crack,
  23061 Block1:Office5%6_Partition_15_0_0,  !- Name
  23062 0.0276141,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23063 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  23064 Reference Crack Conditions;  !- Reference Crack Conditions
  23065 
  23066 !
  23067 !
  23068 !    ! Block 1, wc, Ground floor - 4.140 m2 (Ground), Surface Area: 4.140m2
  23069 !    BuildingSurface:Detailed,                      !- Surface
  23070 !       Block1:Wc_GroundFloor_0_0_0,                !- Surface name
  23071 !       Floor, 1,                                   !- Class and Construction Name
  23072 !       Block1:Wc,                                  !- Zone Name
  23073 !       Ground, ,                                   !- Outside Face Environment
  23074 !       NoSun,                                      !- Sun Exposure
  23075 !       NoWind,                                     !- Wind Exposure
  23076 !       1,                                          !- View Factor to Ground
  23077 !       6,                                          !- Number vertices
  23078 !        2.167405636,-.788396726, 0,                !- Vertex 1
  23079 !        .3806342859, .243196194, 0,                !- Vertex 2
  23080 !        .1016982607, 1.1700955807, 0,              !- Vertex 3
  23081 !        2.179625139, 1.7189808338, 0,              !- Vertex 4
  23082 !        2.3717764292, .9970696405, 0,              !- Vertex 5
  23083 !        3.0112705439, .6278575413, 0;              !- Vertex 6
  23084 !
  23085 !    ! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
  23086 !    BuildingSurface:Detailed,                      !- Surface
  23087 !       Block1:Wc_Ceiling_1_0_0,                    !- Surface name
  23088 !       Ceiling, 3,                                 !- Class and Construction Name
  23089 !       Block1:Wc,                                  !- Zone Name
  23090 !       Surface, Block2:Office12_Floor_0_0_10012,   !- Outside Face Environment
  23091 !       NoSun,                                      !- Sun Exposure
  23092 !       NoWind,                                     !- Wind Exposure
  23093 !       0,                                          !- View Factor to Ground
  23094 !       6,                                          !- Number vertices
  23095 !        .38063429, .24319619, 3.35,                !- Vertex 1
  23096 !        2.1674056405,-.7883967291, 3.35,           !- Vertex 2
  23097 !        3.01127054, .62785754, 3.35,               !- Vertex 3
  23098 !        2.37177643, .99706964, 3.35,               !- Vertex 4
  23099 !        2.17962514, 1.71898083, 3.35,              !- Vertex 5
  23100 !        .10169826, 1.17009558, 3.35;               !- Vertex 6
  23101 !
  23102 !    ! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
  23103 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23104 !       Block2:Office12_Floor_0_0_10012,            !- Surface name
  23105 !       Floor, 4,                                   !- Class and Construction Name
  23106 !       Block2:Office12,                            !- Zone Name
  23107 !       Surface, Block1:Wc_Ceiling_1_0_0,           !- Outside Face Environment
  23108 !       NoSun,                                      !- Sun Exposure
  23109 !       NoWind,                                     !- Wind Exposure
  23110 !       0,                                          !- View Factor to Ground
  23111 !       6,                                          !- Number vertices
  23112 !        2.1674056405,-.7883967291, 3.35,           !- Vertex 1
  23113 !        .38063429, .24319619, 3.35,                !- Vertex 2
  23114 !        .10169826, 1.17009558, 3.35,               !- Vertex 3
  23115 !        2.17962514, 1.71898083, 3.35,              !- Vertex 4
  23116 !        2.37177643, .99706964, 3.35,               !- Vertex 5
  23117 !        3.01127054, .62785754, 3.35;               !- Vertex 6
  23118 AirflowNetwork:MultiZone:Surface:Crack,
  23119 Block1:Wc_Ceiling_1_0_0, !- Name
  23120 0.0037259,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23121 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23122 Reference Crack Conditions;  !- Reference Crack Conditions
  23123 
  23124 !
  23125 !    ! Block 1, wc, Wall - 6.912 m2 - 210.0°, Surface Area: 6.912m2
  23126 !    BuildingSurface:Detailed,                      !- Surface
  23127 !       Block1:Wc_Wall_2_0_0,                       !- Surface name
  23128 !       Wall, 5,                                    !- Class and Construction Name
  23129 !       Block1:Wc,                                  !- Zone Name
  23130 !       Outdoors, ,                                 !- Outside Face Environment
  23131 !       SunExposed,                                 !- Sun Exposure
  23132 !       WindExposed,                                !- Wind Exposure
  23133 !       .5,                                         !- View Factor to Ground
  23134 !       4,                                          !- Number vertices
  23135 !        .3806342859, .243196194, 0,                !- Vertex 1
  23136 !        2.167405636,-.788396726, 0,                !- Vertex 2
  23137 !        2.167405636,-.788396726, 3.35,             !- Vertex 3
  23138 !        .3806342859, .243196194, 3.35;             !- Vertex 4
  23139 AirflowNetwork:MultiZone:Surface:Crack,
  23140 Block1:Wc_Wall_2_0_0,    !- Name
  23141 0.0006912,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23142 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23143 Reference Crack Conditions;  !- Reference Crack Conditions
  23144 
  23145 !
  23146 !    ! Block 1, wc, Wall - 7.200 m2 - 345.2°, Surface Area: 7.200m2
  23147 !    BuildingSurface:Detailed,                      !- Surface
  23148 !       Block1:Wc_Wall_6_0_0,                       !- Surface name
  23149 !       Wall, 5,                                    !- Class and Construction Name
  23150 !       Block1:Wc,                                  !- Zone Name
  23151 !       Outdoors, ,                                 !- Outside Face Environment
  23152 !       SunExposed,                                 !- Sun Exposure
  23153 !       WindExposed,                                !- Wind Exposure
  23154 !       .5,                                         !- View Factor to Ground
  23155 !       4,                                          !- Number vertices
  23156 !        2.179625139, 1.7189808338, 0,              !- Vertex 1
  23157 !        .1016982607, 1.1700955807, 0,              !- Vertex 2
  23158 !        .1016982607, 1.1700955807, 3.35,           !- Vertex 3
  23159 !        2.179625139, 1.7189808338, 3.35;           !- Vertex 4
  23160 AirflowNetwork:MultiZone:Surface:Crack,
  23161 Block1:Wc_Wall_6_0_0,    !- Name
  23162 0.0005232,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23163 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23164 Reference Crack Conditions;  !- Reference Crack Conditions
  23165 
  23166 !
  23167 !    ! Block 1, wc, Wall - 3.243 m2 - 253.3°, Surface Area: 3.243m2
  23168 !    BuildingSurface:Detailed,                      !- Surface
  23169 !       Block1:Wc_Wall_7_0_0,                       !- Surface name
  23170 !       Wall, 5,                                    !- Class and Construction Name
  23171 !       Block1:Wc,                                  !- Zone Name
  23172 !       Outdoors, ,                                 !- Outside Face Environment
  23173 !       SunExposed,                                 !- Sun Exposure
  23174 !       WindExposed,                                !- Wind Exposure
  23175 !       .5,                                         !- View Factor to Ground
  23176 !       4,                                          !- Number vertices
  23177 !        .1016982607, 1.1700955807, 0,              !- Vertex 1
  23178 !        .3806342859, .243196194, 0,                !- Vertex 2
  23179 !        .3806342859, .243196194, 3.35,             !- Vertex 3
  23180 !        .1016982607, 1.1700955807, 3.35;           !- Vertex 4
  23181 AirflowNetwork:MultiZone:Surface:Crack,
  23182 Block1:Wc_Wall_7_0_0,    !- Name
  23183 0.0003243,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23184 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23185 Reference Crack Conditions;  !- Reference Crack Conditions
  23186 
  23187 !
  23188 !
  23189 !    ! Block 1, elevat_corridor0, Ground floor - 8.100 m2 (Ground), Surface Area: 8.100m2
  23190 !    BuildingSurface:Detailed,                      !- Surface
  23191 !       Block1:Elevat%corridor0_GroundFloor_0_0_0,  !- Surface name
  23192 !       Floor, 1,                                   !- Class and Construction Name
  23193 !       Block1:Elevat%corridor0,                    !- Zone Name
  23194 !       Ground, ,                                   !- Outside Face Environment
  23195 !       NoSun,                                      !- Sun Exposure
  23196 !       NoWind,                                     !- Wind Exposure
  23197 !       1,                                          !- View Factor to Ground
  23198 !       9,                                          !- Number vertices
  23199 !        12.4257712131, 1.2999595505, 0,            !- Vertex 1
  23200 !        10.9315887165, 2.1626262172, 0,            !- Vertex 2
  23201 !        9.9401639683, 1.8092754064, 0,             !- Vertex 3
  23202 !        10.104993411, 2.1304992887, 0,             !- Vertex 4
  23203 !        10.2938760579, 2.8274479645, 0,            !- Vertex 5
  23204 !        10.3337273882, 3.54843755, 0,              !- Vertex 6
  23205 !        10.2843256965, 3.8662210937, 0,            !- Vertex 7
  23206 !        13.7842692491, 4.8111038412, 0,            !- Vertex 8
  23207 !        13.9531610705, 3.9454763864, 0;            !- Vertex 9
  23208 !
  23209 !    ! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
  23210 !    BuildingSurface:Detailed,                      !- Surface
  23211 !       Block1:Elevat%corridor0_Ceiling_1_0_0,      !- Surface name
  23212 !       Ceiling, 3,                                 !- Class and Construction Name
  23213 !       Block1:Elevat%corridor0,                    !- Zone Name
  23214 !       Surface, Block2:Elevat%corridor1_Floor_0_0_10013,   !- Outside Face Environment
  23215 !       NoSun,                                      !- Sun Exposure
  23216 !       NoWind,                                     !- Wind Exposure
  23217 !       0,                                          !- View Factor to Ground
  23218 !       9,                                          !- Number vertices
  23219 !        9.9412515693, 1.8113949516, 3.35,          !- Vertex 1
  23220 !        10.93158872, 2.16262622, 3.35,             !- Vertex 2
  23221 !        12.42577121, 1.29995955, 3.35,             !- Vertex 3
  23222 !        13.95316107, 3.94547639, 3.35,             !- Vertex 4
  23223 !        13.78426925, 4.81110384, 3.35,             !- Vertex 5
  23224 !        10.2843257, 3.86622109, 3.35,              !- Vertex 6
  23225 !        10.33372739, 3.54843755, 3.35,             !- Vertex 7
  23226 !        10.29387606, 2.82744796, 3.35,             !- Vertex 8
  23227 !        10.10499341, 2.13049929, 3.35;             !- Vertex 9
  23228 !
  23229 !    ! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
  23230 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23231 !       Block2:Elevat%corridor1_Floor_0_0_10013,    !- Surface name
  23232 !       Floor, 4,                                   !- Class and Construction Name
  23233 !       Block2:Elevat%corridor1,                    !- Zone Name
  23234 !       Surface, Block1:Elevat%corridor0_Ceiling_1_0_0,   !- Outside Face Environment
  23235 !       NoSun,                                      !- Sun Exposure
  23236 !       NoWind,                                     !- Wind Exposure
  23237 !       0,                                          !- View Factor to Ground
  23238 !       9,                                          !- Number vertices
  23239 !        12.42577121, 1.29995955, 3.35,             !- Vertex 1
  23240 !        10.93158872, 2.16262622, 3.35,             !- Vertex 2
  23241 !        9.9412515693, 1.8113949516, 3.35,          !- Vertex 3
  23242 !        10.10499341, 2.13049929, 3.35,             !- Vertex 4
  23243 !        10.29387606, 2.82744796, 3.35,             !- Vertex 5
  23244 !        10.33372739, 3.54843755, 3.35,             !- Vertex 6
  23245 !        10.2843257, 3.86622109, 3.35,              !- Vertex 7
  23246 !        13.78426925, 4.81110384, 3.35,             !- Vertex 8
  23247 !        13.95316107, 3.94547639, 3.35;             !- Vertex 9
  23248 AirflowNetwork:MultiZone:Surface:Crack,
  23249 Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Name
  23250 0.0072889,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23251 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23252 Reference Crack Conditions;  !- Reference Crack Conditions
  23253 
  23254 !
  23255 !    ! Block 1, elevat_corridor0, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
  23256 !    BuildingSurface:Detailed,                      !- Surface
  23257 !       Block1:Elevat%corridor0_Wall_2_0_0,         !- Surface name
  23258 !       Wall, 5,                                    !- Class and Construction Name
  23259 !       Block1:Elevat%corridor0,                    !- Zone Name
  23260 !       Outdoors, ,                                 !- Outside Face Environment
  23261 !       SunExposed,                                 !- Sun Exposure
  23262 !       WindExposed,                                !- Wind Exposure
  23263 !       .5,                                         !- View Factor to Ground
  23264 !       4,                                          !- Number vertices
  23265 !        10.104993411, 2.1304992887, 0,             !- Vertex 1
  23266 !        9.9401639683, 1.8092754064, 0,             !- Vertex 2
  23267 !        9.9401639683, 1.8092754064, 3.35,          !- Vertex 3
  23268 !        10.104993411, 2.1304992887, 3.35;          !- Vertex 4
  23269 AirflowNetwork:MultiZone:Surface:Crack,
  23270 Block1:Elevat%corridor0_Wall_2_0_0,  !- Name
  23271 0.000121,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23272 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23273 Reference Crack Conditions;  !- Reference Crack Conditions
  23274 
  23275 !
  23276 !    ! Block 1, elevat_corridor0, Wall - 10.234 m2 - 120.0°, Surface Area: 10.234m2
  23277 !    BuildingSurface:Detailed,                      !- Surface
  23278 !       Block1:Elevat%corridor0_Wall_5_0_0,         !- Surface name
  23279 !       Wall, 5,                                    !- Class and Construction Name
  23280 !       Block1:Elevat%corridor0,                    !- Zone Name
  23281 !       Outdoors, ,                                 !- Outside Face Environment
  23282 !       SunExposed,                                 !- Sun Exposure
  23283 !       WindExposed,                                !- Wind Exposure
  23284 !       .5,                                         !- View Factor to Ground
  23285 !       4,                                          !- Number vertices
  23286 !        12.4257712131, 1.2999595505, 0,            !- Vertex 1
  23287 !        13.9531610705, 3.9454763864, 0,            !- Vertex 2
  23288 !        13.9531610705, 3.9454763864, 3.35,         !- Vertex 3
  23289 !        12.4257712131, 1.2999595505, 3.35;         !- Vertex 4
  23290 AirflowNetwork:MultiZone:Surface:Crack,
  23291 Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
  23292 0.0010234,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23293 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23294 Reference Crack Conditions;  !- Reference Crack Conditions
  23295 
  23296 !
  23297 !    ! Block 1, elevat_corridor0, Wall - 2.955 m2 - 79.0°, Surface Area: 2.955m2
  23298 !    BuildingSurface:Detailed,                      !- Surface
  23299 !       Block1:Elevat%corridor0_Wall_6_0_0,         !- Surface name
  23300 !       Wall, 5,                                    !- Class and Construction Name
  23301 !       Block1:Elevat%corridor0,                    !- Zone Name
  23302 !       Outdoors, ,                                 !- Outside Face Environment
  23303 !       SunExposed,                                 !- Sun Exposure
  23304 !       WindExposed,                                !- Wind Exposure
  23305 !       .5,                                         !- View Factor to Ground
  23306 !       4,                                          !- Number vertices
  23307 !        13.9531610705, 3.9454763864, 0,            !- Vertex 1
  23308 !        13.7842692491, 4.8111038412, 0,            !- Vertex 2
  23309 !        13.7842692491, 4.8111038412, 3.35,         !- Vertex 3
  23310 !        13.9531610705, 3.9454763864, 3.35;         !- Vertex 4
  23311 AirflowNetwork:MultiZone:Surface:Crack,
  23312 Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
  23313 0.0002955,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23314 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23315 Reference Crack Conditions;  !- Reference Crack Conditions
  23316 
  23317 !
  23318 !    ! Block 1, elevat_corridor0, Wall - 12.145 m2 - 344.9°, Surface Area: 12.145m2
  23319 !    BuildingSurface:Detailed,                      !- Surface
  23320 !       Block1:Elevat%corridor0_Wall_7_0_0,         !- Surface name
  23321 !       Wall, 5,                                    !- Class and Construction Name
  23322 !       Block1:Elevat%corridor0,                    !- Zone Name
  23323 !       Outdoors, ,                                 !- Outside Face Environment
  23324 !       SunExposed,                                 !- Sun Exposure
  23325 !       WindExposed,                                !- Wind Exposure
  23326 !       .5,                                         !- View Factor to Ground
  23327 !       4,                                          !- Number vertices
  23328 !        13.7842692491, 4.8111038412, 0,            !- Vertex 1
  23329 !        10.2843256965, 3.8662210937, 0,            !- Vertex 2
  23330 !        10.2843256965, 3.8662210937, 3.35,         !- Vertex 3
  23331 !        13.7842692491, 4.8111038412, 3.35;         !- Vertex 4
  23332 AirflowNetwork:MultiZone:Surface:Crack,
  23333 Block1:Elevat%corridor0_Wall_7_0_0,  !- Name
  23334 0.0010177,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23335 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23336 Reference Crack Conditions;  !- Reference Crack Conditions
  23337 
  23338 !
  23339 !    ! Block 1, elevat_corridor0, Wall - 1.077 m2 - 261.2°, Surface Area: 1.077m2
  23340 !    BuildingSurface:Detailed,                      !- Surface
  23341 !       Block1:Elevat%corridor0_Wall_8_0_0,         !- Surface name
  23342 !       Wall, 5,                                    !- Class and Construction Name
  23343 !       Block1:Elevat%corridor0,                    !- Zone Name
  23344 !       Outdoors, ,                                 !- Outside Face Environment
  23345 !       SunExposed,                                 !- Sun Exposure
  23346 !       WindExposed,                                !- Wind Exposure
  23347 !       .5,                                         !- View Factor to Ground
  23348 !       4,                                          !- Number vertices
  23349 !        10.2843256965, 3.8662210937, 0,            !- Vertex 1
  23350 !        10.3337273882, 3.54843755, 0,              !- Vertex 2
  23351 !        10.3337273882, 3.54843755, 3.35,           !- Vertex 3
  23352 !        10.2843256965, 3.8662210937, 3.35;         !- Vertex 4
  23353 AirflowNetwork:MultiZone:Surface:Crack,
  23354 Block1:Elevat%corridor0_Wall_8_0_0,  !- Name
  23355 0.0001077,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23356 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23357 Reference Crack Conditions;  !- Reference Crack Conditions
  23358 
  23359 
  23360 !
  23361 !    ! Block 1, elevat_corridor0, Wall - 2.419 m2 - 273.2°, Surface Area: 2.419m2
  23362 !    BuildingSurface:Detailed,                      !- Surface
  23363 !       Block1:Elevat%corridor0_Wall_9_0_0,         !- Surface name
  23364 !       Wall, 5,                                    !- Class and Construction Name
  23365 !       Block1:Elevat%corridor0,                    !- Zone Name
  23366 !       Outdoors, ,                                 !- Outside Face Environment
  23367 !       SunExposed,                                 !- Sun Exposure
  23368 !       WindExposed,                                !- Wind Exposure
  23369 !       .5,                                         !- View Factor to Ground
  23370 !       4,                                          !- Number vertices
  23371 !        10.3337273882, 3.54843755, 0,              !- Vertex 1
  23372 !        10.2938760579, 2.8274479645, 0,            !- Vertex 2
  23373 !        10.2938760579, 2.8274479645, 3.35,         !- Vertex 3
  23374 !        10.3337273882, 3.54843755, 3.35;           !- Vertex 4
  23375 AirflowNetwork:MultiZone:Surface:Crack,
  23376 Block1:Elevat%corridor0_Wall_9_0_0,  !- Name
  23377 0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23378 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23379 Reference Crack Conditions;  !- Reference Crack Conditions
  23380 
  23381 !
  23382 !    ! Block 1, elevat_corridor0, Wall - 2.419 m2 - 285.2°, Surface Area: 2.419m2
  23383 !    BuildingSurface:Detailed,                      !- Surface
  23384 !       Block1:Elevat%corridor0_Wall_10_0_0,        !- Surface name
  23385 !       Wall, 5,                                    !- Class and Construction Name
  23386 !       Block1:Elevat%corridor0,                    !- Zone Name
  23387 !       Outdoors, ,                                 !- Outside Face Environment
  23388 !       SunExposed,                                 !- Sun Exposure
  23389 !       WindExposed,                                !- Wind Exposure
  23390 !       .5,                                         !- View Factor to Ground
  23391 !       4,                                          !- Number vertices
  23392 !        10.2938760579, 2.8274479645, 0,            !- Vertex 1
  23393 !        10.104993411, 2.1304992887, 0,             !- Vertex 2
  23394 !        10.104993411, 2.1304992887, 3.35,          !- Vertex 3
  23395 !        10.2938760579, 2.8274479645, 3.35;         !- Vertex 4
  23396 AirflowNetwork:MultiZone:Surface:Crack,
  23397 Block1:Elevat%corridor0_Wall_10_0_0,  !- Name
  23398 0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23399 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23400 Reference Crack Conditions;  !- Reference Crack Conditions
  23401 
  23402 !
  23403 !
  23404 !    ! Block 2, office 12, Roof - 7.724 m2, Surface Area: 7.724m2
  23405 !    BuildingSurface:Detailed,                      !- Surface
  23406 !       Block2:Office12_Roof_1_0_0,                 !- Surface name
  23407 !       Roof, 21,                                   !- Class and Construction Name
  23408 !       Block2:Office12,                            !- Zone Name
  23409 !       Outdoors, ,                                 !- Outside Face Environment
  23410 !       SunExposed,                                 !- Sun Exposure
  23411 !       WindExposed,                                !- Wind Exposure
  23412 !       0,                                          !- View Factor to Ground
  23413 !       8,                                          !- Number vertices
  23414 !        .3806342859, .243196194, 8.7,              !- Vertex 1
  23415 !        2.820418194,-1.1654137021, 8.7,            !- Vertex 2
  23416 !        3.8580475187, .6318130077, 8.7,            !- Vertex 3
  23417 !        4.4475695654, .956310683, 8.7,             !- Vertex 4
  23418 !        4.1931301515, 1.2121931525, 8.7,           !- Vertex 5
  23419 !        3.8017734608, 1.8185766573, 8.7,           !- Vertex 6
  23420 !        3.6880247776, 2.1174252287, 8.7,           !- Vertex 7
  23421 !        .1016982607, 1.1700955807, 8.7;            !- Vertex 8
  23422 AirflowNetwork:MultiZone:Surface:Crack,
  23423 Block2:Office12_Roof_1_0_0,  !- Name
  23424 0.0007724,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23425 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23426 Reference Crack Conditions;  !- Reference Crack Conditions
  23427 
  23428 !
  23429 !    ! Block 2, office 12, Wall - 1.711 m2 - 69.2°, Surface Area: 1.711m2
  23430 !    BuildingSurface:Detailed,                      !- Surface
  23431 !       Block2:Office12_Wall_2_0_0,                 !- Surface name
  23432 !       Wall, 5,                                    !- Class and Construction Name
  23433 !       Block2:Office12,                            !- Zone Name
  23434 !       Outdoors, ,                                 !- Outside Face Environment
  23435 !       SunExposed,                                 !- Sun Exposure
  23436 !       WindExposed,                                !- Wind Exposure
  23437 !       .5,                                         !- View Factor to Ground
  23438 !       4,                                          !- Number vertices
  23439 !        3.8017734608, 1.8185766573, 3.35,          !- Vertex 1
  23440 !        3.6880247776, 2.1174252287, 3.35,          !- Vertex 2
  23441 !        3.6880247776, 2.1174252287, 8.7,           !- Vertex 3
  23442 !        3.8017734608, 1.8185766573, 8.7;           !- Vertex 4
  23443 AirflowNetwork:MultiZone:Surface:Crack,
  23444 Block2:Office12_Wall_2_0_0,  !- Name
  23445 0.0001711,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23446 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23447 Reference Crack Conditions;  !- Reference Crack Conditions
  23448 
  23449 !
  23450 !    ! Block 2, office 12, Wall - 19.845 m2 - 345.2°, Surface Area: 19.845m2
  23451 !    BuildingSurface:Detailed,                      !- Surface
  23452 !       Block2:Office12_Wall_3_0_0,                 !- Surface name
  23453 !       Wall, 5,                                    !- Class and Construction Name
  23454 !       Block2:Office12,                            !- Zone Name
  23455 !       Outdoors, ,                                 !- Outside Face Environment
  23456 !       SunExposed,                                 !- Sun Exposure
  23457 !       WindExposed,                                !- Wind Exposure
  23458 !       .5,                                         !- View Factor to Ground
  23459 !       4,                                          !- Number vertices
  23460 !        3.6880247776, 2.1174252287, 3.35,          !- Vertex 1
  23461 !        .1016982607, 1.1700955807, 3.35,           !- Vertex 2
  23462 !        .1016982607, 1.1700955807, 8.7,            !- Vertex 3
  23463 !        3.6880247776, 2.1174252287, 8.7;           !- Vertex 4
  23464 AirflowNetwork:MultiZone:Surface:Crack,
  23465 Block2:Office12_Wall_3_0_0,  !- Name
  23466 0.0017877,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23467 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23468 Reference Crack Conditions;  !- Reference Crack Conditions
  23469 
  23470 !
  23471 !    ! Block 2, office 12, Wall - 5.179 m2 - 253.3°, Surface Area: 5.179m2
  23472 !    BuildingSurface:Detailed,                      !- Surface
  23473 !       Block2:Office12_Wall_4_0_0,                 !- Surface name
  23474 !       Wall, 5,                                    !- Class and Construction Name
  23475 !       Block2:Office12,                            !- Zone Name
  23476 !       Outdoors, ,                                 !- Outside Face Environment
  23477 !       SunExposed,                                 !- Sun Exposure
  23478 !       WindExposed,                                !- Wind Exposure
  23479 !       .5,                                         !- View Factor to Ground
  23480 !       4,                                          !- Number vertices
  23481 !        .1016982607, 1.1700955807, 3.35,           !- Vertex 1
  23482 !        .3806342859, .243196194, 3.35,             !- Vertex 2
  23483 !        .3806342859, .243196194, 8.7,              !- Vertex 3
  23484 !        .1016982607, 1.1700955807, 8.7;            !- Vertex 4
  23485 AirflowNetwork:MultiZone:Surface:Crack,
  23486 Block2:Office12_Wall_4_0_0,  !- Name
  23487 0.0005179,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23488 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23489 Reference Crack Conditions;  !- Reference Crack Conditions
  23490 
  23491 !
  23492 !    ! Block 2, office 12, Wall - 15.072 m2 - 210.0°, Surface Area: 15.072m2
  23493 !    BuildingSurface:Detailed,                      !- Surface
  23494 !       Block2:Office12_Wall_5_0_0,                 !- Surface name
  23495 !       Wall, 5,                                    !- Class and Construction Name
  23496 !       Block2:Office12,                            !- Zone Name
  23497 !       Outdoors, ,                                 !- Outside Face Environment
  23498 !       SunExposed,                                 !- Sun Exposure
  23499 !       WindExposed,                                !- Wind Exposure
  23500 !       .5,                                         !- View Factor to Ground
  23501 !       4,                                          !- Number vertices
  23502 !        .3806342859, .243196194, 3.35,             !- Vertex 1
  23503 !        2.820418194,-1.1654137021, 3.35,           !- Vertex 2
  23504 !        2.820418194,-1.1654137021, 8.7,            !- Vertex 3
  23505 !        .3806342859, .243196194, 8.7;              !- Vertex 4
  23506 AirflowNetwork:MultiZone:Surface:Crack,
  23507 Block2:Office12_Wall_5_0_0,  !- Name
  23508 0.001354,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23509 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23510 Reference Crack Conditions;  !- Reference Crack Conditions
  23511 
  23512 !
  23513 !    ! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
  23514 !    BuildingSurface:Detailed,                      !- Surface
  23515 !       Block2:Office12_Partition_6_0_0,            !- Surface name
  23516 !       Wall, 7,                                    !- Class and Construction Name
  23517 !       Block2:Office12,                            !- Zone Name
  23518 !       Surface, Block2:Office13_Partition_4_0_10014,   !- Outside Face Environment
  23519 !       NoSun,                                      !- Sun Exposure
  23520 !       NoWind,                                     !- Wind Exposure
  23521 !       0,                                          !- View Factor to Ground
  23522 !       4,                                          !- Number vertices
  23523 !        2.8204181965,-1.1654136978, 3.35,          !- Vertex 1
  23524 !        3.8580475165, .6318130038, 3.35,           !- Vertex 2
  23525 !        3.8580475165, .6318130038, 8.7,            !- Vertex 3
  23526 !        2.8204181965,-1.1654136978, 8.7;           !- Vertex 4
  23527 !
  23528 !    ! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
  23529 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23530 !       Block2:Office13_Partition_4_0_10014,        !- Surface name
  23531 !       Wall, 8,                                    !- Class and Construction Name
  23532 !       Block2:Office13,                            !- Zone Name
  23533 !       Surface, Block2:Office12_Partition_6_0_0,   !- Outside Face Environment
  23534 !       NoSun,                                      !- Sun Exposure
  23535 !       NoWind,                                     !- Wind Exposure
  23536 !       0,                                          !- View Factor to Ground
  23537 !       4,                                          !- Number vertices
  23538 !        3.8580475165, .6318130038, 3.35,           !- Vertex 1
  23539 !        2.8204181965,-1.1654136978, 3.35,          !- Vertex 2
  23540 !        2.8204181965,-1.1654136978, 8.7,           !- Vertex 3
  23541 !        3.8580475165, .6318130038, 8.7;            !- Vertex 4
  23542 AirflowNetwork:MultiZone:Surface:Crack,
  23543 Block2:Office12_Partition_6_0_0,  !- Name
  23544 0.0333079,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23545 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  23546 Reference Crack Conditions;  !- Reference Crack Conditions
  23547 
  23548 !
  23549 !    ! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
  23550 !    BuildingSurface:Detailed,                      !- Surface
  23551 !       Block2:Office12_Partition_7_0_0,            !- Surface name
  23552 !       Wall, 7,                                    !- Class and Construction Name
  23553 !       Block2:Office12,                            !- Zone Name
  23554 !       Surface, Block2:Office13_Partition_3_0_10015,   !- Outside Face Environment
  23555 !       NoSun,                                      !- Sun Exposure
  23556 !       NoWind,                                     !- Wind Exposure
  23557 !       0,                                          !- View Factor to Ground
  23558 !       4,                                          !- Number vertices
  23559 !        3.8580475207, .6318130088, 3.35,           !- Vertex 1
  23560 !        4.4475695687, .9563106848, 3.35,           !- Vertex 2
  23561 !        4.4475695687, .9563106848, 8.7,            !- Vertex 3
  23562 !        3.8580475207, .6318130088, 8.7;            !- Vertex 4
  23563 !
  23564 !    ! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
  23565 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23566 !       Block2:Office13_Partition_3_0_10015,        !- Surface name
  23567 !       Wall, 8,                                    !- Class and Construction Name
  23568 !       Block2:Office13,                            !- Zone Name
  23569 !       Surface, Block2:Office12_Partition_7_0_0,   !- Outside Face Environment
  23570 !       NoSun,                                      !- Sun Exposure
  23571 !       NoWind,                                     !- Wind Exposure
  23572 !       0,                                          !- View Factor to Ground
  23573 !       4,                                          !- Number vertices
  23574 !        4.4475695687, .9563106848, 3.35,           !- Vertex 1
  23575 !        3.8580475207, .6318130088, 3.35,           !- Vertex 2
  23576 !        3.8580475207, .6318130088, 8.7,            !- Vertex 3
  23577 !        4.4475695687, .9563106848, 8.7;            !- Vertex 4
  23578 AirflowNetwork:MultiZone:Surface:Crack,
  23579 Block2:Office12_Partition_7_0_0,  !- Name
  23580 0.0073175,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23581 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  23582 Reference Crack Conditions;  !- Reference Crack Conditions
  23583 
  23584 !
  23585 !    ! Block 2, office 12, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
  23586 !    BuildingSurface:Detailed,                      !- Surface
  23587 !       Block2:Office12_Wall_8_0_0,                 !- Surface name
  23588 !       Wall, 5,                                    !- Class and Construction Name
  23589 !       Block2:Office12,                            !- Zone Name
  23590 !       Outdoors, ,                                 !- Outside Face Environment
  23591 !       SunExposed,                                 !- Sun Exposure
  23592 !       WindExposed,                                !- Wind Exposure
  23593 !       .5,                                         !- View Factor to Ground
  23594 !       4,                                          !- Number vertices
  23595 !        4.4475695654, .956310683, 3.35,            !- Vertex 1
  23596 !        4.1931301515, 1.2121931525, 3.35,          !- Vertex 2
  23597 !        4.1931301515, 1.2121931525, 8.7,           !- Vertex 3
  23598 !        4.4475695654, .956310683, 8.7;             !- Vertex 4
  23599 AirflowNetwork:MultiZone:Surface:Crack,
  23600 Block2:Office12_Wall_8_0_0,  !- Name
  23601 0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23602 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23603 Reference Crack Conditions;  !- Reference Crack Conditions
  23604 
  23605 !
  23606 !    ! Block 2, office 12, Wall - 3.861 m2 - 57.2°, Surface Area: 3.861m2
  23607 !    BuildingSurface:Detailed,                      !- Surface
  23608 !       Block2:Office12_Wall_9_0_0,                 !- Surface name
  23609 !       Wall, 5,                                    !- Class and Construction Name
  23610 !       Block2:Office12,                            !- Zone Name
  23611 !       Outdoors, ,                                 !- Outside Face Environment
  23612 !       SunExposed,                                 !- Sun Exposure
  23613 !       WindExposed,                                !- Wind Exposure
  23614 !       .5,                                         !- View Factor to Ground
  23615 !       4,                                          !- Number vertices
  23616 !        4.1931301515, 1.2121931525, 3.35,          !- Vertex 1
  23617 !        3.8017734608, 1.8185766573, 3.35,          !- Vertex 2
  23618 !        3.8017734608, 1.8185766573, 8.7,           !- Vertex 3
  23619 !        4.1931301515, 1.2121931525, 8.7;           !- Vertex 4
  23620 AirflowNetwork:MultiZone:Surface:Crack,
  23621 Block2:Office12_Wall_9_0_0,  !- Name
  23622 0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23623 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23624 Reference Crack Conditions;  !- Reference Crack Conditions
  23625 
  23626 !
  23627 !
  23628 !    ! Block 2, elevat_corridor1, Roof - 8.106 m2, Surface Area: 8.106m2
  23629 !    BuildingSurface:Detailed,                      !- Surface
  23630 !       Block2:Elevat%corridor1_Roof_1_0_0,         !- Surface name
  23631 !       Roof, 21,                                   !- Class and Construction Name
  23632 !       Block2:Elevat%corridor1,                    !- Zone Name
  23633 !       Outdoors, ,                                 !- Outside Face Environment
  23634 !       SunExposed,                                 !- Sun Exposure
  23635 !       WindExposed,                                !- Wind Exposure
  23636 !       0,                                          !- View Factor to Ground
  23637 !       9,                                          !- Number vertices
  23638 !        9.9367942606, 1.8098141272, 8.7,           !- Vertex 1
  23639 !        10.9315887165, 2.1626262172, 8.7,          !- Vertex 2
  23640 !        12.4257712131, 1.2999595505, 8.7,          !- Vertex 3
  23641 !        13.9531610705, 3.9454763864, 8.7,          !- Vertex 4
  23642 !        13.7842692491, 4.8111038412, 8.7,          !- Vertex 5
  23643 !        10.2823413689, 3.865685383, 8.7,           !- Vertex 6
  23644 !        10.3300338952, 3.54690583, 8.7,            !- Vertex 7
  23645 !        10.2902888718, 2.8274568833, 8.7,          !- Vertex 8
  23646 !        10.1015268477, 2.1308724214, 8.7;          !- Vertex 9
  23647 AirflowNetwork:MultiZone:Surface:Crack,
  23648 Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
  23649 0.0008106,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23650 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23651 Reference Crack Conditions;  !- Reference Crack Conditions
  23652 
  23653 !
  23654 !    ! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
  23655 !    BuildingSurface:Detailed,                      !- Surface
  23656 !       Block2:Elevat%corridor1_Partition_2_0_0,    !- Surface name
  23657 !       Wall, 7,                                    !- Class and Construction Name
  23658 !       Block2:Elevat%corridor1,                    !- Zone Name
  23659 !       Surface, Block2:Office11_Partition_3_0_10017,   !- Outside Face Environment
  23660 !       NoSun,                                      !- Sun Exposure
  23661 !       NoWind,                                     !- Wind Exposure
  23662 !       0,                                          !- View Factor to Ground
  23663 !       4,                                          !- Number vertices
  23664 !        9.936794256, 1.8098141255, 3.35,           !- Vertex 1
  23665 !        10.9315887155, 2.1626262168, 3.35,         !- Vertex 2
  23666 !        10.9315887155, 2.1626262168, 8.7,          !- Vertex 3
  23667 !        9.936794256, 1.8098141255, 8.7;            !- Vertex 4
  23668 !
  23669 !    ! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
  23670 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23671 !       Block2:Office11_Partition_3_0_10017,        !- Surface name
  23672 !       Wall, 8,                                    !- Class and Construction Name
  23673 !       Block2:Office11,                            !- Zone Name
  23674 !       Surface, Block2:Elevat%corridor1_Partition_2_0_0,   !- Outside Face Environment
  23675 !       NoSun,                                      !- Sun Exposure
  23676 !       NoWind,                                     !- Wind Exposure
  23677 !       0,                                          !- View Factor to Ground
  23678 !       4,                                          !- Number vertices
  23679 !        10.9315887155, 2.1626262168, 3.35,         !- Vertex 1
  23680 !        9.936794256, 1.8098141255, 3.35,           !- Vertex 2
  23681 !        9.936794256, 1.8098141255, 8.7,            !- Vertex 3
  23682 !        10.9315887155, 2.1626262168, 8.7;          !- Vertex 4
  23683 AirflowNetwork:MultiZone:Surface:Crack,
  23684 Block2:Elevat%corridor1_Partition_2_0_0,  !- Name
  23685 0.011038,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23686 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  23687 Reference Crack Conditions;  !- Reference Crack Conditions
  23688 
  23689 !
  23690 !    ! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
  23691 !    BuildingSurface:Detailed,                      !- Surface
  23692 !       Block2:Elevat%corridor1_Partition_3_0_0,    !- Surface name
  23693 !       Wall, 7,                                    !- Class and Construction Name
  23694 !       Block2:Elevat%corridor1,                    !- Zone Name
  23695 !       Surface, Block2:Office11_Partition_2_0_10019,   !- Outside Face Environment
  23696 !       NoSun,                                      !- Sun Exposure
  23697 !       NoWind,                                     !- Wind Exposure
  23698 !       0,                                          !- View Factor to Ground
  23699 !       4,                                          !- Number vertices
  23700 !        10.9315887134, 2.162626219, 3.35,          !- Vertex 1
  23701 !        12.4257712158, 1.299959549, 3.35,          !- Vertex 2
  23702 !        12.4257712158, 1.299959549, 8.7,           !- Vertex 3
  23703 !        10.9315887134, 2.162626219, 8.7;           !- Vertex 4
  23704 !
  23705 !    ! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
  23706 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  23707 !       Block2:Office11_Partition_2_0_10019,        !- Surface name
  23708 !       Wall, 8,                                    !- Class and Construction Name
  23709 !       Block2:Office11,                            !- Zone Name
  23710 !       Surface, Block2:Elevat%corridor1_Partition_3_0_0,   !- Outside Face Environment
  23711 !       NoSun,                                      !- Sun Exposure
  23712 !       NoWind,                                     !- Wind Exposure
  23713 !       0,                                          !- View Factor to Ground
  23714 !       4,                                          !- Number vertices
  23715 !        12.4257712158, 1.299959549, 3.35,          !- Vertex 1
  23716 !        10.9315887134, 2.162626219, 3.35,          !- Vertex 2
  23717 !        10.9315887134, 2.162626219, 8.7,           !- Vertex 3
  23718 !        12.4257712158, 1.299959549, 8.7;           !- Vertex 4
  23719 AirflowNetwork:MultiZone:Surface:Crack,
  23720 Block2:Elevat%corridor1_Partition_3_0_0,  !- Name
  23721 0.0276916,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23722 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  23723 Reference Crack Conditions;  !- Reference Crack Conditions
  23724 
  23725 !
  23726 !    ! Block 2, elevat_corridor1, Wall - 16.343 m2 - 120.0°, Surface Area: 16.343m2
  23727 !    BuildingSurface:Detailed,                      !- Surface
  23728 !       Block2:Elevat%corridor1_Wall_4_0_0,         !- Surface name
  23729 !       Wall, 5,                                    !- Class and Construction Name
  23730 !       Block2:Elevat%corridor1,                    !- Zone Name
  23731 !       Outdoors, ,                                 !- Outside Face Environment
  23732 !       SunExposed,                                 !- Sun Exposure
  23733 !       WindExposed,                                !- Wind Exposure
  23734 !       .5,                                         !- View Factor to Ground
  23735 !       4,                                          !- Number vertices
  23736 !        12.4257712131, 1.2999595505, 3.35,         !- Vertex 1
  23737 !        13.9531610705, 3.9454763864, 3.35,         !- Vertex 2
  23738 !        13.9531610705, 3.9454763864, 8.7,          !- Vertex 3
  23739 !        12.4257712131, 1.2999595505, 8.7;          !- Vertex 4
  23740 AirflowNetwork:MultiZone:Surface:Crack,
  23741 Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
  23742 0.0016343,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23743 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23744 Reference Crack Conditions;  !- Reference Crack Conditions
  23745 
  23746 !
  23747 !    ! Block 2, elevat_corridor1, Wall - 4.718 m2 - 79.0°, Surface Area: 4.718m2
  23748 !    BuildingSurface:Detailed,                      !- Surface
  23749 !       Block2:Elevat%corridor1_Wall_5_0_0,         !- Surface name
  23750 !       Wall, 5,                                    !- Class and Construction Name
  23751 !       Block2:Elevat%corridor1,                    !- Zone Name
  23752 !       Outdoors, ,                                 !- Outside Face Environment
  23753 !       SunExposed,                                 !- Sun Exposure
  23754 !       WindExposed,                                !- Wind Exposure
  23755 !       .5,                                         !- View Factor to Ground
  23756 !       4,                                          !- Number vertices
  23757 !        13.9531610705, 3.9454763864, 3.35,         !- Vertex 1
  23758 !        13.7842692491, 4.8111038412, 3.35,         !- Vertex 2
  23759 !        13.7842692491, 4.8111038412, 8.7,          !- Vertex 3
  23760 !        13.9531610705, 3.9454763864, 8.7;          !- Vertex 4
  23761 AirflowNetwork:MultiZone:Surface:Crack,
  23762 Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
  23763 0.0004718,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23764 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23765 Reference Crack Conditions;  !- Reference Crack Conditions
  23766 
  23767 !
  23768 !    ! Block 2, elevat_corridor1, Wall - 19.406 m2 - 344.9°, Surface Area: 19.406m2
  23769 !    BuildingSurface:Detailed,                      !- Surface
  23770 !       Block2:Elevat%corridor1_Wall_6_0_0,         !- Surface name
  23771 !       Wall, 5,                                    !- Class and Construction Name
  23772 !       Block2:Elevat%corridor1,                    !- Zone Name
  23773 !       Outdoors, ,                                 !- Outside Face Environment
  23774 !       SunExposed,                                 !- Sun Exposure
  23775 !       WindExposed,                                !- Wind Exposure
  23776 !       .5,                                         !- View Factor to Ground
  23777 !       4,                                          !- Number vertices
  23778 !        13.7842692491, 4.8111038412, 3.35,         !- Vertex 1
  23779 !        10.2823413689, 3.865685383, 3.35,          !- Vertex 2
  23780 !        10.2823413689, 3.865685383, 8.7,           !- Vertex 3
  23781 !        13.7842692491, 4.8111038412, 8.7;          !- Vertex 4
  23782 AirflowNetwork:MultiZone:Surface:Crack,
  23783 Block2:Elevat%corridor1_Wall_6_0_0,  !- Name
  23784 0.0017438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23785 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23786 Reference Crack Conditions;  !- Reference Crack Conditions
  23787 
  23788 !
  23789 !    ! Block 2, elevat_corridor1, Wall - 1.724 m2 - 261.5°, Surface Area: 1.724m2
  23790 !    BuildingSurface:Detailed,                      !- Surface
  23791 !       Block2:Elevat%corridor1_Wall_7_0_0,         !- Surface name
  23792 !       Wall, 5,                                    !- Class and Construction Name
  23793 !       Block2:Elevat%corridor1,                    !- Zone Name
  23794 !       Outdoors, ,                                 !- Outside Face Environment
  23795 !       SunExposed,                                 !- Sun Exposure
  23796 !       WindExposed,                                !- Wind Exposure
  23797 !       .5,                                         !- View Factor to Ground
  23798 !       4,                                          !- Number vertices
  23799 !        10.2823413689, 3.865685383, 3.35,          !- Vertex 1
  23800 !        10.3300338952, 3.54690583, 3.35,           !- Vertex 2
  23801 !        10.3300338952, 3.54690583, 8.7,            !- Vertex 3
  23802 !        10.2823413689, 3.865685383, 8.7;           !- Vertex 4
  23803 AirflowNetwork:MultiZone:Surface:Crack,
  23804 Block2:Elevat%corridor1_Wall_7_0_0,  !- Name
  23805 0.0001724,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23806 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23807 Reference Crack Conditions;  !- Reference Crack Conditions
  23808 
  23809 !
  23810 !    ! Block 2, elevat_corridor1, Wall - 3.855 m2 - 273.2°, Surface Area: 3.855m2
  23811 !    BuildingSurface:Detailed,                      !- Surface
  23812 !       Block2:Elevat%corridor1_Wall_8_0_0,         !- Surface name
  23813 !       Wall, 5,                                    !- Class and Construction Name
  23814 !       Block2:Elevat%corridor1,                    !- Zone Name
  23815 !       Outdoors, ,                                 !- Outside Face Environment
  23816 !       SunExposed,                                 !- Sun Exposure
  23817 !       WindExposed,                                !- Wind Exposure
  23818 !       .5,                                         !- View Factor to Ground
  23819 !       4,                                          !- Number vertices
  23820 !        10.3300338952, 3.54690583, 3.35,           !- Vertex 1
  23821 !        10.2902888718, 2.8274568833, 3.35,         !- Vertex 2
  23822 !        10.2902888718, 2.8274568833, 8.7,          !- Vertex 3
  23823 !        10.3300338952, 3.54690583, 8.7;            !- Vertex 4
  23824 AirflowNetwork:MultiZone:Surface:Crack,
  23825 Block2:Elevat%corridor1_Wall_8_0_0,  !- Name
  23826 0.0003855,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23827 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23828 Reference Crack Conditions;  !- Reference Crack Conditions
  23829 
  23830 !
  23831 !    ! Block 2, elevat_corridor1, Wall - 3.861 m2 - 285.2°, Surface Area: 3.861m2
  23832 !    BuildingSurface:Detailed,                      !- Surface
  23833 !       Block2:Elevat%corridor1_Wall_9_0_0,         !- Surface name
  23834 !       Wall, 5,                                    !- Class and Construction Name
  23835 !       Block2:Elevat%corridor1,                    !- Zone Name
  23836 !       Outdoors, ,                                 !- Outside Face Environment
  23837 !       SunExposed,                                 !- Sun Exposure
  23838 !       WindExposed,                                !- Wind Exposure
  23839 !       .5,                                         !- View Factor to Ground
  23840 !       4,                                          !- Number vertices
  23841 !        10.2902888718, 2.8274568833, 3.35,         !- Vertex 1
  23842 !        10.1015268477, 2.1308724214, 3.35,         !- Vertex 2
  23843 !        10.1015268477, 2.1308724214, 8.7,          !- Vertex 3
  23844 !        10.2902888718, 2.8274568833, 8.7;          !- Vertex 4
  23845 AirflowNetwork:MultiZone:Surface:Crack,
  23846 Block2:Elevat%corridor1_Wall_9_0_0,  !- Name
  23847 0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23848 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23849 Reference Crack Conditions;  !- Reference Crack Conditions
  23850 
  23851 !
  23852 !    ! Block 2, elevat_corridor1, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
  23853 !    BuildingSurface:Detailed,                      !- Surface
  23854 !       Block2:Elevat%corridor1_Wall_10_0_0,        !- Surface name
  23855 !       Wall, 5,                                    !- Class and Construction Name
  23856 !       Block2:Elevat%corridor1,                    !- Zone Name
  23857 !       Outdoors, ,                                 !- Outside Face Environment
  23858 !       SunExposed,                                 !- Sun Exposure
  23859 !       WindExposed,                                !- Wind Exposure
  23860 !       .5,                                         !- View Factor to Ground
  23861 !       4,                                          !- Number vertices
  23862 !        10.1015268477, 2.1308724214, 3.35,         !- Vertex 1
  23863 !        9.9367942606, 1.8098141272, 3.35,          !- Vertex 2
  23864 !        9.9367942606, 1.8098141272, 8.7,           !- Vertex 3
  23865 !        10.1015268477, 2.1308724214, 8.7;          !- Vertex 4
  23866 AirflowNetwork:MultiZone:Surface:Crack,
  23867 Block2:Elevat%corridor1_Wall_10_0_0,  !- Name
  23868 0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23869 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23870 Reference Crack Conditions;  !- Reference Crack Conditions
  23871 
  23872 !
  23873 !
  23874 !    ! Block 2, office 11, Roof - 23.634 m2, Surface Area: 23.634m2
  23875 !    BuildingSurface:Detailed,                      !- Surface
  23876 !       Block2:Office11_Roof_1_0_0,                 !- Surface name
  23877 !       Roof, 21,                                   !- Class and Construction Name
  23878 !       Block2:Office11,                            !- Zone Name
  23879 !       Outdoors, ,                                 !- Outside Face Environment
  23880 !       SunExposed,                                 !- Sun Exposure
  23881 !       WindExposed,                                !- Wind Exposure
  23882 !       0,                                          !- View Factor to Ground
  23883 !       13,                                         !- Number vertices
  23884 !        5.3061694976,-2.6005628864, 8.7,           !- Vertex 1
  23885 !        8.9568950251,-4.7083102524, 8.7,           !- Vertex 2
  23886 !        12.4257712131, 1.2999595505, 8.7,          !- Vertex 3
  23887 !        10.9315887165, 2.1626262172, 8.7,          !- Vertex 4
  23888 !        9.9367942606, 1.8098141272, 8.7,           !- Vertex 5
  23889 !        9.7720616735, 1.4887558329, 8.7,           !- Vertex 6
  23890 !        9.3162925582, .9291706939, 8.7,            !- Vertex 7
  23891 !        8.7541387991, .4765735602, 8.7,            !- Vertex 8
  23892 !        8.1101692131, .1507450983, 8.7,            !- Vertex 9
  23893 !        7.4125283612,-.0340744246, 8.7,            !- Vertex 10
  23894 !        6.6917064963,-.0698075083, 8.7,            !- Vertex 11
  23895 !        6.1506880995, .0174503251, 8.7,            !- Vertex 12
  23896 !        6.1506880995,-1.1654137021, 8.7;           !- Vertex 13
  23897 AirflowNetwork:MultiZone:Surface:Crack,
  23898 Block2:Office11_Roof_1_0_0,  !- Name
  23899 0.0023634,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23900 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23901 Reference Crack Conditions;  !- Reference Crack Conditions
  23902 
  23903 !
  23904 !    ! Block 2, office 11, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
  23905 !    BuildingSurface:Detailed,                      !- Surface
  23906 !       Block2:Office11_Wall_4_0_0,                 !- Surface name
  23907 !       Wall, 5,                                    !- Class and Construction Name
  23908 !       Block2:Office11,                            !- Zone Name
  23909 !       Outdoors, ,                                 !- Outside Face Environment
  23910 !       SunExposed,                                 !- Sun Exposure
  23911 !       WindExposed,                                !- Wind Exposure
  23912 !       .5,                                         !- View Factor to Ground
  23913 !       4,                                          !- Number vertices
  23914 !        9.9367942606, 1.8098141272, 3.35,          !- Vertex 1
  23915 !        9.7720616735, 1.4887558329, 3.35,          !- Vertex 2
  23916 !        9.7720616735, 1.4887558329, 8.7,           !- Vertex 3
  23917 !        9.9367942606, 1.8098141272, 8.7;           !- Vertex 4
  23918 AirflowNetwork:MultiZone:Surface:Crack,
  23919 Block2:Office11_Wall_4_0_0,  !- Name
  23920 0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23921 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23922 Reference Crack Conditions;  !- Reference Crack Conditions
  23923 
  23924 !
  23925 !    ! Block 2, office 11, Wall - 3.861 m2 - 309.2°, Surface Area: 3.861m2
  23926 !    BuildingSurface:Detailed,                      !- Surface
  23927 !       Block2:Office11_Wall_5_0_0,                 !- Surface name
  23928 !       Wall, 5,                                    !- Class and Construction Name
  23929 !       Block2:Office11,                            !- Zone Name
  23930 !       Outdoors, ,                                 !- Outside Face Environment
  23931 !       SunExposed,                                 !- Sun Exposure
  23932 !       WindExposed,                                !- Wind Exposure
  23933 !       .5,                                         !- View Factor to Ground
  23934 !       4,                                          !- Number vertices
  23935 !        9.7720616735, 1.4887558329, 3.35,          !- Vertex 1
  23936 !        9.3162925582, .9291706939, 3.35,           !- Vertex 2
  23937 !        9.3162925582, .9291706939, 8.7,            !- Vertex 3
  23938 !        9.7720616735, 1.4887558329, 8.7;           !- Vertex 4
  23939 AirflowNetwork:MultiZone:Surface:Crack,
  23940 Block2:Office11_Wall_5_0_0,  !- Name
  23941 0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23942 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23943 Reference Crack Conditions;  !- Reference Crack Conditions
  23944 
  23945 !
  23946 !    ! Block 2, office 11, Wall - 3.861 m2 - 321.2°, Surface Area: 3.861m2
  23947 !    BuildingSurface:Detailed,                      !- Surface
  23948 !       Block2:Office11_Wall_6_0_0,                 !- Surface name
  23949 !       Wall, 5,                                    !- Class and Construction Name
  23950 !       Block2:Office11,                            !- Zone Name
  23951 !       Outdoors, ,                                 !- Outside Face Environment
  23952 !       SunExposed,                                 !- Sun Exposure
  23953 !       WindExposed,                                !- Wind Exposure
  23954 !       .5,                                         !- View Factor to Ground
  23955 !       4,                                          !- Number vertices
  23956 !        9.3162925582, .9291706939, 3.35,           !- Vertex 1
  23957 !        8.7541387991, .4765735602, 3.35,           !- Vertex 2
  23958 !        8.7541387991, .4765735602, 8.7,            !- Vertex 3
  23959 !        9.3162925582, .9291706939, 8.7;            !- Vertex 4
  23960 AirflowNetwork:MultiZone:Surface:Crack,
  23961 Block2:Office11_Wall_6_0_0,  !- Name
  23962 0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23963 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23964 Reference Crack Conditions;  !- Reference Crack Conditions
  23965 
  23966 !
  23967 !    ! Block 2, office 11, Wall - 3.861 m2 - 333.2°, Surface Area: 3.861m2
  23968 !    BuildingSurface:Detailed,                      !- Surface
  23969 !       Block2:Office11_Wall_7_0_0,                 !- Surface name
  23970 !       Wall, 5,                                    !- Class and Construction Name
  23971 !       Block2:Office11,                            !- Zone Name
  23972 !       Outdoors, ,                                 !- Outside Face Environment
  23973 !       SunExposed,                                 !- Sun Exposure
  23974 !       WindExposed,                                !- Wind Exposure
  23975 !       .5,                                         !- View Factor to Ground
  23976 !       4,                                          !- Number vertices
  23977 !        8.7541387991, .4765735602, 3.35,           !- Vertex 1
  23978 !        8.1101692131, .1507450983, 3.35,           !- Vertex 2
  23979 !        8.1101692131, .1507450983, 8.7,            !- Vertex 3
  23980 !        8.7541387991, .4765735602, 8.7;            !- Vertex 4
  23981 AirflowNetwork:MultiZone:Surface:Crack,
  23982 Block2:Office11_Wall_7_0_0,  !- Name
  23983 0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  23984 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  23985 Reference Crack Conditions;  !- Reference Crack Conditions
  23986 
  23987 !
  23988 !    ! Block 2, office 11, Wall - 3.861 m2 - 345.2°, Surface Area: 3.861m2
  23989 !    BuildingSurface:Detailed,                      !- Surface
  23990 !       Block2:Office11_Wall_8_0_0,                 !- Surface name
  23991 !       Wall, 5,                                    !- Class and Construction Name
  23992 !       Block2:Office11,                            !- Zone Name
  23993 !       Outdoors, ,                                 !- Outside Face Environment
  23994 !       SunExposed,                                 !- Sun Exposure
  23995 !       WindExposed,                                !- Wind Exposure
  23996 !       .5,                                         !- View Factor to Ground
  23997 !       4,                                          !- Number vertices
  23998 !        8.1101692131, .1507450983, 3.35,           !- Vertex 1
  23999 !        7.4125283612,-.0340744246, 3.35,           !- Vertex 2
  24000 !        7.4125283612,-.0340744246, 8.7,            !- Vertex 3
  24001 !        8.1101692131, .1507450983, 8.7;            !- Vertex 4
  24002 AirflowNetwork:MultiZone:Surface:Crack,
  24003 Block2:Office11_Wall_8_0_0,  !- Name
  24004 0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24005 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24006 Reference Crack Conditions;  !- Reference Crack Conditions
  24007 
  24008 !
  24009 !    ! Block 2, office 11, Wall - 3.861 m2 - 357.2°, Surface Area: 3.861m2
  24010 !    BuildingSurface:Detailed,                      !- Surface
  24011 !       Block2:Office11_Wall_9_0_0,                 !- Surface name
  24012 !       Wall, 5,                                    !- Class and Construction Name
  24013 !       Block2:Office11,                            !- Zone Name
  24014 !       Outdoors, ,                                 !- Outside Face Environment
  24015 !       SunExposed,                                 !- Sun Exposure
  24016 !       WindExposed,                                !- Wind Exposure
  24017 !       .5,                                         !- View Factor to Ground
  24018 !       4,                                          !- Number vertices
  24019 !        7.4125283612,-.0340744246, 3.35,           !- Vertex 1
  24020 !        6.6917064963,-.0698075083, 3.35,           !- Vertex 2
  24021 !        6.6917064963,-.0698075083, 8.7,            !- Vertex 3
  24022 !        7.4125283612,-.0340744246, 8.7;            !- Vertex 4
  24023 AirflowNetwork:MultiZone:Surface:Crack,
  24024 Block2:Office11_Wall_9_0_0,  !- Name
  24025 0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24026 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24027 Reference Crack Conditions;  !- Reference Crack Conditions
  24028 
  24029 !
  24030 !    ! Block 2, office 11, Wall - 2.932 m2 - 9.2°, Surface Area: 2.932m2
  24031 !    BuildingSurface:Detailed,                      !- Surface
  24032 !       Block2:Office11_Wall_10_0_0,                !- Surface name
  24033 !       Wall, 5,                                    !- Class and Construction Name
  24034 !       Block2:Office11,                            !- Zone Name
  24035 !       Outdoors, ,                                 !- Outside Face Environment
  24036 !       SunExposed,                                 !- Sun Exposure
  24037 !       WindExposed,                                !- Wind Exposure
  24038 !       .5,                                         !- View Factor to Ground
  24039 !       4,                                          !- Number vertices
  24040 !        6.6917064963,-.0698075083, 3.35,           !- Vertex 1
  24041 !        6.1506880995, .0174503251, 3.35,           !- Vertex 2
  24042 !        6.1506880995, .0174503251, 8.7,            !- Vertex 3
  24043 !        6.6917064963,-.0698075083, 8.7;            !- Vertex 4
  24044 AirflowNetwork:MultiZone:Surface:Crack,
  24045 Block2:Office11_Wall_10_0_0,  !- Name
  24046 0.0002932,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24047 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24048 Reference Crack Conditions;  !- Reference Crack Conditions
  24049 
  24050 !
  24051 !    ! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
  24052 !    BuildingSurface:Detailed,                      !- Surface
  24053 !       Block2:Office11_Partition_11_0_0,           !- Surface name
  24054 !       Wall, 7,                                    !- Class and Construction Name
  24055 !       Block2:Office11,                            !- Zone Name
  24056 !       Surface, Block2:Office13_Partition_7_0_10020,   !- Outside Face Environment
  24057 !       NoSun,                                      !- Sun Exposure
  24058 !       NoWind,                                     !- Wind Exposure
  24059 !       0,                                          !- View Factor to Ground
  24060 !       4,                                          !- Number vertices
  24061 !        6.1506880995, .01745033, 3.35,             !- Vertex 1
  24062 !        6.1506880995,-1.1654137, 3.35,             !- Vertex 2
  24063 !        6.1506880995,-1.1654137, 8.7,              !- Vertex 3
  24064 !        6.1506880995, .01745033, 8.7;              !- Vertex 4
  24065 !
  24066 !    ! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
  24067 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  24068 !       Block2:Office13_Partition_7_0_10020,        !- Surface name
  24069 !       Wall, 8,                                    !- Class and Construction Name
  24070 !       Block2:Office13,                            !- Zone Name
  24071 !       Surface, Block2:Office11_Partition_11_0_0,  !- Outside Face Environment
  24072 !       NoSun,                                      !- Sun Exposure
  24073 !       NoWind,                                     !- Wind Exposure
  24074 !       0,                                          !- View Factor to Ground
  24075 !       4,                                          !- Number vertices
  24076 !        6.1506880995,-1.1654137, 3.35,             !- Vertex 1
  24077 !        6.1506880995, .01745033, 3.35,             !- Vertex 2
  24078 !        6.1506880995, .01745033, 8.7,              !- Vertex 3
  24079 !        6.1506880995,-1.1654137, 8.7;              !- Vertex 4
  24080 AirflowNetwork:MultiZone:Surface:Crack,
  24081 Block2:Office11_Partition_11_0_0,  !- Name
  24082 0.013045,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24083 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24084 Reference Crack Conditions;  !- Reference Crack Conditions
  24085 
  24086 !
  24087 !    ! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
  24088 !    BuildingSurface:Detailed,                      !- Surface
  24089 !       Block2:Office11_Partition_12_0_0,           !- Surface name
  24090 !       Wall, 7,                                    !- Class and Construction Name
  24091 !       Block2:Office11,                            !- Zone Name
  24092 !       Surface, Block2:Office13_Partition_6_0_10022,   !- Outside Face Environment
  24093 !       NoSun,                                      !- Sun Exposure
  24094 !       NoWind,                                     !- Wind Exposure
  24095 !       0,                                          !- View Factor to Ground
  24096 !       4,                                          !- Number vertices
  24097 !        6.1506880969,-1.1654137064, 3.35,          !- Vertex 1
  24098 !        5.3061694982,-2.6005628855, 3.35,          !- Vertex 2
  24099 !        5.3061694982,-2.6005628855, 8.7,           !- Vertex 3
  24100 !        6.1506880969,-1.1654137064, 8.7;           !- Vertex 4
  24101 !
  24102 !    ! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
  24103 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  24104 !       Block2:Office13_Partition_6_0_10022,        !- Surface name
  24105 !       Wall, 8,                                    !- Class and Construction Name
  24106 !       Block2:Office13,                            !- Zone Name
  24107 !       Surface, Block2:Office11_Partition_12_0_0,  !- Outside Face Environment
  24108 !       NoSun,                                      !- Sun Exposure
  24109 !       NoWind,                                     !- Wind Exposure
  24110 !       0,                                          !- View Factor to Ground
  24111 !       4,                                          !- Number vertices
  24112 !        5.3061694982,-2.6005628855, 3.35,          !- Vertex 1
  24113 !        6.1506880969,-1.1654137064, 3.35,          !- Vertex 2
  24114 !        6.1506880969,-1.1654137064, 8.7,           !- Vertex 3
  24115 !        5.3061694982,-2.6005628855, 8.7;           !- Vertex 4
  24116 AirflowNetwork:MultiZone:Surface:Crack,
  24117 Block2:Office11_Partition_12_0_0,  !- Name
  24118 0.0267263,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24119 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24120 Reference Crack Conditions;  !- Reference Crack Conditions
  24121 
  24122 !
  24123 !    ! Block 2, office 11, Wall - 22.553 m2 - 210.0°, Surface Area: 22.553m2
  24124 !    BuildingSurface:Detailed,                      !- Surface
  24125 !       Block2:Office11_Wall_13_0_0,                !- Surface name
  24126 !       Wall, 5,                                    !- Class and Construction Name
  24127 !       Block2:Office11,                            !- Zone Name
  24128 !       Outdoors, ,                                 !- Outside Face Environment
  24129 !       SunExposed,                                 !- Sun Exposure
  24130 !       WindExposed,                                !- Wind Exposure
  24131 !       .5,                                         !- View Factor to Ground
  24132 !       4,                                          !- Number vertices
  24133 !        5.3061694976,-2.6005628864, 3.35,          !- Vertex 1
  24134 !        8.9568950251,-4.7083102524, 3.35,          !- Vertex 2
  24135 !        8.9568950251,-4.7083102524, 8.7,           !- Vertex 3
  24136 !        5.3061694976,-2.6005628864, 8.7;           !- Vertex 4
  24137 AirflowNetwork:MultiZone:Surface:Crack,
  24138 Block2:Office11_Wall_13_0_0,  !- Name
  24139 0.0021017,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24140 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24141 Reference Crack Conditions;  !- Reference Crack Conditions
  24142 
  24143 !
  24144 !    ! Block 2, office 11, Wall - 37.117 m2 - 120.0°, Surface Area: 37.117m2
  24145 !    BuildingSurface:Detailed,                      !- Surface
  24146 !       Block2:Office11_Wall_14_0_0,                !- Surface name
  24147 !       Wall, 5,                                    !- Class and Construction Name
  24148 !       Block2:Office11,                            !- Zone Name
  24149 !       Outdoors, ,                                 !- Outside Face Environment
  24150 !       SunExposed,                                 !- Sun Exposure
  24151 !       WindExposed,                                !- Wind Exposure
  24152 !       .5,                                         !- View Factor to Ground
  24153 !       4,                                          !- Number vertices
  24154 !        8.9568950251,-4.7083102524, 3.35,          !- Vertex 1
  24155 !        12.4257712131, 1.2999595505, 3.35,         !- Vertex 2
  24156 !        12.4257712131, 1.2999595505, 8.7,          !- Vertex 3
  24157 !        8.9568950251,-4.7083102524, 8.7;           !- Vertex 4
  24158 AirflowNetwork:MultiZone:Surface:Crack,
  24159 Block2:Office11_Wall_14_0_0,  !- Name
  24160 0.0032966,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24161 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24162 Reference Crack Conditions;  !- Reference Crack Conditions
  24163 
  24164 !
  24165 !
  24166 !    ! Block 2, office 13, Roof - 7.100 m2, Surface Area: 7.100m2
  24167 !    BuildingSurface:Detailed,                      !- Surface
  24168 !       Block2:Office13_Roof_1_0_0,                 !- Surface name
  24169 !       Roof, 21,                                   !- Class and Construction Name
  24170 !       Block2:Office13,                            !- Zone Name
  24171 !       Outdoors, ,                                 !- Outside Face Environment
  24172 !       SunExposed,                                 !- Sun Exposure
  24173 !       WindExposed,                                !- Wind Exposure
  24174 !       0,                                          !- View Factor to Ground
  24175 !       9,                                          !- Number vertices
  24176 !        2.820418194,-1.1654137021, 8.7,            !- Vertex 1
  24177 !        5.3061694976,-2.6005628864, 8.7,           !- Vertex 2
  24178 !        6.1506880995,-1.1654137021, 8.7,           !- Vertex 3
  24179 !        6.1506880995, .0174503251, 8.7,            !- Vertex 4
  24180 !        5.9792069927, .0451075544, 8.7,            !- Vertex 5
  24181 !        5.3061694976, .3056484237, 8.7,            !- Vertex 6
  24182 !        4.7020089794, .7004282134, 8.7,            !- Vertex 7
  24183 !        4.4475695654, .956310683, 8.7,             !- Vertex 8
  24184 !        3.8580475187, .6318130077, 8.7;            !- Vertex 9
  24185 AirflowNetwork:MultiZone:Surface:Crack,
  24186 Block2:Office13_Roof_1_0_0,  !- Name
  24187 0.00071,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24188 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24189 Reference Crack Conditions;  !- Reference Crack Conditions
  24190 
  24191 !
  24192 !    ! Block 2, office 13, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
  24193 !    BuildingSurface:Detailed,                      !- Surface
  24194 !       Block2:Office13_Wall_2_0_0,                 !- Surface name
  24195 !       Wall, 5,                                    !- Class and Construction Name
  24196 !       Block2:Office13,                            !- Zone Name
  24197 !       Outdoors, ,                                 !- Outside Face Environment
  24198 !       SunExposed,                                 !- Sun Exposure
  24199 !       WindExposed,                                !- Wind Exposure
  24200 !       .5,                                         !- View Factor to Ground
  24201 !       4,                                          !- Number vertices
  24202 !        4.7020089794, .7004282134, 3.35,           !- Vertex 1
  24203 !        4.4475695654, .956310683, 3.35,            !- Vertex 2
  24204 !        4.4475695654, .956310683, 8.7,             !- Vertex 3
  24205 !        4.7020089794, .7004282134, 8.7;            !- Vertex 4
  24206 AirflowNetwork:MultiZone:Surface:Crack,
  24207 Block2:Office13_Wall_2_0_0,  !- Name
  24208 0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24209 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24210 Reference Crack Conditions;  !- Reference Crack Conditions
  24211 
  24212 !
  24213 !    ! Block 2, office 13, Wall - 15.356 m2 - 210.0°, Surface Area: 15.356m2
  24214 !    BuildingSurface:Detailed,                      !- Surface
  24215 !       Block2:Office13_Wall_5_0_0,                 !- Surface name
  24216 !       Wall, 5,                                    !- Class and Construction Name
  24217 !       Block2:Office13,                            !- Zone Name
  24218 !       Outdoors, ,                                 !- Outside Face Environment
  24219 !       SunExposed,                                 !- Sun Exposure
  24220 !       WindExposed,                                !- Wind Exposure
  24221 !       .5,                                         !- View Factor to Ground
  24222 !       4,                                          !- Number vertices
  24223 !        2.820418194,-1.1654137021, 3.35,           !- Vertex 1
  24224 !        5.3061694976,-2.6005628864, 3.35,          !- Vertex 2
  24225 !        5.3061694976,-2.6005628864, 8.7,           !- Vertex 3
  24226 !        2.820418194,-1.1654137021, 8.7;            !- Vertex 4
  24227 AirflowNetwork:MultiZone:Surface:Crack,
  24228 Block2:Office13_Wall_5_0_0,  !- Name
  24229 0.0012285,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24230 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24231 Reference Crack Conditions;  !- Reference Crack Conditions
  24232 
  24233 !
  24234 !    ! Block 2, office 13, Wall - 0.929 m2 - 9.2°, Surface Area: 0.929m2
  24235 !    BuildingSurface:Detailed,                      !- Surface
  24236 !       Block2:Office13_Wall_8_0_0,                 !- Surface name
  24237 !       Wall, 5,                                    !- Class and Construction Name
  24238 !       Block2:Office13,                            !- Zone Name
  24239 !       Outdoors, ,                                 !- Outside Face Environment
  24240 !       SunExposed,                                 !- Sun Exposure
  24241 !       WindExposed,                                !- Wind Exposure
  24242 !       .5,                                         !- View Factor to Ground
  24243 !       4,                                          !- Number vertices
  24244 !        6.1506880995, .0174503251, 3.35,           !- Vertex 1
  24245 !        5.9792069927, .0451075544, 3.35,           !- Vertex 2
  24246 !        5.9792069927, .0451075544, 8.7,            !- Vertex 3
  24247 !        6.1506880995, .0174503251, 8.7;            !- Vertex 4
  24248 AirflowNetwork:MultiZone:Surface:Crack,
  24249 Block2:Office13_Wall_8_0_0,  !- Name
  24250 0.0000929,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24251 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24252 Reference Crack Conditions;  !- Reference Crack Conditions
  24253 
  24254 !
  24255 !    ! Block 2, office 13, Wall - 3.861 m2 - 21.2°, Surface Area: 3.861m2
  24256 !    BuildingSurface:Detailed,                      !- Surface
  24257 !       Block2:Office13_Wall_9_0_0,                 !- Surface name
  24258 !       Wall, 5,                                    !- Class and Construction Name
  24259 !       Block2:Office13,                            !- Zone Name
  24260 !       Outdoors, ,                                 !- Outside Face Environment
  24261 !       SunExposed,                                 !- Sun Exposure
  24262 !       WindExposed,                                !- Wind Exposure
  24263 !       .5,                                         !- View Factor to Ground
  24264 !       4,                                          !- Number vertices
  24265 !        5.9792069927, .0451075544, 3.35,           !- Vertex 1
  24266 !        5.3061694976, .3056484237, 3.35,           !- Vertex 2
  24267 !        5.3061694976, .3056484237, 8.7,            !- Vertex 3
  24268 !        5.9792069927, .0451075544, 8.7;            !- Vertex 4
  24269 AirflowNetwork:MultiZone:Surface:Crack,
  24270 Block2:Office13_Wall_9_0_0,  !- Name
  24271 0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24272 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24273 Reference Crack Conditions;  !- Reference Crack Conditions
  24274 
  24275 !
  24276 !    ! Block 2, office 13, Wall - 3.861 m2 - 33.2°, Surface Area: 3.861m2
  24277 !    BuildingSurface:Detailed,                      !- Surface
  24278 !       Block2:Office13_Wall_10_0_0,                !- Surface name
  24279 !       Wall, 5,                                    !- Class and Construction Name
  24280 !       Block2:Office13,                            !- Zone Name
  24281 !       Outdoors, ,                                 !- Outside Face Environment
  24282 !       SunExposed,                                 !- Sun Exposure
  24283 !       WindExposed,                                !- Wind Exposure
  24284 !       .5,                                         !- View Factor to Ground
  24285 !       4,                                          !- Number vertices
  24286 !        5.3061694976, .3056484237, 3.35,           !- Vertex 1
  24287 !        4.7020089794, .7004282134, 3.35,           !- Vertex 2
  24288 !        4.7020089794, .7004282134, 8.7,            !- Vertex 3
  24289 !        5.3061694976, .3056484237, 8.7;            !- Vertex 4
  24290 AirflowNetwork:MultiZone:Surface:Crack,
  24291 Block2:Office13_Wall_10_0_0,  !- Name
  24292 0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24293 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24294 Reference Crack Conditions;  !- Reference Crack Conditions
  24295 
  24296 
  24297 AirflowNetwork:MultiZone:Surface:Crack,
  24298 Underground:Zone2_Ceiling_1_0_0,  !- Name
  24299 0.0116421,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24300 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24301 Reference Crack Conditions;  !- Reference Crack Conditions
  24302 
  24303 AirflowNetwork:MultiZone:Surface:Crack,
  24304 Underground:Zone2_Partition_3_0_0,  !- Name
  24305 0.0433136,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24306 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24307 Reference Crack Conditions;  !- Reference Crack Conditions
  24308 
  24309 AirflowNetwork:MultiZone:Surface:Crack,
  24310 Underground:Zone1_Ceiling_1_0_0,  !- Name
  24311 0.006563,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24312 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24313 Reference Crack Conditions;  !- Reference Crack Conditions
  24314 
  24315 AirflowNetwork:MultiZone:Surface:Crack,
  24316 FirstFloor:Zone7_Floor_0_0_0,  !- Name
  24317 0.0116421,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24318 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24319 Reference Crack Conditions;  !- Reference Crack Conditions
  24320 
  24321 AirflowNetwork:MultiZone:Surface:Crack,
  24322 FirstFloor:Zone7_Roof_1_0_0,  !- Name
  24323 0.0012936,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24324 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24325 Reference Crack Conditions;  !- Reference Crack Conditions
  24326 
  24327 AirflowNetwork:MultiZone:Surface:Crack,
  24328 FirstFloor:Zone7_Wall_2_0_0,  !- Name
  24329 0.0021437,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24330 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24331 Reference Crack Conditions;  !- Reference Crack Conditions
  24332 
  24333 AirflowNetwork:MultiZone:Surface:Crack,
  24334 FirstFloor:Zone7_Wall_3_0_0,  !- Name
  24335 0.0003793,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24336 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24337 Reference Crack Conditions;  !- Reference Crack Conditions
  24338 
  24339 AirflowNetwork:MultiZone:Surface:Crack,
  24340 FirstFloor:Zone7_Partition_4_0_0,  !- Name
  24341 0.0693018,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24342 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24343 Reference Crack Conditions;  !- Reference Crack Conditions
  24344 
  24345 AirflowNetwork:MultiZone:Surface:Crack,
  24346 FirstFloor:Zone7_Wall_5_0_0,  !- Name
  24347 0.0007408,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24348 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24349 Reference Crack Conditions;  !- Reference Crack Conditions
  24350 
  24351 AirflowNetwork:MultiZone:Surface:Crack,
  24352 FirstFloor:Zone7_Wall_6_0_0,  !- Name
  24353 0.0000993,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24354 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24355 Reference Crack Conditions;  !- Reference Crack Conditions
  24356 
  24357 AirflowNetwork:MultiZone:Surface:Crack,
  24358 FirstFloor:Zone7_Wall_7_0_0,  !- Name
  24359 0.0007175,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24360 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24361 Reference Crack Conditions;  !- Reference Crack Conditions
  24362 
  24363 AirflowNetwork:MultiZone:Surface:Crack,
  24364 FirstFloor:Zone3_Floor_0_0_0,  !- Name
  24365 0.004661,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24366 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24367 Reference Crack Conditions;  !- Reference Crack Conditions
  24368 
  24369 AirflowNetwork:MultiZone:Surface:Crack,
  24370 FirstFloor:Zone3_Roof_1_0_0,  !- Name
  24371 0.0005183,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24372 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24373 Reference Crack Conditions;  !- Reference Crack Conditions
  24374 
  24375 AirflowNetwork:MultiZone:Surface:Crack,
  24376 FirstFloor:Zone3_Wall_2_0_0,  !- Name
  24377 0.0017234,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24378 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24379 Reference Crack Conditions;  !- Reference Crack Conditions
  24380 
  24381 AirflowNetwork:MultiZone:Surface:Crack,
  24382 FirstFloor:Zone3_Partition_3_0_0,  !- Name
  24383 0.0005024,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24384 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24385 Reference Crack Conditions;  !- Reference Crack Conditions
  24386 
  24387 AirflowNetwork:MultiZone:Surface:Crack,
  24388 FirstFloor:Zone3_Wall_4_0_0,  !- Name
  24389 0.0011129,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24390 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24391 Reference Crack Conditions;  !- Reference Crack Conditions
  24392 
  24393 AirflowNetwork:MultiZone:Surface:Crack,
  24394 FirstFloor:Zone3_Partition_5_0_0,  !- Name
  24395 0.0022494,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24396 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24397 Reference Crack Conditions;  !- Reference Crack Conditions
  24398 
  24399 AirflowNetwork:MultiZone:Surface:Crack,
  24400 FirstFloor:Zone3_Partition_6_0_0,  !- Name
  24401 0.002216,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24402 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24403 Reference Crack Conditions;  !- Reference Crack Conditions
  24404 
  24405 AirflowNetwork:MultiZone:Surface:Crack,
  24406 FirstFloor:Zone6_Floor_0_0_0,  !- Name
  24407 0.0065591,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24408 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24409 Reference Crack Conditions;  !- Reference Crack Conditions
  24410 
  24411 AirflowNetwork:MultiZone:Surface:Crack,
  24412 FirstFloor:Zone6_Roof_1_0_0,  !- Name
  24413 0.0007288,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24414 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24415 Reference Crack Conditions;  !- Reference Crack Conditions
  24416 
  24417 AirflowNetwork:MultiZone:Surface:Crack,
  24418 FirstFloor:Zone6_Wall_3_0_0,  !- Name
  24419 0.00204,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24420 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24421 Reference Crack Conditions;  !- Reference Crack Conditions
  24422 
  24423 AirflowNetwork:MultiZone:Surface:Crack,
  24424 FirstFloor:Zone6_Wall_5_0_0,  !- Name
  24425 0.0005634,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24426 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24427 Reference Crack Conditions;  !- Reference Crack Conditions
  24428 
  24429 AirflowNetwork:MultiZone:Surface:Crack,
  24430 FirstFloor:Zone6_Wall_6_0_0,  !- Name
  24431 0.0000556,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24432 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24433 Reference Crack Conditions;  !- Reference Crack Conditions
  24434 
  24435 AirflowNetwork:MultiZone:Surface:Crack,
  24436 FirstFloor:Zone5_Floor_0_0_0,  !- Name
  24437 0.0136377,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24438 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24439 Reference Crack Conditions;  !- Reference Crack Conditions
  24440 
  24441 AirflowNetwork:MultiZone:Surface:Crack,
  24442 FirstFloor:Zone5_Roof_1_0_0,  !- Name
  24443 0.0003185,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24444 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24445 Reference Crack Conditions;  !- Reference Crack Conditions
  24446 
  24447 AirflowNetwork:MultiZone:Surface:Crack,
  24448 FirstFloor:Zone5_Wall_2_0_0,  !- Name
  24449 0.0002697,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24450 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24451 Reference Crack Conditions;  !- Reference Crack Conditions
  24452 
  24453 AirflowNetwork:MultiZone:Surface:Crack,
  24454 FirstFloor:Zone5_Partition_3_0_0,  !- Name
  24455 0.0036991,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24456 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24457 Reference Crack Conditions;  !- Reference Crack Conditions
  24458 
  24459 AirflowNetwork:MultiZone:Surface:Crack,
  24460 FirstFloor:Zone5_Wall_4_0_0,  !- Name
  24461 0.0002701,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24462 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24463 Reference Crack Conditions;  !- Reference Crack Conditions
  24464 
  24465 AirflowNetwork:MultiZone:Surface:Crack,
  24466 FirstFloor:Zone5_Wall_5_0_0,  !- Name
  24467 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24468 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24469 Reference Crack Conditions;  !- Reference Crack Conditions
  24470 
  24471 AirflowNetwork:MultiZone:Surface:Crack,
  24472 FirstFloor:Zone5_Wall_6_0_0,  !- Name
  24473 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24474 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24475 Reference Crack Conditions;  !- Reference Crack Conditions
  24476 
  24477 AirflowNetwork:MultiZone:Surface:Crack,
  24478 FirstFloor:Zone5_Wall_7_0_0,  !- Name
  24479 0.0002087,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24480 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24481 Reference Crack Conditions;  !- Reference Crack Conditions
  24482 
  24483 AirflowNetwork:MultiZone:Surface:Crack,
  24484 FirstFloor:Zone5_Wall_8_0_0,  !- Name
  24485 0.0002086,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24486 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24487 Reference Crack Conditions;  !- Reference Crack Conditions
  24488 
  24489 AirflowNetwork:MultiZone:Surface:Crack,
  24490 FirstFloor:Zone5_Wall_9_0_0,  !- Name
  24491 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24492 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24493 Reference Crack Conditions;  !- Reference Crack Conditions
  24494 
  24495 AirflowNetwork:MultiZone:Surface:Crack,
  24496 FirstFloor:Zone5_Wall_10_0_0,  !- Name
  24497 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24498 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24499 Reference Crack Conditions;  !- Reference Crack Conditions
  24500 
  24501 AirflowNetwork:MultiZone:Surface:Crack,
  24502 FirstFloor:Zone5_Wall_11_0_0,  !- Name
  24503 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24504 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24505 Reference Crack Conditions;  !- Reference Crack Conditions
  24506 
  24507 AirflowNetwork:MultiZone:Surface:Crack,
  24508 FirstFloor:Zone5_Wall_12_0_0,  !- Name
  24509 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24510 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24511 Reference Crack Conditions;  !- Reference Crack Conditions
  24512 
  24513 AirflowNetwork:MultiZone:Surface:Crack,
  24514 FirstFloor:Zone5_Wall_13_0_0,  !- Name
  24515 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24516 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24517 Reference Crack Conditions;  !- Reference Crack Conditions
  24518 
  24519 AirflowNetwork:MultiZone:Surface:Crack,
  24520 FirstFloor:Zone5_Wall_14_0_0,  !- Name
  24521 0.0002086,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24522 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24523 Reference Crack Conditions;  !- Reference Crack Conditions
  24524 
  24525 AirflowNetwork:MultiZone:Surface:Crack,
  24526 FirstFloor:Zone5_Wall_15_0_0,  !- Name
  24527 0.0002086,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24528 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24529 Reference Crack Conditions;  !- Reference Crack Conditions
  24530 
  24531 AirflowNetwork:MultiZone:Surface:Crack,
  24532 FirstFloor:Zone5_Wall_16_0_0,  !- Name
  24533 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24534 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24535 Reference Crack Conditions;  !- Reference Crack Conditions
  24536 
  24537 AirflowNetwork:MultiZone:Surface:Crack,
  24538 FirstFloor:Zone5_Wall_17_0_0,  !- Name
  24539 0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24540 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24541 Reference Crack Conditions;  !- Reference Crack Conditions
  24542 
  24543 AirflowNetwork:MultiZone:Surface:Crack,
  24544 FirstFloor:Zone2_Floor_0_0_0,  !- Name
  24545 0.0060343,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24546 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24547 Reference Crack Conditions;  !- Reference Crack Conditions
  24548 
  24549 AirflowNetwork:MultiZone:Surface:Crack,
  24550 FirstFloor:Zone2_Roof_1_0_0,  !- Name
  24551 0.0006705,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24552 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24553 Reference Crack Conditions;  !- Reference Crack Conditions
  24554 
  24555 AirflowNetwork:MultiZone:Surface:Crack,
  24556 FirstFloor:Zone2_Wall_2_0_0,  !- Name
  24557 0.0020192,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24558 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24559 Reference Crack Conditions;  !- Reference Crack Conditions
  24560 
  24561 AirflowNetwork:MultiZone:Surface:Crack,
  24562 FirstFloor:Zone2_Partition_3_0_0,  !- Name
  24563 0.0021431,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24564 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24565 Reference Crack Conditions;  !- Reference Crack Conditions
  24566 
  24567 AirflowNetwork:MultiZone:Surface:Crack,
  24568 FirstFloor:Zone2_Partition_4_0_0,  !- Name
  24569 0.0038223,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24570 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24571 Reference Crack Conditions;  !- Reference Crack Conditions
  24572 
  24573 AirflowNetwork:MultiZone:Surface:Crack,
  24574 FirstFloor:Zone2_Wall_5_0_0,  !- Name
  24575 0.0006564,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24576 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24577 Reference Crack Conditions;  !- Reference Crack Conditions
  24578 
  24579 AirflowNetwork:MultiZone:Surface:Crack,
  24580 FirstFloor:Zone1_Floor_0_0_0,  !- Name
  24581 0.0001301,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24582 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24583 Reference Crack Conditions;  !- Reference Crack Conditions
  24584 
  24585 AirflowNetwork:MultiZone:Surface:Crack,
  24586 FirstFloor:Zone1_Roof_1_0_0,  !- Name
  24587 0.0025986,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24588 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24589 Reference Crack Conditions;  !- Reference Crack Conditions
  24590 
  24591 AirflowNetwork:MultiZone:Surface:Crack,
  24592 FirstFloor:Zone1_Wall_2_0_0,  !- Name
  24593 0.0010261,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24594 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24595 Reference Crack Conditions;  !- Reference Crack Conditions
  24596 
  24597 AirflowNetwork:MultiZone:Surface:Crack,
  24598 FirstFloor:Zone1_Wall_3_0_0,  !- Name
  24599 0.0005045,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24600 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24601 Reference Crack Conditions;  !- Reference Crack Conditions
  24602 
  24603 AirflowNetwork:MultiZone:Surface:Crack,
  24604 FirstFloor:Zone1_Wall_4_0_0,  !- Name
  24605 0.003506,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24606 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24607 Reference Crack Conditions;  !- Reference Crack Conditions
  24608 
  24609 AirflowNetwork:MultiZone:Surface:Crack,
  24610 FirstFloor:Zone1_Wall_5_0_0,  !- Name
  24611 0.0007458,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24612 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24613 Reference Crack Conditions;  !- Reference Crack Conditions
  24614 
  24615 AirflowNetwork:MultiZone:Surface:Crack,
  24616 FirstFloor:Zone1_Wall_6_0_0,  !- Name
  24617 0.0002659,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24618 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24619 Reference Crack Conditions;  !- Reference Crack Conditions
  24620 
  24621 AirflowNetwork:MultiZone:Surface:Crack,
  24622 FirstFloor:Zone1_Partition_8_0_0,  !- Name
  24623 0.0039459,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24624 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24625 Reference Crack Conditions;  !- Reference Crack Conditions
  24626 
  24627 AirflowNetwork:MultiZone:Surface:Crack,
  24628 FirstFloor:Zone4_Floor_0_0_0,  !- Name
  24629 0.000059,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24630 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24631 Reference Crack Conditions;  !- Reference Crack Conditions
  24632 
  24633 AirflowNetwork:MultiZone:Surface:Crack,
  24634 FirstFloor:Zone4_Floor_0_1_0,  !- Name
  24635 0.0061883,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24636 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24637 Reference Crack Conditions;  !- Reference Crack Conditions
  24638 
  24639 AirflowNetwork:MultiZone:Surface:Crack,
  24640 FirstFloor:Zone4_Roof_1_0_0,  !- Name
  24641 0.0005665,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24642 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24643 Reference Crack Conditions;  !- Reference Crack Conditions
  24644 
  24645 AirflowNetwork:MultiZone:Surface:Crack,
  24646 GroundFloor:Zone7_Wall_2_0_0,  !- Name
  24647 0.0018193,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24648 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24649 Reference Crack Conditions;  !- Reference Crack Conditions
  24650 
  24651 AirflowNetwork:MultiZone:Surface:Crack,
  24652 GroundFloor:Zone7_Wall_3_0_0,  !- Name
  24653 0.0001397,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24654 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24655 Reference Crack Conditions;  !- Reference Crack Conditions
  24656 
  24657 AirflowNetwork:MultiZone:Surface:Crack,
  24658 GroundFloor:Zone7_Partition_4_0_0,  !- Name
  24659 0.0580402,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24660 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24661 Reference Crack Conditions;  !- Reference Crack Conditions
  24662 
  24663 AirflowNetwork:MultiZone:Surface:Crack,
  24664 GroundFloor:Zone7_Wall_5_0_0,  !- Name
  24665 0.0006205,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24666 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24667 Reference Crack Conditions;  !- Reference Crack Conditions
  24668 
  24669 AirflowNetwork:MultiZone:Surface:Crack,
  24670 GroundFloor:Zone7_Wall_6_0_0,  !- Name
  24671 0.0000462,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24672 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24673 Reference Crack Conditions;  !- Reference Crack Conditions
  24674 
  24675 AirflowNetwork:MultiZone:Surface:Crack,
  24676 GroundFloor:Zone7_Wall_7_0_0,  !- Name
  24677 0.0006009,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24678 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24679 Reference Crack Conditions;  !- Reference Crack Conditions
  24680 
  24681 AirflowNetwork:MultiZone:Surface:Crack,
  24682 GroundFloor:Zone3_Wall_2_0_0,  !- Name
  24683 0.0014433,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24684 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24685 Reference Crack Conditions;  !- Reference Crack Conditions
  24686 
  24687 AirflowNetwork:MultiZone:Surface:Crack,
  24688 GroundFloor:Zone3_Partition_3_0_0,  !- Name
  24689 0.0004791,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24690 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24691 Reference Crack Conditions;  !- Reference Crack Conditions
  24692 
  24693 AirflowNetwork:MultiZone:Surface:Crack,
  24694 GroundFloor:Zone3_Wall_4_0_0,  !- Name
  24695 0.0009296,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24696 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24697 Reference Crack Conditions;  !- Reference Crack Conditions
  24698 
  24699 AirflowNetwork:MultiZone:Surface:Crack,
  24700 GroundFloor:Zone3_Partition_5_0_0,  !- Name
  24701 0.0020109,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24702 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24703 Reference Crack Conditions;  !- Reference Crack Conditions
  24704 
  24705 AirflowNetwork:MultiZone:Surface:Crack,
  24706 GroundFloor:Zone3_Partition_6_0_0,  !- Name
  24707 0.001906,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24708 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24709 Reference Crack Conditions;  !- Reference Crack Conditions
  24710 
  24711 AirflowNetwork:MultiZone:Surface:Crack,
  24712 GroundFloor:Zone6_Wall_3_0_0,  !- Name
  24713 0.001711,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24714 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24715 Reference Crack Conditions;  !- Reference Crack Conditions
  24716 
  24717 AirflowNetwork:MultiZone:Surface:Crack,
  24718 GroundFloor:Zone6_Wall_5_0_0,  !- Name
  24719 0.0004718,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24720 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24721 Reference Crack Conditions;  !- Reference Crack Conditions
  24722 
  24723 AirflowNetwork:MultiZone:Surface:Crack,
  24724 GroundFloor:Zone6_Wall_6_0_0,  !- Name
  24725 0.000058,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24726 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24727 Reference Crack Conditions;  !- Reference Crack Conditions
  24728 
  24729 AirflowNetwork:MultiZone:Surface:Crack,
  24730 GroundFloor:Zone5_Wall_2_0_0,  !- Name
  24731 0.0002256,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24732 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24733 Reference Crack Conditions;  !- Reference Crack Conditions
  24734 
  24735 AirflowNetwork:MultiZone:Surface:Crack,
  24736 GroundFloor:Zone5_Partition_3_0_0,  !- Name
  24737 0.0035207,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24738 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24739 Reference Crack Conditions;  !- Reference Crack Conditions
  24740 
  24741 AirflowNetwork:MultiZone:Surface:Crack,
  24742 GroundFloor:Zone5_Wall_4_0_0,  !- Name
  24743 0.0002259,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24744 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24745 Reference Crack Conditions;  !- Reference Crack Conditions
  24746 
  24747 AirflowNetwork:MultiZone:Surface:Crack,
  24748 GroundFloor:Zone5_Wall_5_0_0,  !- Name
  24749 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24750 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24751 Reference Crack Conditions;  !- Reference Crack Conditions
  24752 
  24753 AirflowNetwork:MultiZone:Surface:Crack,
  24754 GroundFloor:Zone5_Wall_6_0_0,  !- Name
  24755 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24756 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24757 Reference Crack Conditions;  !- Reference Crack Conditions
  24758 
  24759 AirflowNetwork:MultiZone:Surface:Crack,
  24760 GroundFloor:Zone5_Wall_7_0_0,  !- Name
  24761 0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24762 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24763 Reference Crack Conditions;  !- Reference Crack Conditions
  24764 
  24765 AirflowNetwork:MultiZone:Surface:Crack,
  24766 GroundFloor:Zone5_Wall_8_0_0,  !- Name
  24767 0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24768 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24769 Reference Crack Conditions;  !- Reference Crack Conditions
  24770 
  24771 AirflowNetwork:MultiZone:Surface:Crack,
  24772 GroundFloor:Zone5_Wall_9_0_0,  !- Name
  24773 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24774 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24775 Reference Crack Conditions;  !- Reference Crack Conditions
  24776 
  24777 AirflowNetwork:MultiZone:Surface:Crack,
  24778 GroundFloor:Zone5_Wall_10_0_0,  !- Name
  24779 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24780 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24781 Reference Crack Conditions;  !- Reference Crack Conditions
  24782 
  24783 AirflowNetwork:MultiZone:Surface:Crack,
  24784 GroundFloor:Zone5_Wall_11_0_0,  !- Name
  24785 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24786 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24787 Reference Crack Conditions;  !- Reference Crack Conditions
  24788 
  24789 AirflowNetwork:MultiZone:Surface:Crack,
  24790 GroundFloor:Zone5_Wall_12_0_0,  !- Name
  24791 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24792 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24793 Reference Crack Conditions;  !- Reference Crack Conditions
  24794 
  24795 AirflowNetwork:MultiZone:Surface:Crack,
  24796 GroundFloor:Zone5_Wall_13_0_0,  !- Name
  24797 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24798 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24799 Reference Crack Conditions;  !- Reference Crack Conditions
  24800 
  24801 AirflowNetwork:MultiZone:Surface:Crack,
  24802 GroundFloor:Zone5_Wall_14_0_0,  !- Name
  24803 0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24804 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24805 Reference Crack Conditions;  !- Reference Crack Conditions
  24806 
  24807 AirflowNetwork:MultiZone:Surface:Crack,
  24808 GroundFloor:Zone5_Wall_15_0_0,  !- Name
  24809 0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24810 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24811 Reference Crack Conditions;  !- Reference Crack Conditions
  24812 
  24813 AirflowNetwork:MultiZone:Surface:Crack,
  24814 GroundFloor:Zone5_Wall_16_0_0,  !- Name
  24815 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24816 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24817 Reference Crack Conditions;  !- Reference Crack Conditions
  24818 
  24819 AirflowNetwork:MultiZone:Surface:Crack,
  24820 GroundFloor:Zone5_Wall_17_0_0,  !- Name
  24821 0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24822 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24823 Reference Crack Conditions;  !- Reference Crack Conditions
  24824 
  24825 AirflowNetwork:MultiZone:Surface:Crack,
  24826 GroundFloor:Zone2_Wall_2_0_0,  !- Name
  24827 0.0015705,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24828 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24829 Reference Crack Conditions;  !- Reference Crack Conditions
  24830 
  24831 AirflowNetwork:MultiZone:Surface:Crack,
  24832 GroundFloor:Zone2_Partition_3_0_0,  !- Name
  24833 0.0019053,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24834 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24835 Reference Crack Conditions;  !- Reference Crack Conditions
  24836 
  24837 AirflowNetwork:MultiZone:Surface:Crack,
  24838 GroundFloor:Zone2_Partition_4_0_0,  !- Name
  24839 0.0036438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24840 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24841 Reference Crack Conditions;  !- Reference Crack Conditions
  24842 
  24843 AirflowNetwork:MultiZone:Surface:Crack,
  24844 GroundFloor:Zone2_Wall_5_0_0,  !- Name
  24845 0.0005497,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24846 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24847 Reference Crack Conditions;  !- Reference Crack Conditions
  24848 
  24849 AirflowNetwork:MultiZone:Surface:Crack,
  24850 GroundFloor:Zone1_Wall_2_0_0,  !- Name
  24851 0.0008593,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24852 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24853 Reference Crack Conditions;  !- Reference Crack Conditions
  24854 
  24855 AirflowNetwork:MultiZone:Surface:Crack,
  24856 GroundFloor:Zone1_Wall_3_0_0,  !- Name
  24857 0.000087,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24858 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24859 Reference Crack Conditions;  !- Reference Crack Conditions
  24860 
  24861 AirflowNetwork:MultiZone:Surface:Crack,
  24862 GroundFloor:Zone1_Wall_4_0_0,  !- Name
  24863 0.0024557,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24864 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24865 Reference Crack Conditions;  !- Reference Crack Conditions
  24866 
  24867 AirflowNetwork:MultiZone:Surface:Crack,
  24868 GroundFloor:Zone1_Wall_5_0_0,  !- Name
  24869 0.0006998,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24870 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24871 Reference Crack Conditions;  !- Reference Crack Conditions
  24872 
  24873 AirflowNetwork:MultiZone:Surface:Crack,
  24874 GroundFloor:Zone1_Wall_6_0_0,  !- Name
  24875 0.0002227,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24876 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24877 Reference Crack Conditions;  !- Reference Crack Conditions
  24878 
  24879 AirflowNetwork:MultiZone:Surface:Crack,
  24880 GroundFloor:Zone1_Partition_8_0_0,  !- Name
  24881 0.0034516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24882 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  24883 Reference Crack Conditions;  !- Reference Crack Conditions
  24884 
  24885 !
  24886 !
  24887 !    ! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
  24888 !    BuildingSurface:Detailed,                      !- Surface
  24889 !       GroundFloor:Office3_Floor_0_0_0,            !- Surface name
  24890 !       Floor, 1,                                   !- Class and Construction Name
  24891 !       GroundFloor:Office3,                        !- Zone Name
  24892 !       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10000,   !- Outside Face Environment
  24893 !       NoSun,                                      !- Sun Exposure
  24894 !       NoWind,                                     !- Wind Exposure
  24895 !       0,                                          !- View Factor to Ground
  24896 !       9,                                          !- Number vertices
  24897 !        13.30144302, 5.96388607, 0,                !- Vertex 1
  24898 !        11.15485807, 5.38740717, 0,                !- Vertex 2
  24899 !        8.92774127, 6.68982056, 0,                 !- Vertex 3
  24900 !        8.78436307, 6.74829621, 0,                 !- Vertex 4
  24901 !        8.78090967, 6.83883094, 0,                 !- Vertex 5
  24902 !        10.49826651, 9.81338024, 0,                !- Vertex 6
  24903 !        12.55644467, 8.62509052, 0,                !- Vertex 7
  24904 !        12.71894467, 8.90654878, 0,                !- Vertex 8
  24905 !        14.43002876, 7.91865392, 0;                !- Vertex 9
  24906 !
  24907 !    ! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
  24908 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  24909 !       UndergroundFloor:Zone1_Ceiling_1_0_10000,   !- Surface name
  24910 !       Ceiling, 2,                                 !- Class and Construction Name
  24911 !       UndergroundFloor:Zone1,                     !- Zone Name
  24912 !       Surface, GroundFloor:Office3_Floor_0_0_0,   !- Outside Face Environment
  24913 !       NoSun,                                      !- Sun Exposure
  24914 !       NoWind,                                     !- Wind Exposure
  24915 !       0,                                          !- View Factor to Ground
  24916 !       9,                                          !- Number vertices
  24917 !        8.92774127, 6.68982056, 0,                 !- Vertex 1
  24918 !        11.15485807, 5.38740717, 0,                !- Vertex 2
  24919 !        13.30144302, 5.96388607, 0,                !- Vertex 3
  24920 !        14.43002876, 7.91865392, 0,                !- Vertex 4
  24921 !        12.71894467, 8.90654878, 0,                !- Vertex 5
  24922 !        12.55644467, 8.62509052, 0,                !- Vertex 6
  24923 !        10.49826651, 9.81338024, 0,                !- Vertex 7
  24924 !        8.78090967, 6.83883094, 0,                 !- Vertex 8
  24925 !        8.78436307, 6.74829621, 0;                 !- Vertex 9
  24926 AirflowNetwork:MultiZone:Surface:Crack,
  24927 GroundFloor:Office3_Floor_0_0_0,  !- Name
  24928 0.0131762,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24929 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24930 Reference Crack Conditions;  !- Reference Crack Conditions
  24931 
  24932 !
  24933 !    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
  24934 !    BuildingSurface:Detailed,                      !- Surface
  24935 !       GroundFloor:Office3_Ceiling_1_0_0,          !- Surface name
  24936 !       Ceiling, 3,                                 !- Class and Construction Name
  24937 !       GroundFloor:Office3,                        !- Zone Name
  24938 !       Surface, FirstFloor:Office10_Floor_0_0_10001,   !- Outside Face Environment
  24939 !       NoSun,                                      !- Sun Exposure
  24940 !       NoWind,                                     !- Wind Exposure
  24941 !       0,                                          !- View Factor to Ground
  24942 !       9,                                          !- Number vertices
  24943 !        8.92774127, 6.68982056, 3.35,              !- Vertex 1
  24944 !        11.15485807, 5.38740717, 3.35,             !- Vertex 2
  24945 !        13.1912320502, 5.9342882203, 3.35,         !- Vertex 3
  24946 !        14.3601867852, 7.9589772028, 3.35,         !- Vertex 4
  24947 !        12.71894467, 8.90654878, 3.35,             !- Vertex 5
  24948 !        12.55644467, 8.62509052, 3.35,             !- Vertex 6
  24949 !        10.49826651, 9.81338024, 3.35,             !- Vertex 7
  24950 !        8.78090967, 6.83883094, 3.35,              !- Vertex 8
  24951 !        8.78436307, 6.74829621, 3.35;              !- Vertex 9
  24952 !
  24953 !    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
  24954 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  24955 !       FirstFloor:Office10_Floor_0_0_10001,        !- Surface name
  24956 !       Floor, 4,                                   !- Class and Construction Name
  24957 !       FirstFloor:Office10,                        !- Zone Name
  24958 !       Surface, GroundFloor:Office3_Ceiling_1_0_0, !- Outside Face Environment
  24959 !       NoSun,                                      !- Sun Exposure
  24960 !       NoWind,                                     !- Wind Exposure
  24961 !       0,                                          !- View Factor to Ground
  24962 !       9,                                          !- Number vertices
  24963 !        13.1912320502, 5.9342882203, 3.35,         !- Vertex 1
  24964 !        11.15485807, 5.38740717, 3.35,             !- Vertex 2
  24965 !        8.92774127, 6.68982056, 3.35,              !- Vertex 3
  24966 !        8.78436307, 6.74829621, 3.35,              !- Vertex 4
  24967 !        8.78090967, 6.83883094, 3.35,              !- Vertex 5
  24968 !        10.49826651, 9.81338024, 3.35,             !- Vertex 6
  24969 !        12.55644467, 8.62509052, 3.35,             !- Vertex 7
  24970 !        12.71894467, 8.90654878, 3.35,             !- Vertex 8
  24971 !        14.3601867852, 7.9589772028, 3.35;         !- Vertex 9
  24972 AirflowNetwork:MultiZone:Surface:Crack,
  24973 GroundFloor:Office3_Ceiling_1_0_0,  !- Name
  24974 0.0130095,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  24975 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  24976 Reference Crack Conditions;  !- Reference Crack Conditions
  24977 
  24978 !
  24979 !    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
  24980 !    BuildingSurface:Detailed,                      !- Surface
  24981 !       GroundFloor:Office3_Ceiling_1_1_0,          !- Surface name
  24982 !       Ceiling, 3,                                 !- Class and Construction Name
  24983 !       GroundFloor:Office3,                        !- Zone Name
  24984 !       Surface, FirstFloor:Corridor%b1_Floor_0_0_10002,   !- Outside Face Environment
  24985 !       NoSun,                                      !- Sun Exposure
  24986 !       NoWind,                                     !- Wind Exposure
  24987 !       0,                                          !- View Factor to Ground
  24988 !       4,                                          !- Number vertices
  24989 !        13.1912320502, 5.9342882203, 3.35,         !- Vertex 1
  24990 !        13.30144302, 5.96388607, 3.35,             !- Vertex 2
  24991 !        14.317528761, 7.7237982033, 3.35,          !- Vertex 3
  24992 !        14.24768678, 7.76412149, 3.35;             !- Vertex 4
  24993 !
  24994 !    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
  24995 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  24996 !       FirstFloor:Corridor%b1_Floor_0_0_10002,     !- Surface name
  24997 !       Floor, 4,                                   !- Class and Construction Name
  24998 !       FirstFloor:Corridor%b1,                     !- Zone Name
  24999 !       Surface, GroundFloor:Office3_Ceiling_1_1_0, !- Outside Face Environment
  25000 !       NoSun,                                      !- Sun Exposure
  25001 !       NoWind,                                     !- Wind Exposure
  25002 !       0,                                          !- View Factor to Ground
  25003 !       4,                                          !- Number vertices
  25004 !        13.30144302, 5.96388607, 3.35,             !- Vertex 1
  25005 !        13.1912320502, 5.9342882203, 3.35,         !- Vertex 2
  25006 !        14.24768678, 7.76412149, 3.35,             !- Vertex 3
  25007 !        14.317528761, 7.7237982033, 3.35;          !- Vertex 4
  25008 AirflowNetwork:MultiZone:Surface:Crack,
  25009 GroundFloor:Office3_Ceiling_1_1_0,  !- Name
  25010 0.0001504,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25011 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25012 Reference Crack Conditions;  !- Reference Crack Conditions
  25013 
  25014 !
  25015 !    ! ground floor, office 3, Wall - 8.643 m2 - 210.3�, Surface Area: 8.643m2
  25016 !    BuildingSurface:Detailed,                      !- Surface
  25017 !       GroundFloor:Office3_Wall_2_0_0,             !- Surface name
  25018 !       Wall, 5,                                    !- Class and Construction Name
  25019 !       GroundFloor:Office3,                        !- Zone Name
  25020 !       Outdoors, ,                                 !- Outside Face Environment
  25021 !       SunExposed,                                 !- Sun Exposure
  25022 !       WindExposed,                                !- Wind Exposure
  25023 !       .5,                                         !- View Factor to Ground
  25024 !       4,                                          !- Number vertices
  25025 !        8.9277412669, 6.6898205627, 0,             !- Vertex 1
  25026 !        11.1548580704, 5.3874071704, 0,            !- Vertex 2
  25027 !        11.1548580704, 5.3874071704, 3.35,         !- Vertex 3
  25028 !        8.9277412669, 6.6898205627, 3.35;          !- Vertex 4
  25029 AirflowNetwork:MultiZone:Surface:Crack,
  25030 GroundFloor:Office3_Wall_2_0_0,  !- Name
  25031 0.0008643,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25032 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25033 Reference Crack Conditions;  !- Reference Crack Conditions
  25034 
  25035 !
  25036 !    ! ground floor, office 3, Wall - 7.446 m2 - 165.0�, Surface Area: 7.446m2
  25037 !    BuildingSurface:Detailed,                      !- Surface
  25038 !       GroundFloor:Office3_Wall_3_0_0,             !- Surface name
  25039 !       Wall, 5,                                    !- Class and Construction Name
  25040 !       GroundFloor:Office3,                        !- Zone Name
  25041 !       Outdoors, ,                                 !- Outside Face Environment
  25042 !       SunExposed,                                 !- Sun Exposure
  25043 !       WindExposed,                                !- Wind Exposure
  25044 !       .5,                                         !- View Factor to Ground
  25045 !       4,                                          !- Number vertices
  25046 !        11.1548580704, 5.3874071704, 0,            !- Vertex 1
  25047 !        13.3014430181, 5.9638860675, 0,            !- Vertex 2
  25048 !        13.3014430181, 5.9638860675, 3.35,         !- Vertex 3
  25049 !        11.1548580704, 5.3874071704, 3.35;         !- Vertex 4
  25050 AirflowNetwork:MultiZone:Surface:Crack,
  25051 GroundFloor:Office3_Wall_3_0_0,  !- Name
  25052 0.0007446,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25053 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25054 Reference Crack Conditions;  !- Reference Crack Conditions
  25055 
  25056 !
  25057 !    ! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
  25058 !    BuildingSurface:Detailed,                      !- Surface
  25059 !       GroundFloor:Office3_Partition_4_0_0,        !- Surface name
  25060 !       Wall, 7,                                    !- Class and Construction Name
  25061 !       GroundFloor:Office3,                        !- Zone Name
  25062 !       Surface, GroundFloor:Corridor%a1_Partition_5_0_10003,   !- Outside Face Environment
  25063 !       NoSun,                                      !- Sun Exposure
  25064 !       NoWind,                                     !- Wind Exposure
  25065 !       0,                                          !- View Factor to Ground
  25066 !       4,                                          !- Number vertices
  25067 !        13.3014430187, 5.9638860686, 0,            !- Vertex 1
  25068 !        14.2675287637, 7.6371956634, 0,            !- Vertex 2
  25069 !        14.2675287637, 7.6371956634, 3.35,         !- Vertex 3
  25070 !        13.3014430187, 5.9638860686, 3.35;         !- Vertex 4
  25071 !
  25072 !    ! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
  25073 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25074 !       GroundFloor:Corridor%a1_Partition_5_0_10003,!- Surface name
  25075 !       Wall, 8,                                    !- Class and Construction Name
  25076 !       GroundFloor:Corridor%a1,                    !- Zone Name
  25077 !       Surface, GroundFloor:Office3_Partition_4_0_0,   !- Outside Face Environment
  25078 !       NoSun,                                      !- Sun Exposure
  25079 !       NoWind,                                     !- Wind Exposure
  25080 !       0,                                          !- View Factor to Ground
  25081 !       4,                                          !- Number vertices
  25082 !        14.2675287637, 7.6371956634, 0,            !- Vertex 1
  25083 !        13.3014430187, 5.9638860686, 0,            !- Vertex 2
  25084 !        13.3014430187, 5.9638860686, 3.35,         !- Vertex 3
  25085 !        14.2675287637, 7.6371956634, 3.35;         !- Vertex 4
  25086 AirflowNetwork:MultiZone:Surface:Crack,
  25087 GroundFloor:Office3_Partition_4_0_0,  !- Name
  25088 0.0134783,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25089 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25090 Reference Crack Conditions;  !- Reference Crack Conditions
  25091 
  25092 !
  25093 !    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
  25094 !    BuildingSurface:Detailed,                      !- Surface
  25095 !       GroundFloor:Office3_Partition_5_0_0,        !- Surface name
  25096 !       Wall, 7,                                    !- Class and Construction Name
  25097 !       GroundFloor:Office3,                        !- Zone Name
  25098 !       Surface, GroundFloor:Corridor%a2_Partition_11_0_10005,   !- Outside Face Environment
  25099 !       NoSun,                                      !- Sun Exposure
  25100 !       NoWind,                                     !- Wind Exposure
  25101 !       0,                                          !- View Factor to Ground
  25102 !       4,                                          !- Number vertices
  25103 !        14.2675287637, 7.6371956634, 0,            !- Vertex 1
  25104 !        14.4300287637, 7.9186539196, 0,            !- Vertex 2
  25105 !        14.4300287637, 7.9186539196, 3.35,         !- Vertex 3
  25106 !        14.2675287637, 7.6371956634, 3.35;         !- Vertex 4
  25107 !
  25108 !    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
  25109 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25110 !       GroundFloor:Corridor%a2_Partition_11_0_10005,  !- Surface name
  25111 !       Wall, 8,                                    !- Class and Construction Name
  25112 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25113 !       Surface, GroundFloor:Office3_Partition_5_0_0,   !- Outside Face Environment
  25114 !       NoSun,                                      !- Sun Exposure
  25115 !       NoWind,                                     !- Wind Exposure
  25116 !       0,                                          !- View Factor to Ground
  25117 !       4,                                          !- Number vertices
  25118 !        14.4300287637, 7.9186539196, 0,            !- Vertex 1
  25119 !        14.2675287637, 7.6371956634, 0,            !- Vertex 2
  25120 !        14.2675287637, 7.6371956634, 3.35,         !- Vertex 3
  25121 !        14.4300287637, 7.9186539196, 3.35;         !- Vertex 4
  25122 AirflowNetwork:MultiZone:Surface:Crack,
  25123 GroundFloor:Office3_Partition_5_0_0,  !- Name
  25124 0.0032662,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25125 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25126 Reference Crack Conditions;  !- Reference Crack Conditions
  25127 
  25128 !
  25129 !    ! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
  25130 !    BuildingSurface:Detailed,                      !- Surface
  25131 !       GroundFloor:Office3_Partition_6_0_0,        !- Surface name
  25132 !       Wall, 7,                                    !- Class and Construction Name
  25133 !       GroundFloor:Office3,                        !- Zone Name
  25134 !       Surface, GroundFloor:Corridor%a2_Partition_10_0_10006,   !- Outside Face Environment
  25135 !       NoSun,                                      !- Sun Exposure
  25136 !       NoWind,                                     !- Wind Exposure
  25137 !       0,                                          !- View Factor to Ground
  25138 !       4,                                          !- Number vertices
  25139 !        14.4300287654, 7.9186539164, 0,            !- Vertex 1
  25140 !        13.3743022896, 8.5281778814, 0,            !- Vertex 2
  25141 !        13.3743022896, 8.5281778814, 3.35,         !- Vertex 3
  25142 !        14.4300287654, 7.9186539164, 3.35;         !- Vertex 4
  25143 !
  25144 !    ! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
  25145 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25146 !       GroundFloor:Corridor%a2_Partition_10_0_10006,  !- Surface name
  25147 !       Wall, 8,                                    !- Class and Construction Name
  25148 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25149 !       Surface, GroundFloor:Office3_Partition_6_0_0,   !- Outside Face Environment
  25150 !       NoSun,                                      !- Sun Exposure
  25151 !       NoWind,                                     !- Wind Exposure
  25152 !       0,                                          !- View Factor to Ground
  25153 !       4,                                          !- Number vertices
  25154 !        13.3743022896, 8.5281778814, 0,            !- Vertex 1
  25155 !        14.4300287654, 7.9186539164, 0,            !- Vertex 2
  25156 !        14.4300287654, 7.9186539164, 3.35,         !- Vertex 3
  25157 !        13.3743022896, 8.5281778814, 3.35;         !- Vertex 4
  25158 AirflowNetwork:MultiZone:Surface:Crack,
  25159 GroundFloor:Office3_Partition_6_0_0,  !- Name
  25160 0.0122514,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25161 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25162 Reference Crack Conditions;  !- Reference Crack Conditions
  25163 
  25164 !
  25165 !    ! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
  25166 !    BuildingSurface:Detailed,                      !- Surface
  25167 !       GroundFloor:Office3_Partition_7_0_0,        !- Surface name
  25168 !       Wall, 7,                                    !- Class and Construction Name
  25169 !       GroundFloor:Office3,                        !- Zone Name
  25170 !       Surface, GroundFloor:Office2_Partition_2_0_10007,   !- Outside Face Environment
  25171 !       NoSun,                                      !- Sun Exposure
  25172 !       NoWind,                                     !- Wind Exposure
  25173 !       0,                                          !- View Factor to Ground
  25174 !       4,                                          !- Number vertices
  25175 !        13.3743022896, 8.5281778814, 0,            !- Vertex 1
  25176 !        12.7189446753, 8.9065487764, 0,            !- Vertex 2
  25177 !        12.7189446753, 8.9065487764, 3.35,         !- Vertex 3
  25178 !        13.3743022896, 8.5281778814, 3.35;         !- Vertex 4
  25179 !
  25180 !    ! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
  25181 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25182 !       GroundFloor:Office2_Partition_2_0_10007,    !- Surface name
  25183 !       Wall, 8,                                    !- Class and Construction Name
  25184 !       GroundFloor:Office2,                        !- Zone Name
  25185 !       Surface, GroundFloor:Office3_Partition_7_0_0,   !- Outside Face Environment
  25186 !       NoSun,                                      !- Sun Exposure
  25187 !       NoWind,                                     !- Wind Exposure
  25188 !       0,                                          !- View Factor to Ground
  25189 !       4,                                          !- Number vertices
  25190 !        12.7189446753, 8.9065487764, 0,            !- Vertex 1
  25191 !        13.3743022896, 8.5281778814, 0,            !- Vertex 2
  25192 !        13.3743022896, 8.5281778814, 3.35,         !- Vertex 3
  25193 !        12.7189446753, 8.9065487764, 3.35;         !- Vertex 4
  25194 AirflowNetwork:MultiZone:Surface:Crack,
  25195 GroundFloor:Office3_Partition_7_0_0,  !- Name
  25196 0.0076053,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25197 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25198 Reference Crack Conditions;  !- Reference Crack Conditions
  25199 
  25200 !
  25201 !    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
  25202 !    BuildingSurface:Detailed,                      !- Surface
  25203 !       GroundFloor:Office3_Partition_8_0_0,        !- Surface name
  25204 !       Wall, 7,                                    !- Class and Construction Name
  25205 !       GroundFloor:Office3,                        !- Zone Name
  25206 !       Surface, GroundFloor:Office2_Partition_9_0_10008,   !- Outside Face Environment
  25207 !       NoSun,                                      !- Sun Exposure
  25208 !       NoWind,                                     !- Wind Exposure
  25209 !       0,                                          !- View Factor to Ground
  25210 !       4,                                          !- Number vertices
  25211 !        12.7189446744, 8.9065487791, 0,            !- Vertex 1
  25212 !        12.5564446744, 8.6250905228, 0,            !- Vertex 2
  25213 !        12.5564446744, 8.6250905228, 3.35,         !- Vertex 3
  25214 !        12.7189446744, 8.9065487791, 3.35;         !- Vertex 4
  25215 !
  25216 !    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
  25217 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25218 !       GroundFloor:Office2_Partition_9_0_10008,    !- Surface name
  25219 !       Wall, 8,                                    !- Class and Construction Name
  25220 !       GroundFloor:Office2,                        !- Zone Name
  25221 !       Surface, GroundFloor:Office3_Partition_8_0_0,   !- Outside Face Environment
  25222 !       NoSun,                                      !- Sun Exposure
  25223 !       NoWind,                                     !- Wind Exposure
  25224 !       0,                                          !- View Factor to Ground
  25225 !       4,                                          !- Number vertices
  25226 !        12.5564446744, 8.6250905228, 0,            !- Vertex 1
  25227 !        12.7189446744, 8.9065487791, 0,            !- Vertex 2
  25228 !        12.7189446744, 8.9065487791, 3.35,         !- Vertex 3
  25229 !        12.5564446744, 8.6250905228, 3.35;         !- Vertex 4
  25230 AirflowNetwork:MultiZone:Surface:Crack,
  25231 GroundFloor:Office3_Partition_8_0_0,  !- Name
  25232 0.0032663,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25233 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25234 Reference Crack Conditions;  !- Reference Crack Conditions
  25235 
  25236 !
  25237 !    ! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
  25238 !    BuildingSurface:Detailed,                      !- Surface
  25239 !       GroundFloor:Office3_Partition_9_0_0,        !- Surface name
  25240 !       Wall, 7,                                    !- Class and Construction Name
  25241 !       GroundFloor:Office3,                        !- Zone Name
  25242 !       Surface, GroundFloor:Office2_Partition_8_0_10009,   !- Outside Face Environment
  25243 !       NoSun,                                      !- Sun Exposure
  25244 !       NoWind,                                     !- Wind Exposure
  25245 !       0,                                          !- View Factor to Ground
  25246 !       4,                                          !- Number vertices
  25247 !        12.5564446754, 8.6250905201, 0,            !- Vertex 1
  25248 !        10.4982665063, 9.8133802401, 0,            !- Vertex 2
  25249 !        10.4982665063, 9.8133802401, 3.35,         !- Vertex 3
  25250 !        12.5564446754, 8.6250905201, 3.35;         !- Vertex 4
  25251 !
  25252 !    ! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
  25253 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25254 !       GroundFloor:Office2_Partition_8_0_10009,    !- Surface name
  25255 !       Wall, 8,                                    !- Class and Construction Name
  25256 !       GroundFloor:Office2,                        !- Zone Name
  25257 !       Surface, GroundFloor:Office3_Partition_9_0_0,   !- Outside Face Environment
  25258 !       NoSun,                                      !- Sun Exposure
  25259 !       NoWind,                                     !- Wind Exposure
  25260 !       0,                                          !- View Factor to Ground
  25261 !       4,                                          !- Number vertices
  25262 !        10.4982665063, 9.8133802401, 0,            !- Vertex 1
  25263 !        12.5564446754, 8.6250905201, 0,            !- Vertex 2
  25264 !        12.5564446754, 8.6250905201, 3.35,         !- Vertex 3
  25265 !        10.4982665063, 9.8133802401, 3.35;         !- Vertex 4
  25266 AirflowNetwork:MultiZone:Surface:Crack,
  25267 GroundFloor:Office3_Partition_9_0_0,  !- Name
  25268 0.0238846,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25269 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25270 Reference Crack Conditions;  !- Reference Crack Conditions
  25271 
  25272 !
  25273 !    ! ground floor, office 3, Wall - 11.506 m2 - 300.0�, Surface Area: 11.506m2
  25274 !    BuildingSurface:Detailed,                      !- Surface
  25275 !       GroundFloor:Office3_Wall_10_0_0,            !- Surface name
  25276 !       Wall, 5,                                    !- Class and Construction Name
  25277 !       GroundFloor:Office3,                        !- Zone Name
  25278 !       Outdoors, ,                                 !- Outside Face Environment
  25279 !       SunExposed,                                 !- Sun Exposure
  25280 !       WindExposed,                                !- Wind Exposure
  25281 !       .5,                                         !- View Factor to Ground
  25282 !       4,                                          !- Number vertices
  25283 !        10.4982665059, 9.8133802403, 0,            !- Vertex 1
  25284 !        8.7809096664, 6.8388309397, 0,             !- Vertex 2
  25285 !        8.7809096664, 6.8388309397, 3.35,          !- Vertex 3
  25286 !        10.4982665059, 9.8133802403, 3.35;         !- Vertex 4
  25287 AirflowNetwork:MultiZone:Surface:Crack,
  25288 GroundFloor:Office3_Wall_10_0_0,  !- Name
  25289 0.0007652,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25290 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25291 Reference Crack Conditions;  !- Reference Crack Conditions
  25292 
  25293 !
  25294 !    ! ground floor, office 3, Wall - 0.304 m2 - 267.8�, Surface Area: 0.304m2
  25295 !    BuildingSurface:Detailed,                      !- Surface
  25296 !       GroundFloor:Office3_Wall_11_0_0,            !- Surface name
  25297 !       Wall, 5,                                    !- Class and Construction Name
  25298 !       GroundFloor:Office3,                        !- Zone Name
  25299 !       Outdoors, ,                                 !- Outside Face Environment
  25300 !       SunExposed,                                 !- Sun Exposure
  25301 !       WindExposed,                                !- Wind Exposure
  25302 !       .5,                                         !- View Factor to Ground
  25303 !       4,                                          !- Number vertices
  25304 !        8.7809096664, 6.8388309397, 0,             !- Vertex 1
  25305 !        8.7843630739, 6.748296208, 0,              !- Vertex 2
  25306 !        8.7843630739, 6.748296208, 3.35,           !- Vertex 3
  25307 !        8.7809096664, 6.8388309397, 3.35;          !- Vertex 4
  25308 AirflowNetwork:MultiZone:Surface:Crack,
  25309 GroundFloor:Office3_Wall_11_0_0,  !- Name
  25310 0.0000304,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25311 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25312 Reference Crack Conditions;  !- Reference Crack Conditions
  25313 
  25314 !
  25315 !    ! ground floor, office 3, Wall - 0.519 m2 - 202.2�, Surface Area: 0.519m2
  25316 !    BuildingSurface:Detailed,                      !- Surface
  25317 !       GroundFloor:Office3_Wall_12_0_0,            !- Surface name
  25318 !       Wall, 5,                                    !- Class and Construction Name
  25319 !       GroundFloor:Office3,                        !- Zone Name
  25320 !       Outdoors, ,                                 !- Outside Face Environment
  25321 !       SunExposed,                                 !- Sun Exposure
  25322 !       WindExposed,                                !- Wind Exposure
  25323 !       .5,                                         !- View Factor to Ground
  25324 !       4,                                          !- Number vertices
  25325 !        8.7843630739, 6.748296208, 0,              !- Vertex 1
  25326 !        8.9277412669, 6.6898205627, 0,             !- Vertex 2
  25327 !        8.9277412669, 6.6898205627, 3.35,          !- Vertex 3
  25328 !        8.7843630739, 6.748296208, 3.35;           !- Vertex 4
  25329 AirflowNetwork:MultiZone:Surface:Crack,
  25330 GroundFloor:Office3_Wall_12_0_0,  !- Name
  25331 0.0000519,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25332 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25333 Reference Crack Conditions;  !- Reference Crack Conditions
  25334 
  25335 !
  25336 !
  25337 !    ! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
  25338 !    BuildingSurface:Detailed,                      !- Surface
  25339 !       GroundFloor:Office1_Floor_0_0_0,            !- Surface name
  25340 !       Floor, 1,                                   !- Class and Construction Name
  25341 !       GroundFloor:Office1,                        !- Zone Name
  25342 !       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10010,   !- Outside Face Environment
  25343 !       NoSun,                                      !- Sun Exposure
  25344 !       NoWind,                                     !- Wind Exposure
  25345 !       0,                                          !- View Factor to Ground
  25346 !       11,                                         !- Number vertices
  25347 !        18.35122762, 7.3200375, 0,                 !- Vertex 1
  25348 !        15.93894408, 6.67220358, 0,                !- Vertex 2
  25349 !        15.65649467, 6.83527582, 0,                !- Vertex 3
  25350 !        15.70649467, 6.92187836, 0,                !- Vertex 4
  25351 !        16.01453216, 7.61142975, 0,                !- Vertex 5
  25352 !        15.90313776, 8.2354423, 0,                 !- Vertex 6
  25353 !        15.5624034, 8.71885235, 0,                 !- Vertex 7
  25354 !        15.15111997, 9.16762052, 0,                !- Vertex 8
  25355 !        14.09539349, 9.77714448, 0,                !- Vertex 9
  25356 !        15.45752428, 12.13642422, 0,               !- Vertex 10
  25357 !        19.71335841, 9.67931724, 0;                !- Vertex 11
  25358 !
  25359 !    ! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
  25360 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25361 !       UndergroundFloor:Zone1_Ceiling_1_0_10010,   !- Surface name
  25362 !       Ceiling, 2,                                 !- Class and Construction Name
  25363 !       UndergroundFloor:Zone1,                     !- Zone Name
  25364 !       Surface, GroundFloor:Office1_Floor_0_0_0,   !- Outside Face Environment
  25365 !       NoSun,                                      !- Sun Exposure
  25366 !       NoWind,                                     !- Wind Exposure
  25367 !       0,                                          !- View Factor to Ground
  25368 !       11,                                         !- Number vertices
  25369 !        15.65649467, 6.83527582, 0,                !- Vertex 1
  25370 !        15.93894408, 6.67220358, 0,                !- Vertex 2
  25371 !        18.35122762, 7.3200375, 0,                 !- Vertex 3
  25372 !        19.71335841, 9.67931724, 0,                !- Vertex 4
  25373 !        15.45752428, 12.13642422, 0,               !- Vertex 5
  25374 !        14.09539349, 9.77714448, 0,                !- Vertex 6
  25375 !        15.15111997, 9.16762052, 0,                !- Vertex 7
  25376 !        15.5624034, 8.71885235, 0,                 !- Vertex 8
  25377 !        15.90313776, 8.2354423, 0,                 !- Vertex 9
  25378 !        16.01453216, 7.61142975, 0,                !- Vertex 10
  25379 !        15.70649467, 6.92187836, 0;                !- Vertex 11
  25380 AirflowNetwork:MultiZone:Surface:Crack,
  25381 GroundFloor:Office1_Floor_0_0_0,  !- Name
  25382 0.0145058,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25383 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25384 Reference Crack Conditions;  !- Reference Crack Conditions
  25385 
  25386 !
  25387 !    ! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
  25388 !    BuildingSurface:Detailed,                      !- Surface
  25389 !       GroundFloor:Office1_Ceiling_1_0_0,          !- Surface name
  25390 !       Ceiling, 3,                                 !- Class and Construction Name
  25391 !       GroundFloor:Office1,                        !- Zone Name
  25392 !       Surface, FirstFloor:Office8_Floor_0_0_10011,   !- Outside Face Environment
  25393 !       NoSun,                                      !- Sun Exposure
  25394 !       NoWind,                                     !- Wind Exposure
  25395 !       0,                                          !- View Factor to Ground
  25396 !       10,                                         !- Number vertices
  25397 !        15.70649467, 6.92187836, 3.35,             !- Vertex 1
  25398 !        16.0754485774, 6.7088627215, 3.35,         !- Vertex 2
  25399 !        18.35122762, 7.3200375, 3.35,              !- Vertex 3
  25400 !        19.71335841, 9.67931724, 3.35,             !- Vertex 4
  25401 !        15.45752428, 12.13642422, 3.35,            !- Vertex 5
  25402 !        14.09539349, 9.77714448, 3.35,             !- Vertex 6
  25403 !        15.15111997, 9.16762052, 3.35,             !- Vertex 7
  25404 !        15.5624034, 8.71885235, 3.35,              !- Vertex 8
  25405 !        15.90313776, 8.2354423, 3.35,              !- Vertex 9
  25406 !        16.01453216, 7.61142975, 3.35;             !- Vertex 10
  25407 !
  25408 !    ! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
  25409 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25410 !       FirstFloor:Office8_Floor_0_0_10011,         !- Surface name
  25411 !       Floor, 4,                                   !- Class and Construction Name
  25412 !       FirstFloor:Office8,                         !- Zone Name
  25413 !       Surface, GroundFloor:Office1_Ceiling_1_0_0, !- Outside Face Environment
  25414 !       NoSun,                                      !- Sun Exposure
  25415 !       NoWind,                                     !- Wind Exposure
  25416 !       0,                                          !- View Factor to Ground
  25417 !       10,                                         !- Number vertices
  25418 !        18.35122762, 7.3200375, 3.35,              !- Vertex 1
  25419 !        16.0754485774, 6.7088627215, 3.35,         !- Vertex 2
  25420 !        15.70649467, 6.92187836, 3.35,             !- Vertex 3
  25421 !        16.01453216, 7.61142975, 3.35,             !- Vertex 4
  25422 !        15.90313776, 8.2354423, 3.35,              !- Vertex 5
  25423 !        15.5624034, 8.71885235, 3.35,              !- Vertex 6
  25424 !        15.15111997, 9.16762052, 3.35,             !- Vertex 7
  25425 !        14.09539349, 9.77714448, 3.35,             !- Vertex 8
  25426 !        15.45752428, 12.13642422, 3.35,            !- Vertex 9
  25427 !        19.71335841, 9.67931724, 3.35;             !- Vertex 10
  25428 AirflowNetwork:MultiZone:Surface:Crack,
  25429 GroundFloor:Office1_Ceiling_1_0_0,  !- Name
  25430 0.014472,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25431 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25432 Reference Crack Conditions;  !- Reference Crack Conditions
  25433 
  25434 !
  25435 !    ! ground floor, office 1, Wall - 8.367 m2 - 165.0�, Surface Area: 8.367m2
  25436 !    BuildingSurface:Detailed,                      !- Surface
  25437 !       GroundFloor:Office1_Wall_2_0_0,             !- Surface name
  25438 !       Wall, 5,                                    !- Class and Construction Name
  25439 !       GroundFloor:Office1,                        !- Zone Name
  25440 !       Outdoors, ,                                 !- Outside Face Environment
  25441 !       SunExposed,                                 !- Sun Exposure
  25442 !       WindExposed,                                !- Wind Exposure
  25443 !       .5,                                         !- View Factor to Ground
  25444 !       4,                                          !- Number vertices
  25445 !        15.9389440819, 6.6722035772, 0,            !- Vertex 1
  25446 !        18.351227621, 7.3200375032, 0,             !- Vertex 2
  25447 !        18.351227621, 7.3200375032, 3.35,          !- Vertex 3
  25448 !        15.9389440819, 6.6722035772, 3.35;         !- Vertex 4
  25449 AirflowNetwork:MultiZone:Surface:Crack,
  25450 GroundFloor:Office1_Wall_2_0_0,  !- Name
  25451 0.0008367,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25452 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25453 Reference Crack Conditions;  !- Reference Crack Conditions
  25454 
  25455 !
  25456 !    ! ground floor, office 1, Wall - 9.126 m2 - 120.0�, Surface Area: 9.126m2
  25457 !    BuildingSurface:Detailed,                      !- Surface
  25458 !       GroundFloor:Office1_Wall_3_0_0,             !- Surface name
  25459 !       Wall, 5,                                    !- Class and Construction Name
  25460 !       GroundFloor:Office1,                        !- Zone Name
  25461 !       Outdoors, ,                                 !- Outside Face Environment
  25462 !       SunExposed,                                 !- Sun Exposure
  25463 !       WindExposed,                                !- Wind Exposure
  25464 !       .5,                                         !- View Factor to Ground
  25465 !       4,                                          !- Number vertices
  25466 !        18.351227621, 7.3200375032, 0,             !- Vertex 1
  25467 !        19.7133584142, 9.6793172435, 0,            !- Vertex 2
  25468 !        19.7133584142, 9.6793172435, 3.35,         !- Vertex 3
  25469 !        18.351227621, 7.3200375032, 3.35;          !- Vertex 4
  25470 AirflowNetwork:MultiZone:Surface:Crack,
  25471 GroundFloor:Office1_Wall_3_0_0,  !- Name
  25472 0.0008804,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25473 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25474 Reference Crack Conditions;  !- Reference Crack Conditions
  25475 
  25476 !
  25477 !    ! ground floor, office 1, Wall - 16.463 m2 - 30.0�, Surface Area: 16.463m2
  25478 !    BuildingSurface:Detailed,                      !- Surface
  25479 !       GroundFloor:Office1_Wall_4_0_0,             !- Surface name
  25480 !       Wall, 5,                                    !- Class and Construction Name
  25481 !       GroundFloor:Office1,                        !- Zone Name
  25482 !       Outdoors, ,                                 !- Outside Face Environment
  25483 !       SunExposed,                                 !- Sun Exposure
  25484 !       WindExposed,                                !- Wind Exposure
  25485 !       .5,                                         !- View Factor to Ground
  25486 !       4,                                          !- Number vertices
  25487 !        19.7133584142, 9.6793172435, 0,            !- Vertex 1
  25488 !        15.4575242844, 12.136424224, 0,            !- Vertex 2
  25489 !        15.4575242844, 12.136424224, 3.35,         !- Vertex 3
  25490 !        19.7133584142, 9.6793172435, 3.35;         !- Vertex 4
  25491 AirflowNetwork:MultiZone:Surface:Crack,
  25492 GroundFloor:Office1_Wall_4_0_0,  !- Name
  25493 0.0012789,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25494 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25495 Reference Crack Conditions;  !- Reference Crack Conditions
  25496 
  25497 !
  25498 !    ! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
  25499 !    BuildingSurface:Detailed,                      !- Surface
  25500 !       GroundFloor:Office1_Partition_5_0_0,        !- Surface name
  25501 !       Wall, 7,                                    !- Class and Construction Name
  25502 !       GroundFloor:Office1,                        !- Zone Name
  25503 !       Surface, GroundFloor:Office2_Partition_4_0_10012,   !- Outside Face Environment
  25504 !       NoSun,                                      !- Sun Exposure
  25505 !       NoWind,                                     !- Wind Exposure
  25506 !       0,                                          !- View Factor to Ground
  25507 !       4,                                          !- Number vertices
  25508 !        15.4575242837, 12.1364242229, 0,           !- Vertex 1
  25509 !        14.0953934887, 9.7771444794, 0,            !- Vertex 2
  25510 !        14.0953934887, 9.7771444794, 3.35,         !- Vertex 3
  25511 !        15.4575242837, 12.1364242229, 3.35;        !- Vertex 4
  25512 !
  25513 !    ! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
  25514 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25515 !       GroundFloor:Office2_Partition_4_0_10012,    !- Surface name
  25516 !       Wall, 8,                                    !- Class and Construction Name
  25517 !       GroundFloor:Office2,                        !- Zone Name
  25518 !       Surface, GroundFloor:Office1_Partition_5_0_0,   !- Outside Face Environment
  25519 !       NoSun,                                      !- Sun Exposure
  25520 !       NoWind,                                     !- Wind Exposure
  25521 !       0,                                          !- View Factor to Ground
  25522 !       4,                                          !- Number vertices
  25523 !        14.0953934887, 9.7771444794, 0,            !- Vertex 1
  25524 !        15.4575242837, 12.1364242229, 0,           !- Vertex 2
  25525 !        15.4575242837, 12.1364242229, 3.35,        !- Vertex 3
  25526 !        14.0953934887, 9.7771444794, 3.35;         !- Vertex 4
  25527 AirflowNetwork:MultiZone:Surface:Crack,
  25528 GroundFloor:Office1_Partition_5_0_0,  !- Name
  25529 0.0273788,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25530 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25531 Reference Crack Conditions;  !- Reference Crack Conditions
  25532 
  25533 !
  25534 !    ! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
  25535 !    BuildingSurface:Detailed,                      !- Surface
  25536 !       GroundFloor:Office1_Partition_6_0_0,        !- Surface name
  25537 !       Wall, 7,                                    !- Class and Construction Name
  25538 !       GroundFloor:Office1,                        !- Zone Name
  25539 !       Surface, GroundFloor:Corridor%a2_Partition_8_0_10013,   !- Outside Face Environment
  25540 !       NoSun,                                      !- Sun Exposure
  25541 !       NoWind,                                     !- Wind Exposure
  25542 !       0,                                          !- View Factor to Ground
  25543 !       4,                                          !- Number vertices
  25544 !        14.0953934931, 9.7771444827, 0,            !- Vertex 1
  25545 !        15.1511199689, 9.1676205177, 0,            !- Vertex 2
  25546 !        15.1511199689, 9.1676205177, 3.35,         !- Vertex 3
  25547 !        14.0953934931, 9.7771444827, 3.35;         !- Vertex 4
  25548 !
  25549 !    ! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
  25550 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25551 !       GroundFloor:Corridor%a2_Partition_8_0_10013,!- Surface name
  25552 !       Wall, 8,                                    !- Class and Construction Name
  25553 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25554 !       Surface, GroundFloor:Office1_Partition_6_0_0,   !- Outside Face Environment
  25555 !       NoSun,                                      !- Sun Exposure
  25556 !       NoWind,                                     !- Wind Exposure
  25557 !       0,                                          !- View Factor to Ground
  25558 !       4,                                          !- Number vertices
  25559 !        15.1511199689, 9.1676205177, 0,            !- Vertex 1
  25560 !        14.0953934931, 9.7771444827, 0,            !- Vertex 2
  25561 !        14.0953934931, 9.7771444827, 3.35,         !- Vertex 3
  25562 !        15.1511199689, 9.1676205177, 3.35;         !- Vertex 4
  25563 AirflowNetwork:MultiZone:Surface:Crack,
  25564 GroundFloor:Office1_Partition_6_0_0,  !- Name
  25565 0.0063114,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25566 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25567 Reference Crack Conditions;  !- Reference Crack Conditions
  25568 
  25569 !
  25570 !    ! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
  25571 !    BuildingSurface:Detailed,                      !- Surface
  25572 !       GroundFloor:Office1_Partition_7_0_0,        !- Surface name
  25573 !       Wall, 7,                                    !- Class and Construction Name
  25574 !       GroundFloor:Office1,                        !- Zone Name
  25575 !       Surface, GroundFloor:Corridor%a2_Partition_7_0_10015,   !- Outside Face Environment
  25576 !       NoSun,                                      !- Sun Exposure
  25577 !       NoWind,                                     !- Wind Exposure
  25578 !       0,                                          !- View Factor to Ground
  25579 !       4,                                          !- Number vertices
  25580 !        15.1511199636, 9.1676205221, 0,            !- Vertex 1
  25581 !        15.5624033988, 8.7188523444, 0,            !- Vertex 2
  25582 !        15.5624033988, 8.7188523444, 3.35,         !- Vertex 3
  25583 !        15.1511199636, 9.1676205221, 3.35;         !- Vertex 4
  25584 !
  25585 !    ! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
  25586 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25587 !       GroundFloor:Corridor%a2_Partition_7_0_10015,!- Surface name
  25588 !       Wall, 8,                                    !- Class and Construction Name
  25589 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25590 !       Surface, GroundFloor:Office1_Partition_7_0_0,   !- Outside Face Environment
  25591 !       NoSun,                                      !- Sun Exposure
  25592 !       NoWind,                                     !- Wind Exposure
  25593 !       0,                                          !- View Factor to Ground
  25594 !       4,                                          !- Number vertices
  25595 !        15.5624033988, 8.7188523444, 0,            !- Vertex 1
  25596 !        15.1511199636, 9.1676205221, 0,            !- Vertex 2
  25597 !        15.1511199636, 9.1676205221, 3.35,         !- Vertex 3
  25598 !        15.5624033988, 8.7188523444, 3.35;         !- Vertex 4
  25599 AirflowNetwork:MultiZone:Surface:Crack,
  25600 GroundFloor:Office1_Partition_7_0_0,  !- Name
  25601 0.0061177,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25602 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25603 Reference Crack Conditions;  !- Reference Crack Conditions
  25604 
  25605 !
  25606 !    ! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
  25607 !    BuildingSurface:Detailed,                      !- Surface
  25608 !       GroundFloor:Office1_Partition_8_0_0,        !- Surface name
  25609 !       Wall, 7,                                    !- Class and Construction Name
  25610 !       GroundFloor:Office1,                        !- Zone Name
  25611 !       Surface, GroundFloor:Corridor%a2_Partition_6_0_10016,   !- Outside Face Environment
  25612 !       NoSun,                                      !- Sun Exposure
  25613 !       NoWind,                                     !- Wind Exposure
  25614 !       0,                                          !- View Factor to Ground
  25615 !       4,                                          !- Number vertices
  25616 !        15.5624033953, 8.7188523486, 0,            !- Vertex 1
  25617 !        15.9031377603, 8.2354422958, 0,            !- Vertex 2
  25618 !        15.9031377603, 8.2354422958, 3.35,         !- Vertex 3
  25619 !        15.5624033953, 8.7188523486, 3.35;         !- Vertex 4
  25620 !
  25621 !    ! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
  25622 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25623 !       GroundFloor:Corridor%a2_Partition_6_0_10016,!- Surface name
  25624 !       Wall, 8,                                    !- Class and Construction Name
  25625 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25626 !       Surface, GroundFloor:Office1_Partition_8_0_0,   !- Outside Face Environment
  25627 !       NoSun,                                      !- Sun Exposure
  25628 !       NoWind,                                     !- Wind Exposure
  25629 !       0,                                          !- View Factor to Ground
  25630 !       4,                                          !- Number vertices
  25631 !        15.9031377603, 8.2354422958, 0,            !- Vertex 1
  25632 !        15.5624033953, 8.7188523486, 0,            !- Vertex 2
  25633 !        15.5624033953, 8.7188523486, 3.35,         !- Vertex 3
  25634 !        15.9031377603, 8.2354422958, 3.35;         !- Vertex 4
  25635 AirflowNetwork:MultiZone:Surface:Crack,
  25636 GroundFloor:Office1_Partition_8_0_0,  !- Name
  25637 0.0059438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25638 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25639 Reference Crack Conditions;  !- Reference Crack Conditions
  25640 
  25641 !
  25642 !    ! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
  25643 !    BuildingSurface:Detailed,                      !- Surface
  25644 !       GroundFloor:Office1_Partition_9_0_0,        !- Surface name
  25645 !       Wall, 7,                                    !- Class and Construction Name
  25646 !       GroundFloor:Office1,                        !- Zone Name
  25647 !       Surface, GroundFloor:Corridor%a2_Partition_5_0_10017,   !- Outside Face Environment
  25648 !       NoSun,                                      !- Sun Exposure
  25649 !       NoWind,                                     !- Wind Exposure
  25650 !       0,                                          !- View Factor to Ground
  25651 !       4,                                          !- Number vertices
  25652 !        15.90313776, 8.2354422993, 0,              !- Vertex 1
  25653 !        16.0145321592, 7.6114297547, 0,            !- Vertex 2
  25654 !        16.0145321592, 7.6114297547, 3.35,         !- Vertex 3
  25655 !        15.90313776, 8.2354422993, 3.35;           !- Vertex 4
  25656 !
  25657 !    ! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
  25658 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25659 !       GroundFloor:Corridor%a2_Partition_5_0_10017,!- Surface name
  25660 !       Wall, 8,                                    !- Class and Construction Name
  25661 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25662 !       Surface, GroundFloor:Office1_Partition_9_0_0,   !- Outside Face Environment
  25663 !       NoSun,                                      !- Sun Exposure
  25664 !       NoWind,                                     !- Wind Exposure
  25665 !       0,                                          !- View Factor to Ground
  25666 !       4,                                          !- Number vertices
  25667 !        16.0145321592, 7.6114297547, 0,            !- Vertex 1
  25668 !        15.90313776, 8.2354422993, 0,              !- Vertex 2
  25669 !        15.90313776, 8.2354422993, 3.35,           !- Vertex 3
  25670 !        16.0145321592, 7.6114297547, 3.35;         !- Vertex 4
  25671 AirflowNetwork:MultiZone:Surface:Crack,
  25672 GroundFloor:Office1_Partition_9_0_0,  !- Name
  25673 0.0063705,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25674 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25675 Reference Crack Conditions;  !- Reference Crack Conditions
  25676 
  25677 !
  25678 !    ! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
  25679 !    BuildingSurface:Detailed,                      !- Surface
  25680 !       GroundFloor:Office1_Partition_10_0_0,       !- Surface name
  25681 !       Wall, 7,                                    !- Class and Construction Name
  25682 !       GroundFloor:Office1,                        !- Zone Name
  25683 !       Surface, GroundFloor:Corridor%a2_Partition_4_0_10018,   !- Outside Face Environment
  25684 !       NoSun,                                      !- Sun Exposure
  25685 !       NoWind,                                     !- Wind Exposure
  25686 !       0,                                          !- View Factor to Ground
  25687 !       4,                                          !- Number vertices
  25688 !        16.0145321609, 7.6114297584, 0,            !- Vertex 1
  25689 !        15.7064946692, 6.9218783586, 0,            !- Vertex 2
  25690 !        15.7064946692, 6.9218783586, 3.35,         !- Vertex 3
  25691 !        16.0145321609, 7.6114297584, 3.35;         !- Vertex 4
  25692 !
  25693 !    ! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
  25694 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25695 !       GroundFloor:Corridor%a2_Partition_4_0_10018,!- Surface name
  25696 !       Wall, 8,                                    !- Class and Construction Name
  25697 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25698 !       Surface, GroundFloor:Office1_Partition_10_0_0,   !- Outside Face Environment
  25699 !       NoSun,                                      !- Sun Exposure
  25700 !       NoWind,                                     !- Wind Exposure
  25701 !       0,                                          !- View Factor to Ground
  25702 !       4,                                          !- Number vertices
  25703 !        15.7064946692, 6.9218783586, 0,            !- Vertex 1
  25704 !        16.0145321609, 7.6114297584, 0,            !- Vertex 2
  25705 !        16.0145321609, 7.6114297584, 3.35,         !- Vertex 3
  25706 !        15.7064946692, 6.9218783586, 3.35;         !- Vertex 4
  25707 AirflowNetwork:MultiZone:Surface:Crack,
  25708 GroundFloor:Office1_Partition_10_0_0,  !- Name
  25709 0.00759,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25710 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25711 Reference Crack Conditions;  !- Reference Crack Conditions
  25712 
  25713 !
  25714 !    ! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
  25715 !    BuildingSurface:Detailed,                      !- Surface
  25716 !       GroundFloor:Office1_Partition_11_0_0,       !- Surface name
  25717 !       Wall, 7,                                    !- Class and Construction Name
  25718 !       GroundFloor:Office1,                        !- Zone Name
  25719 !       Surface, GroundFloor:Corridor%a2_Partition_3_0_10019,   !- Outside Face Environment
  25720 !       NoSun,                                      !- Sun Exposure
  25721 !       NoWind,                                     !- Wind Exposure
  25722 !       0,                                          !- View Factor to Ground
  25723 !       4,                                          !- Number vertices
  25724 !        15.7064946714, 6.921878363, 0,             !- Vertex 1
  25725 !        15.6564946714, 6.8352758227, 0,            !- Vertex 2
  25726 !        15.6564946714, 6.8352758227, 3.35,         !- Vertex 3
  25727 !        15.7064946714, 6.921878363, 3.35;          !- Vertex 4
  25728 !
  25729 !    ! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
  25730 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25731 !       GroundFloor:Corridor%a2_Partition_3_0_10019,!- Surface name
  25732 !       Wall, 8,                                    !- Class and Construction Name
  25733 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25734 !       Surface, GroundFloor:Office1_Partition_11_0_0,   !- Outside Face Environment
  25735 !       NoSun,                                      !- Sun Exposure
  25736 !       NoWind,                                     !- Wind Exposure
  25737 !       0,                                          !- View Factor to Ground
  25738 !       4,                                          !- Number vertices
  25739 !        15.6564946714, 6.8352758227, 0,            !- Vertex 1
  25740 !        15.7064946714, 6.921878363, 0,             !- Vertex 2
  25741 !        15.7064946714, 6.921878363, 3.35,          !- Vertex 3
  25742 !        15.6564946714, 6.8352758227, 3.35;         !- Vertex 4
  25743 AirflowNetwork:MultiZone:Surface:Crack,
  25744 GroundFloor:Office1_Partition_11_0_0,  !- Name
  25745 0.001005,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25746 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25747 Reference Crack Conditions;  !- Reference Crack Conditions
  25748 
  25749 !
  25750 !    ! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
  25751 !    BuildingSurface:Detailed,                      !- Surface
  25752 !       GroundFloor:Office1_Partition_12_0_0,       !- Surface name
  25753 !       Wall, 7,                                    !- Class and Construction Name
  25754 !       GroundFloor:Office1,                        !- Zone Name
  25755 !       Surface, GroundFloor:Corridor%a1_Partition_3_0_10020,   !- Outside Face Environment
  25756 !       NoSun,                                      !- Sun Exposure
  25757 !       NoWind,                                     !- Wind Exposure
  25758 !       0,                                          !- View Factor to Ground
  25759 !       4,                                          !- Number vertices
  25760 !        15.6564946719, 6.8352758201, 0,            !- Vertex 1
  25761 !        15.9389440855, 6.6722035751, 0,            !- Vertex 2
  25762 !        15.9389440855, 6.6722035751, 3.35,         !- Vertex 3
  25763 !        15.6564946719, 6.8352758201, 3.35;         !- Vertex 4
  25764 !
  25765 !    ! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
  25766 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25767 !       GroundFloor:Corridor%a1_Partition_3_0_10020,!- Surface name
  25768 !       Wall, 8,                                    !- Class and Construction Name
  25769 !       GroundFloor:Corridor%a1,                    !- Zone Name
  25770 !       Surface, GroundFloor:Office1_Partition_12_0_0,   !- Outside Face Environment
  25771 !       NoSun,                                      !- Sun Exposure
  25772 !       NoWind,                                     !- Wind Exposure
  25773 !       0,                                          !- View Factor to Ground
  25774 !       4,                                          !- Number vertices
  25775 !        15.9389440855, 6.6722035751, 0,            !- Vertex 1
  25776 !        15.6564946719, 6.8352758201, 0,            !- Vertex 2
  25777 !        15.6564946719, 6.8352758201, 3.35,         !- Vertex 3
  25778 !        15.9389440855, 6.6722035751, 3.35;         !- Vertex 4
  25779 AirflowNetwork:MultiZone:Surface:Crack,
  25780 GroundFloor:Office1_Partition_12_0_0,  !- Name
  25781 0.0032778,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25782 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25783 Reference Crack Conditions;  !- Reference Crack Conditions
  25784 
  25785 !
  25786 !
  25787 !    ! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
  25788 !    BuildingSurface:Detailed,                      !- Surface
  25789 !       GroundFloor:Corridor%a1_Floor_0_0_0,        !- Surface name
  25790 !       Floor, 1,                                   !- Class and Construction Name
  25791 !       GroundFloor:Corridor%a1,                    !- Zone Name
  25792 !       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10021,   !- Outside Face Environment
  25793 !       NoSun,                                      !- Sun Exposure
  25794 !       NoWind,                                     !- Wind Exposure
  25795 !       0,                                          !- View Factor to Ground
  25796 !       3,                                          !- Number vertices
  25797 !        15.93894408, 6.67220358, 0,                !- Vertex 1
  25798 !        13.30144302, 5.96388607, 0,                !- Vertex 2
  25799 !        14.26752876, 7.63719566, 0;                !- Vertex 3
  25800 !
  25801 !    ! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
  25802 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25803 !       UndergroundFloor:Zone1_Ceiling_1_0_10021,   !- Surface name
  25804 !       Ceiling, 2,                                 !- Class and Construction Name
  25805 !       UndergroundFloor:Zone1,                     !- Zone Name
  25806 !       Surface, GroundFloor:Corridor%a1_Floor_0_0_0,   !- Outside Face Environment
  25807 !       NoSun,                                      !- Sun Exposure
  25808 !       NoWind,                                     !- Wind Exposure
  25809 !       0,                                          !- View Factor to Ground
  25810 !       3,                                          !- Number vertices
  25811 !        13.30144302, 5.96388607, 0,                !- Vertex 1
  25812 !        15.93894408, 6.67220358, 0,                !- Vertex 2
  25813 !        14.26752876, 7.63719566, 0;                !- Vertex 3
  25814 AirflowNetwork:MultiZone:Surface:Crack,
  25815 GroundFloor:Corridor%a1_Floor_0_0_0,  !- Name
  25816 0.0016781,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25817 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25818 Reference Crack Conditions;  !- Reference Crack Conditions
  25819 
  25820 !
  25821 !    ! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
  25822 !    BuildingSurface:Detailed,                      !- Surface
  25823 !       GroundFloor:Corridor%a1_Ceiling_1_0_0,      !- Surface name
  25824 !       Ceiling, 3,                                 !- Class and Construction Name
  25825 !       GroundFloor:Corridor%a1,                    !- Zone Name
  25826 !       Surface, FirstFloor:Corridor%b1_Floor_0_0_10022,   !- Outside Face Environment
  25827 !       NoSun,                                      !- Sun Exposure
  25828 !       NoWind,                                     !- Wind Exposure
  25829 !       0,                                          !- View Factor to Ground
  25830 !       3,                                          !- Number vertices
  25831 !        13.30144302, 5.96388607, 3.35,             !- Vertex 1
  25832 !        15.93894408, 6.67220358, 3.35,             !- Vertex 2
  25833 !        14.26752876, 7.63719566, 3.35;             !- Vertex 3
  25834 !
  25835 !    ! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
  25836 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25837 !       FirstFloor:Corridor%b1_Floor_0_0_10022,     !- Surface name
  25838 !       Floor, 4,                                   !- Class and Construction Name
  25839 !       FirstFloor:Corridor%b1,                     !- Zone Name
  25840 !       Surface, GroundFloor:Corridor%a1_Ceiling_1_0_0,   !- Outside Face Environment
  25841 !       NoSun,                                      !- Sun Exposure
  25842 !       NoWind,                                     !- Wind Exposure
  25843 !       0,                                          !- View Factor to Ground
  25844 !       3,                                          !- Number vertices
  25845 !        15.93894408, 6.67220358, 3.35,             !- Vertex 1
  25846 !        13.30144302, 5.96388607, 3.35,             !- Vertex 2
  25847 !        14.26752876, 7.63719566, 3.35;             !- Vertex 3
  25848 AirflowNetwork:MultiZone:Surface:Crack,
  25849 GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Name
  25850 0.0016781,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25851 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25852 Reference Crack Conditions;  !- Reference Crack Conditions
  25853 
  25854 !
  25855 !    ! ground floor, corridor_a1, Wall - 9.149 m2 - 165.0�, Surface Area: 9.149m2
  25856 !    BuildingSurface:Detailed,                      !- Surface
  25857 !       GroundFloor:Corridor%a1_Wall_2_0_0,         !- Surface name
  25858 !       Wall, 5,                                    !- Class and Construction Name
  25859 !       GroundFloor:Corridor%a1,                    !- Zone Name
  25860 !       Outdoors, ,                                 !- Outside Face Environment
  25861 !       SunExposed,                                 !- Sun Exposure
  25862 !       WindExposed,                                !- Wind Exposure
  25863 !       .5,                                         !- View Factor to Ground
  25864 !       4,                                          !- Number vertices
  25865 !        13.3014430181, 5.9638860675, 0,            !- Vertex 1
  25866 !        15.9389440819, 6.6722035772, 0,            !- Vertex 2
  25867 !        15.9389440819, 6.6722035772, 3.35,         !- Vertex 3
  25868 !        13.3014430181, 5.9638860675, 3.35;         !- Vertex 4
  25869 AirflowNetwork:MultiZone:Surface:Crack,
  25870 GroundFloor:Corridor%a1_Wall_2_0_0,  !- Name
  25871 0.0009149,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25872 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25873 Reference Crack Conditions;  !- Reference Crack Conditions
  25874 
  25875 !
  25876 !    ! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
  25877 !    BuildingSurface:Detailed,                      !- Surface
  25878 !       GroundFloor:Corridor%a1_Partition_4_0_0,    !- Surface name
  25879 !       Wall, 7,                                    !- Class and Construction Name
  25880 !       GroundFloor:Corridor%a1,                    !- Zone Name
  25881 !       Surface, GroundFloor:Corridor%a2_Partition_2_0_10023,   !- Outside Face Environment
  25882 !       NoSun,                                      !- Sun Exposure
  25883 !       NoWind,                                     !- Wind Exposure
  25884 !       0,                                          !- View Factor to Ground
  25885 !       4,                                          !- Number vertices
  25886 !        15.6564946719, 6.8352758201, 0,            !- Vertex 1
  25887 !        14.2675287654, 7.6371956601, 0,            !- Vertex 2
  25888 !        14.2675287654, 7.6371956601, 3.35,         !- Vertex 3
  25889 !        15.6564946719, 6.8352758201, 3.35;         !- Vertex 4
  25890 !
  25891 !    ! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
  25892 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25893 !       GroundFloor:Corridor%a2_Partition_2_0_10023,!- Surface name
  25894 !       Wall, 8,                                    !- Class and Construction Name
  25895 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25896 !       Surface, GroundFloor:Corridor%a1_Partition_4_0_0,   !- Outside Face Environment
  25897 !       NoSun,                                      !- Sun Exposure
  25898 !       NoWind,                                     !- Wind Exposure
  25899 !       0,                                          !- View Factor to Ground
  25900 !       4,                                          !- Number vertices
  25901 !        14.2675287654, 7.6371956601, 0,            !- Vertex 1
  25902 !        15.6564946719, 6.8352758201, 0,            !- Vertex 2
  25903 !        15.6564946719, 6.8352758201, 3.35,         !- Vertex 3
  25904 !        14.2675287654, 7.6371956601, 3.35;         !- Vertex 4
  25905 AirflowNetwork:MultiZone:Surface:Crack,
  25906 GroundFloor:Corridor%a1_Partition_4_0_0,  !- Name
  25907 0.0101786,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25908 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  25909 Reference Crack Conditions;  !- Reference Crack Conditions
  25910 
  25911 !
  25912 !
  25913 !    ! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
  25914 !    BuildingSurface:Detailed,                      !- Surface
  25915 !       GroundFloor:Corridor%a2_Floor_0_0_0,        !- Surface name
  25916 !       Floor, 1,                                   !- Class and Construction Name
  25917 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25918 !       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10025,   !- Outside Face Environment
  25919 !       NoSun,                                      !- Sun Exposure
  25920 !       NoWind,                                     !- Wind Exposure
  25921 !       0,                                          !- View Factor to Ground
  25922 !       10,                                         !- Number vertices
  25923 !        15.70649467, 6.92187836, 0,                !- Vertex 1
  25924 !        15.65649467, 6.83527582, 0,                !- Vertex 2
  25925 !        14.26752876, 7.63719566, 0,                !- Vertex 3
  25926 !        14.43002876, 7.91865392, 0,                !- Vertex 4
  25927 !        13.37430229, 8.52817788, 0,                !- Vertex 5
  25928 !        14.09539349, 9.77714448, 0,                !- Vertex 6
  25929 !        15.15111997, 9.16762052, 0,                !- Vertex 7
  25930 !        15.5624034, 8.71885235, 0,                 !- Vertex 8
  25931 !        15.90313776, 8.2354423, 0,                 !- Vertex 9
  25932 !        16.01453216, 7.61142975, 0;                !- Vertex 10
  25933 !
  25934 !    ! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
  25935 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25936 !       UndergroundFloor:Zone1_Ceiling_1_0_10025,   !- Surface name
  25937 !       Ceiling, 2,                                 !- Class and Construction Name
  25938 !       UndergroundFloor:Zone1,                     !- Zone Name
  25939 !       Surface, GroundFloor:Corridor%a2_Floor_0_0_0,   !- Outside Face Environment
  25940 !       NoSun,                                      !- Sun Exposure
  25941 !       NoWind,                                     !- Wind Exposure
  25942 !       0,                                          !- View Factor to Ground
  25943 !       10,                                         !- Number vertices
  25944 !        14.26752876, 7.63719566, 0,                !- Vertex 1
  25945 !        15.65649467, 6.83527582, 0,                !- Vertex 2
  25946 !        15.70649467, 6.92187836, 0,                !- Vertex 3
  25947 !        16.01453216, 7.61142975, 0,                !- Vertex 4
  25948 !        15.90313776, 8.2354423, 0,                 !- Vertex 5
  25949 !        15.5624034, 8.71885235, 0,                 !- Vertex 6
  25950 !        15.15111997, 9.16762052, 0,                !- Vertex 7
  25951 !        14.09539349, 9.77714448, 0,                !- Vertex 8
  25952 !        13.37430229, 8.52817788, 0,                !- Vertex 9
  25953 !        14.43002876, 7.91865392, 0;                !- Vertex 10
  25954 AirflowNetwork:MultiZone:Surface:Crack,
  25955 GroundFloor:Corridor%a2_Floor_0_0_0,  !- Name
  25956 0.0035986,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25957 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25958 Reference Crack Conditions;  !- Reference Crack Conditions
  25959 
  25960 !
  25961 !    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
  25962 !    BuildingSurface:Detailed,                      !- Surface
  25963 !       GroundFloor:Corridor%a2_Ceiling_1_0_0,      !- Surface name
  25964 !       Ceiling, 3,                                 !- Class and Construction Name
  25965 !       GroundFloor:Corridor%a2,                    !- Zone Name
  25966 !       Surface, FirstFloor:Office10_Floor_0_0_10026,   !- Outside Face Environment
  25967 !       NoSun,                                      !- Sun Exposure
  25968 !       NoWind,                                     !- Wind Exposure
  25969 !       0,                                          !- View Factor to Ground
  25970 !       4,                                          !- Number vertices
  25971 !        13.37430229, 8.52817788, 3.35,             !- Vertex 1
  25972 !        14.3601867852, 7.9589772028, 3.35,         !- Vertex 2
  25973 !        14.40088412, 8.02946705, 3.35,             !- Vertex 3
  25974 !        13.4149996228, 8.5986677284, 3.35;         !- Vertex 4
  25975 !
  25976 !    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
  25977 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  25978 !       FirstFloor:Office10_Floor_0_0_10026,        !- Surface name
  25979 !       Floor, 4,                                   !- Class and Construction Name
  25980 !       FirstFloor:Office10,                        !- Zone Name
  25981 !       Surface, GroundFloor:Corridor%a2_Ceiling_1_0_0,   !- Outside Face Environment
  25982 !       NoSun,                                      !- Sun Exposure
  25983 !       NoWind,                                     !- Wind Exposure
  25984 !       0,                                          !- View Factor to Ground
  25985 !       4,                                          !- Number vertices
  25986 !        14.3601867852, 7.9589772028, 3.35,         !- Vertex 1
  25987 !        13.37430229, 8.52817788, 3.35,             !- Vertex 2
  25988 !        13.4149996228, 8.5986677284, 3.35,         !- Vertex 3
  25989 !        14.40088412, 8.02946705, 3.35;             !- Vertex 4
  25990 AirflowNetwork:MultiZone:Surface:Crack,
  25991 GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Name
  25992 0.0000834,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  25993 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  25994 Reference Crack Conditions;  !- Reference Crack Conditions
  25995 
  25996 !
  25997 !    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
  25998 !    BuildingSurface:Detailed,                      !- Surface
  25999 !       GroundFloor:Corridor%a2_Ceiling_1_1_0,      !- Surface name
  26000 !       Ceiling, 3,                                 !- Class and Construction Name
  26001 !       GroundFloor:Corridor%a2,                    !- Zone Name
  26002 !       Surface, FirstFloor:Corridor%b1_Floor_0_0_10027,   !- Outside Face Environment
  26003 !       NoSun,                                      !- Sun Exposure
  26004 !       NoWind,                                     !- Wind Exposure
  26005 !       0,                                          !- View Factor to Ground
  26006 !       4,                                          !- Number vertices
  26007 !        14.26752876, 7.63719566, 3.35,             !- Vertex 1
  26008 !        15.65649467, 6.83527582, 3.35,             !- Vertex 2
  26009 !        15.70649467, 6.92187836, 3.35,             !- Vertex 3
  26010 !        14.317528761, 7.7237982033, 3.35;          !- Vertex 4
  26011 !
  26012 !    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
  26013 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26014 !       FirstFloor:Corridor%b1_Floor_0_0_10027,     !- Surface name
  26015 !       Floor, 4,                                   !- Class and Construction Name
  26016 !       FirstFloor:Corridor%b1,                     !- Zone Name
  26017 !       Surface, GroundFloor:Corridor%a2_Ceiling_1_1_0,   !- Outside Face Environment
  26018 !       NoSun,                                      !- Sun Exposure
  26019 !       NoWind,                                     !- Wind Exposure
  26020 !       0,                                          !- View Factor to Ground
  26021 !       4,                                          !- Number vertices
  26022 !        15.65649467, 6.83527582, 3.35,             !- Vertex 1
  26023 !        14.26752876, 7.63719566, 3.35,             !- Vertex 2
  26024 !        14.317528761, 7.7237982033, 3.35,          !- Vertex 3
  26025 !        15.70649467, 6.92187836, 3.35;             !- Vertex 4
  26026 AirflowNetwork:MultiZone:Surface:Crack,
  26027 GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Name
  26028 0.0001443,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26029 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26030 Reference Crack Conditions;  !- Reference Crack Conditions
  26031 
  26032 !
  26033 !    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
  26034 !    BuildingSurface:Detailed,                      !- Surface
  26035 !       GroundFloor:Corridor%a2_Ceiling_1_2_0,      !- Surface name
  26036 !       Ceiling, 3,                                 !- Class and Construction Name
  26037 !       GroundFloor:Corridor%a2,                    !- Zone Name
  26038 !       Surface, FirstFloor:Corridor%b2_Floor_0_0_10028,   !- Outside Face Environment
  26039 !       NoSun,                                      !- Sun Exposure
  26040 !       NoWind,                                     !- Wind Exposure
  26041 !       0,                                          !- View Factor to Ground
  26042 !       11,                                         !- Number vertices
  26043 !        14.317528761, 7.7237982033, 3.35,          !- Vertex 1
  26044 !        15.70649467, 6.92187836, 3.35,             !- Vertex 2
  26045 !        16.01453216, 7.61142975, 3.35,             !- Vertex 3
  26046 !        15.90313776, 8.2354423, 3.35,              !- Vertex 4
  26047 !        15.5624034, 8.71885235, 3.35,              !- Vertex 5
  26048 !        15.15111997, 9.16762052, 3.35,             !- Vertex 6
  26049 !        14.09539349, 9.77714448, 3.35,             !- Vertex 7
  26050 !        13.4149996228, 8.5986677284, 3.35,         !- Vertex 8
  26051 !        14.40088412, 8.02946705, 3.35,             !- Vertex 9
  26052 !        14.3601867852, 7.9589772028, 3.35,         !- Vertex 10
  26053 !        14.43002876, 7.91865392, 3.35;             !- Vertex 11
  26054 !
  26055 !    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
  26056 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26057 !       FirstFloor:Corridor%b2_Floor_0_0_10028,     !- Surface name
  26058 !       Floor, 4,                                   !- Class and Construction Name
  26059 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26060 !       Surface, GroundFloor:Corridor%a2_Ceiling_1_2_0,   !- Outside Face Environment
  26061 !       NoSun,                                      !- Sun Exposure
  26062 !       NoWind,                                     !- Wind Exposure
  26063 !       0,                                          !- View Factor to Ground
  26064 !       11,                                         !- Number vertices
  26065 !        15.70649467, 6.92187836, 3.35,             !- Vertex 1
  26066 !        14.317528761, 7.7237982033, 3.35,          !- Vertex 2
  26067 !        14.43002876, 7.91865392, 3.35,             !- Vertex 3
  26068 !        14.3601867852, 7.9589772028, 3.35,         !- Vertex 4
  26069 !        14.40088412, 8.02946705, 3.35,             !- Vertex 5
  26070 !        13.4149996228, 8.5986677284, 3.35,         !- Vertex 6
  26071 !        14.09539349, 9.77714448, 3.35,             !- Vertex 7
  26072 !        15.15111997, 9.16762052, 3.35,             !- Vertex 8
  26073 !        15.5624034, 8.71885235, 3.35,              !- Vertex 9
  26074 !        15.90313776, 8.2354423, 3.35,              !- Vertex 10
  26075 !        16.01453216, 7.61142975, 3.35;             !- Vertex 11
  26076 AirflowNetwork:MultiZone:Surface:Crack,
  26077 GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Name
  26078 0.0033709,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26079 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26080 Reference Crack Conditions;  !- Reference Crack Conditions
  26081 
  26082 !
  26083 !    ! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
  26084 !    BuildingSurface:Detailed,                      !- Surface
  26085 !       GroundFloor:Corridor%a2_Partition_9_0_0,    !- Surface name
  26086 !       Wall, 7,                                    !- Class and Construction Name
  26087 !       GroundFloor:Corridor%a2,                    !- Zone Name
  26088 !       Surface, GroundFloor:Office2_Partition_3_0_10029,   !- Outside Face Environment
  26089 !       NoSun,                                      !- Sun Exposure
  26090 !       NoWind,                                     !- Wind Exposure
  26091 !       0,                                          !- View Factor to Ground
  26092 !       4,                                          !- Number vertices
  26093 !        14.0953934887, 9.7771444794, 0,            !- Vertex 1
  26094 !        13.3743022887, 8.5281778841, 0,            !- Vertex 2
  26095 !        13.3743022887, 8.5281778841, 3.35,         !- Vertex 3
  26096 !        14.0953934887, 9.7771444794, 3.35;         !- Vertex 4
  26097 !
  26098 !    ! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
  26099 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26100 !       GroundFloor:Office2_Partition_3_0_10029,    !- Surface name
  26101 !       Wall, 8,                                    !- Class and Construction Name
  26102 !       GroundFloor:Office2,                        !- Zone Name
  26103 !       Surface, GroundFloor:Corridor%a2_Partition_9_0_0,   !- Outside Face Environment
  26104 !       NoSun,                                      !- Sun Exposure
  26105 !       NoWind,                                     !- Wind Exposure
  26106 !       0,                                          !- View Factor to Ground
  26107 !       4,                                          !- Number vertices
  26108 !        13.3743022887, 8.5281778841, 0,            !- Vertex 1
  26109 !        14.0953934887, 9.7771444794, 0,            !- Vertex 2
  26110 !        14.0953934887, 9.7771444794, 3.35,         !- Vertex 3
  26111 !        13.3743022887, 8.5281778841, 3.35;         !- Vertex 4
  26112 AirflowNetwork:MultiZone:Surface:Crack,
  26113 GroundFloor:Corridor%a2_Partition_9_0_0,  !- Name
  26114 0.0085539,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26115 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26116 Reference Crack Conditions;  !- Reference Crack Conditions
  26117 
  26118 !
  26119 !
  26120 !    ! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
  26121 !    BuildingSurface:Detailed,                      !- Surface
  26122 !       GroundFloor:Office2_Floor_0_0_0,            !- Surface name
  26123 !       Floor, 1,                                   !- Class and Construction Name
  26124 !       GroundFloor:Office2,                        !- Zone Name
  26125 !       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10031,   !- Outside Face Environment
  26126 !       NoSun,                                      !- Sun Exposure
  26127 !       NoWind,                                     !- Wind Exposure
  26128 !       0,                                          !- View Factor to Ground
  26129 !       7,                                          !- Number vertices
  26130 !        13.37430229, 8.52817788, 0,                !- Vertex 1
  26131 !        12.71894467, 8.90654878, 0,                !- Vertex 2
  26132 !        12.55644467, 8.62509052, 0,                !- Vertex 3
  26133 !        10.49826651, 9.81338024, 0,                !- Vertex 4
  26134 !        11.89869904, 12.23900055, 0,               !- Vertex 5
  26135 !        14.20807279, 12.85779538, 0,               !- Vertex 6
  26136 !        15.45752428, 12.13642422, 0;               !- Vertex 7
  26137 !
  26138 !    ! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
  26139 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26140 !       UndergroundFloor:Zone1_Ceiling_1_0_10031,   !- Surface name
  26141 !       Ceiling, 2,                                 !- Class and Construction Name
  26142 !       UndergroundFloor:Zone1,                     !- Zone Name
  26143 !       Surface, GroundFloor:Office2_Floor_0_0_0,   !- Outside Face Environment
  26144 !       NoSun,                                      !- Sun Exposure
  26145 !       NoWind,                                     !- Wind Exposure
  26146 !       0,                                          !- View Factor to Ground
  26147 !       7,                                          !- Number vertices
  26148 !        10.49826651, 9.81338024, 0,                !- Vertex 1
  26149 !        12.55644467, 8.62509052, 0,                !- Vertex 2
  26150 !        12.71894467, 8.90654878, 0,                !- Vertex 3
  26151 !        13.37430229, 8.52817788, 0,                !- Vertex 4
  26152 !        15.45752428, 12.13642422, 0,               !- Vertex 5
  26153 !        14.20807279, 12.85779538, 0,               !- Vertex 6
  26154 !        11.89869904, 12.23900055, 0;               !- Vertex 7
  26155 AirflowNetwork:MultiZone:Surface:Crack,
  26156 GroundFloor:Office2_Floor_0_0_0,  !- Name
  26157 0.0111584,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26158 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26159 Reference Crack Conditions;  !- Reference Crack Conditions
  26160 
  26161 !
  26162 !    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
  26163 !    BuildingSurface:Detailed,                      !- Surface
  26164 !       GroundFloor:Office2_Ceiling_1_0_0,          !- Surface name
  26165 !       Ceiling, 3,                                 !- Class and Construction Name
  26166 !       GroundFloor:Office2,                        !- Zone Name
  26167 !       Surface, FirstFloor:Office10_Floor_0_0_10032,   !- Outside Face Environment
  26168 !       NoSun,                                      !- Sun Exposure
  26169 !       NoWind,                                     !- Wind Exposure
  26170 !       0,                                          !- View Factor to Ground
  26171 !       6,                                          !- Number vertices
  26172 !        12.55644467, 8.62509052, 3.35,             !- Vertex 1
  26173 !        12.71894467, 8.90654878, 3.35,             !- Vertex 2
  26174 !        13.37430229, 8.52817788, 3.35,             !- Vertex 3
  26175 !        13.4149996228, 8.5986677284, 3.35,         !- Vertex 4
  26176 !        12.67458561, 9.02614596, 3.35,             !- Vertex 5
  26177 !        12.47138828, 8.67419785, 3.35;             !- Vertex 6
  26178 !
  26179 !    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
  26180 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26181 !       FirstFloor:Office10_Floor_0_0_10032,        !- Surface name
  26182 !       Floor, 4,                                   !- Class and Construction Name
  26183 !       FirstFloor:Office10,                        !- Zone Name
  26184 !       Surface, GroundFloor:Office2_Ceiling_1_0_0, !- Outside Face Environment
  26185 !       NoSun,                                      !- Sun Exposure
  26186 !       NoWind,                                     !- Wind Exposure
  26187 !       0,                                          !- View Factor to Ground
  26188 !       6,                                          !- Number vertices
  26189 !        13.37430229, 8.52817788, 3.35,             !- Vertex 1
  26190 !        12.71894467, 8.90654878, 3.35,             !- Vertex 2
  26191 !        12.55644467, 8.62509052, 3.35,             !- Vertex 3
  26192 !        12.47138828, 8.67419785, 3.35,             !- Vertex 4
  26193 !        12.67458561, 9.02614596, 3.35,             !- Vertex 5
  26194 !        13.4149996228, 8.5986677284, 3.35;         !- Vertex 6
  26195 AirflowNetwork:MultiZone:Surface:Crack,
  26196 GroundFloor:Office2_Ceiling_1_0_0,  !- Name
  26197 0.0000914,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26198 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26199 Reference Crack Conditions;  !- Reference Crack Conditions
  26200 
  26201 !
  26202 !    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
  26203 !    BuildingSurface:Detailed,                      !- Surface
  26204 !       GroundFloor:Office2_Ceiling_1_1_0,          !- Surface name
  26205 !       Ceiling, 3,                                 !- Class and Construction Name
  26206 !       GroundFloor:Office2,                        !- Zone Name
  26207 !       Surface, FirstFloor:Office9_Floor_0_0_10033,   !- Outside Face Environment
  26208 !       NoSun,                                      !- Sun Exposure
  26209 !       NoWind,                                     !- Wind Exposure
  26210 !       0,                                          !- View Factor to Ground
  26211 !       7,                                          !- Number vertices
  26212 !        10.49826651, 9.81338024, 3.35,             !- Vertex 1
  26213 !        12.47138828, 8.67419785, 3.35,             !- Vertex 2
  26214 !        12.67458561, 9.02614596, 3.35,             !- Vertex 3
  26215 !        13.41499962, 8.59866773, 3.35,             !- Vertex 4
  26216 !        15.45752428, 12.13642422, 3.35,            !- Vertex 5
  26217 !        14.20807279, 12.85779538, 3.35,            !- Vertex 6
  26218 !        11.89869904, 12.23900055, 3.35;            !- Vertex 7
  26219 !
  26220 !    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
  26221 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26222 !       FirstFloor:Office9_Floor_0_0_10033,         !- Surface name
  26223 !       Floor, 4,                                   !- Class and Construction Name
  26224 !       FirstFloor:Office9,                         !- Zone Name
  26225 !       Surface, GroundFloor:Office2_Ceiling_1_1_0, !- Outside Face Environment
  26226 !       NoSun,                                      !- Sun Exposure
  26227 !       NoWind,                                     !- Wind Exposure
  26228 !       0,                                          !- View Factor to Ground
  26229 !       7,                                          !- Number vertices
  26230 !        13.41499962, 8.59866773, 3.35,             !- Vertex 1
  26231 !        12.67458561, 9.02614596, 3.35,             !- Vertex 2
  26232 !        12.47138828, 8.67419785, 3.35,             !- Vertex 3
  26233 !        10.49826651, 9.81338024, 3.35,             !- Vertex 4
  26234 !        11.89869904, 12.23900055, 3.35,            !- Vertex 5
  26235 !        14.20807279, 12.85779538, 3.35,            !- Vertex 6
  26236 !        15.45752428, 12.13642422, 3.35;            !- Vertex 7
  26237 AirflowNetwork:MultiZone:Surface:Crack,
  26238 GroundFloor:Office2_Ceiling_1_1_0,  !- Name
  26239 0.011067,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26240 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26241 Reference Crack Conditions;  !- Reference Crack Conditions
  26242 
  26243 !
  26244 !    ! ground floor, office 2, Wall - 4.833 m2 - 30.0�, Surface Area: 4.833m2
  26245 !    BuildingSurface:Detailed,                      !- Surface
  26246 !       GroundFloor:Office2_Wall_5_0_0,             !- Surface name
  26247 !       Wall, 5,                                    !- Class and Construction Name
  26248 !       GroundFloor:Office2,                        !- Zone Name
  26249 !       Outdoors, ,                                 !- Outside Face Environment
  26250 !       SunExposed,                                 !- Sun Exposure
  26251 !       WindExposed,                                !- Wind Exposure
  26252 !       .5,                                         !- View Factor to Ground
  26253 !       4,                                          !- Number vertices
  26254 !        15.4575242844, 12.136424224, 0,            !- Vertex 1
  26255 !        14.2080727937, 12.8577953785, 0,           !- Vertex 2
  26256 !        14.2080727937, 12.8577953785, 3.35,        !- Vertex 3
  26257 !        15.4575242844, 12.136424224, 3.35;         !- Vertex 4
  26258 AirflowNetwork:MultiZone:Surface:Crack,
  26259 GroundFloor:Office2_Wall_5_0_0,  !- Name
  26260 0.0004833,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26261 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26262 Reference Crack Conditions;  !- Reference Crack Conditions
  26263 
  26264 !
  26265 !    ! ground floor, office 2, Wall - 8.009 m2 - 345.0�, Surface Area: 8.009m2
  26266 !    BuildingSurface:Detailed,                      !- Surface
  26267 !       GroundFloor:Office2_Wall_6_0_0,             !- Surface name
  26268 !       Wall, 5,                                    !- Class and Construction Name
  26269 !       GroundFloor:Office2,                        !- Zone Name
  26270 !       Outdoors, ,                                 !- Outside Face Environment
  26271 !       SunExposed,                                 !- Sun Exposure
  26272 !       WindExposed,                                !- Wind Exposure
  26273 !       .5,                                         !- View Factor to Ground
  26274 !       4,                                          !- Number vertices
  26275 !        14.2080727937, 12.8577953785, 0,           !- Vertex 1
  26276 !        11.8986990428, 12.2390005469, 0,           !- Vertex 2
  26277 !        11.8986990428, 12.2390005469, 3.35,        !- Vertex 3
  26278 !        14.2080727937, 12.8577953785, 3.35;        !- Vertex 4
  26279 AirflowNetwork:MultiZone:Surface:Crack,
  26280 GroundFloor:Office2_Wall_6_0_0,  !- Name
  26281 0.0004328,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26282 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26283 Reference Crack Conditions;  !- Reference Crack Conditions
  26284 
  26285 !
  26286 !    ! ground floor, office 2, Wall - 9.383 m2 - 300.0�, Surface Area: 9.383m2
  26287 !    BuildingSurface:Detailed,                      !- Surface
  26288 !       GroundFloor:Office2_Wall_7_0_0,             !- Surface name
  26289 !       Wall, 5,                                    !- Class and Construction Name
  26290 !       GroundFloor:Office2,                        !- Zone Name
  26291 !       Outdoors, ,                                 !- Outside Face Environment
  26292 !       SunExposed,                                 !- Sun Exposure
  26293 !       WindExposed,                                !- Wind Exposure
  26294 !       .5,                                         !- View Factor to Ground
  26295 !       4,                                          !- Number vertices
  26296 !        11.8986990428, 12.2390005469, 0,           !- Vertex 1
  26297 !        10.4982665059, 9.8133802403, 0,            !- Vertex 2
  26298 !        10.4982665059, 9.8133802403, 3.35,         !- Vertex 3
  26299 !        11.8986990428, 12.2390005469, 3.35;        !- Vertex 4
  26300 AirflowNetwork:MultiZone:Surface:Crack,
  26301 GroundFloor:Office2_Wall_7_0_0,  !- Name
  26302 0.0009383,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26303 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26304 Reference Crack Conditions;  !- Reference Crack Conditions
  26305 
  26306 !
  26307 !
  26308 !    ! first floor, office 10, Roof - 14.649 m2, Surface Area: 14.649m2
  26309 !    BuildingSurface:Detailed,                      !- Surface
  26310 !       FirstFloor:Office10_Roof_1_0_0,             !- Surface name
  26311 !       Roof, 13,                                   !- Class and Construction Name
  26312 !       FirstFloor:Office10,                        !- Zone Name
  26313 !       Outdoors, ,                                 !- Outside Face Environment
  26314 !       SunExposed,                                 !- Sun Exposure
  26315 !       WindExposed,                                !- Wind Exposure
  26316 !       0,                                          !- View Factor to Ground
  26317 !       9,                                          !- Number vertices
  26318 !        8.9277412669, 6.6898205627, 8.25,          !- Vertex 1
  26319 !        11.1548580704, 5.3874071704, 8.25,         !- Vertex 2
  26320 !        13.1912320509, 5.9342882187, 8.25,         !- Vertex 3
  26321 !        14.4008841152, 8.0294670535, 8.25,         !- Vertex 4
  26322 !        12.674585613, 9.0261459584, 8.25,          !- Vertex 5
  26323 !        12.4713882797, 8.674197853, 8.25,          !- Vertex 6
  26324 !        10.4982665059, 9.8133802403, 8.25,         !- Vertex 7
  26325 !        8.7809096664, 6.8388309397, 8.25,          !- Vertex 8
  26326 !        8.7843630739, 6.748296208, 8.25;           !- Vertex 9
  26327 AirflowNetwork:MultiZone:Surface:Crack,
  26328 FirstFloor:Office10_Roof_1_0_0,  !- Name
  26329 0.0014649,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26330 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26331 Reference Crack Conditions;  !- Reference Crack Conditions
  26332 
  26333 !
  26334 !    ! first floor, office 10, Wall - 0.759 m2 - 202.2�, Surface Area: 0.759m2
  26335 !    BuildingSurface:Detailed,                      !- Surface
  26336 !       FirstFloor:Office10_Wall_2_0_0,             !- Surface name
  26337 !       Wall, 5,                                    !- Class and Construction Name
  26338 !       FirstFloor:Office10,                        !- Zone Name
  26339 !       Outdoors, ,                                 !- Outside Face Environment
  26340 !       SunExposed,                                 !- Sun Exposure
  26341 !       WindExposed,                                !- Wind Exposure
  26342 !       .5,                                         !- View Factor to Ground
  26343 !       4,                                          !- Number vertices
  26344 !        8.7843630739, 6.748296208, 3.35,           !- Vertex 1
  26345 !        8.9277412669, 6.6898205627, 3.35,          !- Vertex 2
  26346 !        8.9277412669, 6.6898205627, 8.25,          !- Vertex 3
  26347 !        8.7843630739, 6.748296208, 8.25;           !- Vertex 4
  26348 AirflowNetwork:MultiZone:Surface:Crack,
  26349 FirstFloor:Office10_Wall_2_0_0,  !- Name
  26350 0.0000759,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26351 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26352 Reference Crack Conditions;  !- Reference Crack Conditions
  26353 
  26354 !
  26355 !    ! first floor, office 10, Wall - 12.642 m2 - 210.3�, Surface Area: 12.642m2
  26356 !    BuildingSurface:Detailed,                      !- Surface
  26357 !       FirstFloor:Office10_Wall_3_0_0,             !- Surface name
  26358 !       Wall, 5,                                    !- Class and Construction Name
  26359 !       FirstFloor:Office10,                        !- Zone Name
  26360 !       Outdoors, ,                                 !- Outside Face Environment
  26361 !       SunExposed,                                 !- Sun Exposure
  26362 !       WindExposed,                                !- Wind Exposure
  26363 !       .5,                                         !- View Factor to Ground
  26364 !       4,                                          !- Number vertices
  26365 !        8.9277412669, 6.6898205627, 3.35,          !- Vertex 1
  26366 !        11.1548580704, 5.3874071704, 3.35,         !- Vertex 2
  26367 !        11.1548580704, 5.3874071704, 8.25,         !- Vertex 3
  26368 !        8.9277412669, 6.6898205627, 8.25;          !- Vertex 4
  26369 AirflowNetwork:MultiZone:Surface:Crack,
  26370 FirstFloor:Office10_Wall_3_0_0,  !- Name
  26371 0.0012642,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26372 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26373 Reference Crack Conditions;  !- Reference Crack Conditions
  26374 
  26375 !
  26376 !    ! first floor, office 10, Wall - 10.332 m2 - 165.0�, Surface Area: 10.332m2
  26377 !    BuildingSurface:Detailed,                      !- Surface
  26378 !       FirstFloor:Office10_Wall_4_0_0,             !- Surface name
  26379 !       Wall, 5,                                    !- Class and Construction Name
  26380 !       FirstFloor:Office10,                        !- Zone Name
  26381 !       Outdoors, ,                                 !- Outside Face Environment
  26382 !       SunExposed,                                 !- Sun Exposure
  26383 !       WindExposed,                                !- Wind Exposure
  26384 !       .5,                                         !- View Factor to Ground
  26385 !       4,                                          !- Number vertices
  26386 !        11.1548580704, 5.3874071704, 3.35,         !- Vertex 1
  26387 !        13.1912320509, 5.9342882187, 3.35,         !- Vertex 2
  26388 !        13.1912320509, 5.9342882187, 8.25,         !- Vertex 3
  26389 !        11.1548580704, 5.3874071704, 8.25;         !- Vertex 4
  26390 AirflowNetwork:MultiZone:Surface:Crack,
  26391 FirstFloor:Office10_Wall_4_0_0,  !- Name
  26392 0.0010332,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26393 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26394 Reference Crack Conditions;  !- Reference Crack Conditions
  26395 
  26396 !
  26397 !    ! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
  26398 !    BuildingSurface:Detailed,                      !- Surface
  26399 !       FirstFloor:Office10_Partition_5_0_0,        !- Surface name
  26400 !       Wall, 7,                                    !- Class and Construction Name
  26401 !       FirstFloor:Office10,                        !- Zone Name
  26402 !       Surface, FirstFloor:Corridor%b1_Partition_5_0_10034,   !- Outside Face Environment
  26403 !       NoSun,                                      !- Sun Exposure
  26404 !       NoWind,                                     !- Wind Exposure
  26405 !       0,                                          !- View Factor to Ground
  26406 !       4,                                          !- Number vertices
  26407 !        13.1912320528, 5.9342882219, 3.35,         !- Vertex 1
  26408 !        14.2476867828, 7.7641214902, 3.35,         !- Vertex 2
  26409 !        14.2476867828, 7.7641214902, 8.25,         !- Vertex 3
  26410 !        13.1912320528, 5.9342882219, 8.25;         !- Vertex 4
  26411 !
  26412 !    ! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
  26413 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26414 !       FirstFloor:Corridor%b1_Partition_5_0_10034, !- Surface name
  26415 !       Wall, 8,                                    !- Class and Construction Name
  26416 !       FirstFloor:Corridor%b1,                     !- Zone Name
  26417 !       Surface, FirstFloor:Office10_Partition_5_0_0,   !- Outside Face Environment
  26418 !       NoSun,                                      !- Sun Exposure
  26419 !       NoWind,                                     !- Wind Exposure
  26420 !       0,                                          !- View Factor to Ground
  26421 !       4,                                          !- Number vertices
  26422 !        14.2476867828, 7.7641214902, 3.35,         !- Vertex 1
  26423 !        13.1912320528, 5.9342882219, 3.35,         !- Vertex 2
  26424 !        13.1912320528, 5.9342882219, 8.25,         !- Vertex 3
  26425 !        14.2476867828, 7.7641214902, 8.25;         !- Vertex 4
  26426 AirflowNetwork:MultiZone:Surface:Crack,
  26427 FirstFloor:Office10_Partition_5_0_0,  !- Name
  26428 0.0251198,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26429 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26430 Reference Crack Conditions;  !- Reference Crack Conditions
  26431 
  26432 !
  26433 !    ! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
  26434 !    BuildingSurface:Detailed,                      !- Surface
  26435 !       FirstFloor:Office10_Partition_6_0_0,        !- Surface name
  26436 !       Wall, 7,                                    !- Class and Construction Name
  26437 !       FirstFloor:Office10,                        !- Zone Name
  26438 !       Surface, FirstFloor:Corridor%b2_Partition_10_0_10036,   !- Outside Face Environment
  26439 !       NoSun,                                      !- Sun Exposure
  26440 !       NoWind,                                     !- Wind Exposure
  26441 !       0,                                          !- View Factor to Ground
  26442 !       4,                                          !- Number vertices
  26443 !        14.2476867828, 7.7641214902, 3.35,         !- Vertex 1
  26444 !        14.4008841128, 8.0294670493, 3.35,         !- Vertex 2
  26445 !        14.4008841128, 8.0294670493, 8.25,         !- Vertex 3
  26446 !        14.2476867828, 7.7641214902, 8.25;         !- Vertex 4
  26447 !
  26448 !    ! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
  26449 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26450 !       FirstFloor:Corridor%b2_Partition_10_0_10036,!- Surface name
  26451 !       Wall, 8,                                    !- Class and Construction Name
  26452 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26453 !       Surface, FirstFloor:Office10_Partition_6_0_0,   !- Outside Face Environment
  26454 !       NoSun,                                      !- Sun Exposure
  26455 !       NoWind,                                     !- Wind Exposure
  26456 !       0,                                          !- View Factor to Ground
  26457 !       4,                                          !- Number vertices
  26458 !        14.4008841128, 8.0294670493, 3.35,         !- Vertex 1
  26459 !        14.2476867828, 7.7641214902, 3.35,         !- Vertex 2
  26460 !        14.2476867828, 7.7641214902, 8.25,         !- Vertex 3
  26461 !        14.4008841128, 8.0294670493, 8.25;         !- Vertex 4
  26462 AirflowNetwork:MultiZone:Surface:Crack,
  26463 FirstFloor:Office10_Partition_6_0_0,  !- Name
  26464 0.004504,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26465 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26466 Reference Crack Conditions;  !- Reference Crack Conditions
  26467 
  26468 !
  26469 !    ! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
  26470 !    BuildingSurface:Detailed,                      !- Surface
  26471 !       FirstFloor:Office10_Partition_7_0_0,        !- Surface name
  26472 !       Wall, 7,                                    !- Class and Construction Name
  26473 !       FirstFloor:Office10,                        !- Zone Name
  26474 !       Surface, FirstFloor:Corridor%b2_Partition_9_0_10037,   !- Outside Face Environment
  26475 !       NoSun,                                      !- Sun Exposure
  26476 !       NoWind,                                     !- Wind Exposure
  26477 !       0,                                          !- View Factor to Ground
  26478 !       4,                                          !- Number vertices
  26479 !        14.4008841118, 8.0294670555, 3.35,         !- Vertex 1
  26480 !        13.414999623, 8.5986677305, 3.35,          !- Vertex 2
  26481 !        13.414999623, 8.5986677305, 8.25,          !- Vertex 3
  26482 !        14.4008841118, 8.0294670555, 8.25;         !- Vertex 4
  26483 !
  26484 !    ! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
  26485 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26486 !       FirstFloor:Corridor%b2_Partition_9_0_10037, !- Surface name
  26487 !       Wall, 8,                                    !- Class and Construction Name
  26488 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26489 !       Surface, FirstFloor:Office10_Partition_7_0_0,   !- Outside Face Environment
  26490 !       NoSun,                                      !- Sun Exposure
  26491 !       NoWind,                                     !- Wind Exposure
  26492 !       0,                                          !- View Factor to Ground
  26493 !       4,                                          !- Number vertices
  26494 !        13.414999623, 8.5986677305, 3.35,          !- Vertex 1
  26495 !        14.4008841118, 8.0294670555, 3.35,         !- Vertex 2
  26496 !        14.4008841118, 8.0294670555, 8.25,         !- Vertex 3
  26497 !        13.414999623, 8.5986677305, 8.25;          !- Vertex 4
  26498 AirflowNetwork:MultiZone:Surface:Crack,
  26499 FirstFloor:Office10_Partition_7_0_0,  !- Name
  26500 0.0167345,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26501 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26502 Reference Crack Conditions;  !- Reference Crack Conditions
  26503 
  26504 !
  26505 !    ! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
  26506 !    BuildingSurface:Detailed,                      !- Surface
  26507 !       FirstFloor:Office10_Partition_8_0_0,        !- Surface name
  26508 !       Wall, 7,                                    !- Class and Construction Name
  26509 !       FirstFloor:Office10,                        !- Zone Name
  26510 !       Surface, FirstFloor:Office9_Partition_2_0_10038,   !- Outside Face Environment
  26511 !       NoSun,                                      !- Sun Exposure
  26512 !       NoWind,                                     !- Wind Exposure
  26513 !       0,                                          !- View Factor to Ground
  26514 !       4,                                          !- Number vertices
  26515 !        13.414999623, 8.5986677305, 3.35,          !- Vertex 1
  26516 !        12.6745856095, 9.0261459605, 3.35,         !- Vertex 2
  26517 !        12.6745856095, 9.0261459605, 8.25,         !- Vertex 3
  26518 !        13.414999623, 8.5986677305, 8.25;          !- Vertex 4
  26519 !
  26520 !    ! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
  26521 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26522 !       FirstFloor:Office9_Partition_2_0_10038,     !- Surface name
  26523 !       Wall, 8,                                    !- Class and Construction Name
  26524 !       FirstFloor:Office9,                         !- Zone Name
  26525 !       Surface, FirstFloor:Office10_Partition_8_0_0,   !- Outside Face Environment
  26526 !       NoSun,                                      !- Sun Exposure
  26527 !       NoWind,                                     !- Wind Exposure
  26528 !       0,                                          !- View Factor to Ground
  26529 !       4,                                          !- Number vertices
  26530 !        12.6745856095, 9.0261459605, 3.35,         !- Vertex 1
  26531 !        13.414999623, 8.5986677305, 3.35,          !- Vertex 2
  26532 !        13.414999623, 8.5986677305, 8.25,          !- Vertex 3
  26533 !        12.6745856095, 9.0261459605, 8.25;         !- Vertex 4
  26534 AirflowNetwork:MultiZone:Surface:Crack,
  26535 FirstFloor:Office10_Partition_8_0_0,  !- Name
  26536 0.0125679,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26537 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26538 Reference Crack Conditions;  !- Reference Crack Conditions
  26539 
  26540 !
  26541 !    ! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
  26542 !    BuildingSurface:Detailed,                      !- Surface
  26543 !       FirstFloor:Office10_Partition_9_0_0,        !- Surface name
  26544 !       Wall, 7,                                    !- Class and Construction Name
  26545 !       FirstFloor:Office10,                        !- Zone Name
  26546 !       Surface, FirstFloor:Office9_Partition_9_0_10039,   !- Outside Face Environment
  26547 !       NoSun,                                      !- Sun Exposure
  26548 !       NoWind,                                     !- Wind Exposure
  26549 !       0,                                          !- View Factor to Ground
  26550 !       4,                                          !- Number vertices
  26551 !        12.6745856108, 9.0261459545, 3.35,         !- Vertex 1
  26552 !        12.4713882808, 8.674197855, 3.35,          !- Vertex 2
  26553 !        12.4713882808, 8.674197855, 8.25,          !- Vertex 3
  26554 !        12.6745856108, 9.0261459545, 8.25;         !- Vertex 4
  26555 !
  26556 !    ! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
  26557 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26558 !       FirstFloor:Office9_Partition_9_0_10039,     !- Surface name
  26559 !       Wall, 8,                                    !- Class and Construction Name
  26560 !       FirstFloor:Office9,                         !- Zone Name
  26561 !       Surface, FirstFloor:Office10_Partition_9_0_0,   !- Outside Face Environment
  26562 !       NoSun,                                      !- Sun Exposure
  26563 !       NoWind,                                     !- Wind Exposure
  26564 !       0,                                          !- View Factor to Ground
  26565 !       4,                                          !- Number vertices
  26566 !        12.4713882808, 8.674197855, 3.35,          !- Vertex 1
  26567 !        12.6745856108, 9.0261459545, 3.35,         !- Vertex 2
  26568 !        12.6745856108, 9.0261459545, 8.25,         !- Vertex 3
  26569 !        12.4713882808, 8.674197855, 8.25;          !- Vertex 4
  26570 AirflowNetwork:MultiZone:Surface:Crack,
  26571 FirstFloor:Office10_Partition_9_0_0,  !- Name
  26572 0.005974,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26573 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26574 Reference Crack Conditions;  !- Reference Crack Conditions
  26575 
  26576 !
  26577 !    ! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
  26578 !    BuildingSurface:Detailed,                      !- Surface
  26579 !       FirstFloor:Office10_Partition_10_0_0,       !- Surface name
  26580 !       Wall, 7,                                    !- Class and Construction Name
  26581 !       FirstFloor:Office10,                        !- Zone Name
  26582 !       Surface, FirstFloor:Office9_Partition_8_0_10040,   !- Outside Face Environment
  26583 !       NoSun,                                      !- Sun Exposure
  26584 !       NoWind,                                     !- Wind Exposure
  26585 !       0,                                          !- View Factor to Ground
  26586 !       4,                                          !- Number vertices
  26587 !        12.4713882763, 8.674197855, 3.35,          !- Vertex 1
  26588 !        10.4982665064, 9.81338024, 3.35,           !- Vertex 2
  26589 !        10.4982665064, 9.81338024, 8.25,           !- Vertex 3
  26590 !        12.4713882763, 8.674197855, 8.25;          !- Vertex 4
  26591 !
  26592 !    ! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
  26593 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26594 !       FirstFloor:Office9_Partition_8_0_10040,     !- Surface name
  26595 !       Wall, 8,                                    !- Class and Construction Name
  26596 !       FirstFloor:Office9,                         !- Zone Name
  26597 !       Surface, FirstFloor:Office10_Partition_10_0_0,   !- Outside Face Environment
  26598 !       NoSun,                                      !- Sun Exposure
  26599 !       NoWind,                                     !- Wind Exposure
  26600 !       0,                                          !- View Factor to Ground
  26601 !       4,                                          !- Number vertices
  26602 !        10.4982665064, 9.81338024, 3.35,           !- Vertex 1
  26603 !        12.4713882763, 8.674197855, 3.35,          !- Vertex 2
  26604 !        12.4713882763, 8.674197855, 8.25,          !- Vertex 3
  26605 !        10.4982665064, 9.81338024, 8.25;           !- Vertex 4
  26606 AirflowNetwork:MultiZone:Surface:Crack,
  26607 FirstFloor:Office10_Partition_10_0_0,  !- Name
  26608 0.033492,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26609 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26610 Reference Crack Conditions;  !- Reference Crack Conditions
  26611 
  26612 !
  26613 !    ! first floor, office 10, Wall - 16.830 m2 - 300.0�, Surface Area: 16.830m2
  26614 !    BuildingSurface:Detailed,                      !- Surface
  26615 !       FirstFloor:Office10_Wall_11_0_0,            !- Surface name
  26616 !       Wall, 5,                                    !- Class and Construction Name
  26617 !       FirstFloor:Office10,                        !- Zone Name
  26618 !       Outdoors, ,                                 !- Outside Face Environment
  26619 !       SunExposed,                                 !- Sun Exposure
  26620 !       WindExposed,                                !- Wind Exposure
  26621 !       .5,                                         !- View Factor to Ground
  26622 !       4,                                          !- Number vertices
  26623 !        10.4982665059, 9.8133802403, 3.35,         !- Vertex 1
  26624 !        8.7809096664, 6.8388309397, 3.35,          !- Vertex 2
  26625 !        8.7809096664, 6.8388309397, 8.25,          !- Vertex 3
  26626 !        10.4982665059, 9.8133802403, 8.25;         !- Vertex 4
  26627 AirflowNetwork:MultiZone:Surface:Crack,
  26628 FirstFloor:Office10_Wall_11_0_0,  !- Name
  26629 0.0014485,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26630 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26631 Reference Crack Conditions;  !- Reference Crack Conditions
  26632 
  26633 !
  26634 !    ! first floor, office 10, Wall - 0.444 m2 - 267.8�, Surface Area: 0.444m2
  26635 !    BuildingSurface:Detailed,                      !- Surface
  26636 !       FirstFloor:Office10_Wall_12_0_0,            !- Surface name
  26637 !       Wall, 5,                                    !- Class and Construction Name
  26638 !       FirstFloor:Office10,                        !- Zone Name
  26639 !       Outdoors, ,                                 !- Outside Face Environment
  26640 !       SunExposed,                                 !- Sun Exposure
  26641 !       WindExposed,                                !- Wind Exposure
  26642 !       .5,                                         !- View Factor to Ground
  26643 !       4,                                          !- Number vertices
  26644 !        8.7809096664, 6.8388309397, 3.35,          !- Vertex 1
  26645 !        8.7843630739, 6.748296208, 3.35,           !- Vertex 2
  26646 !        8.7843630739, 6.748296208, 8.25,           !- Vertex 3
  26647 !        8.7809096664, 6.8388309397, 8.25;          !- Vertex 4
  26648 AirflowNetwork:MultiZone:Surface:Crack,
  26649 FirstFloor:Office10_Wall_12_0_0,  !- Name
  26650 0.0000444,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26651 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26652 Reference Crack Conditions;  !- Reference Crack Conditions
  26653 
  26654 !
  26655 !
  26656 !    ! first floor, office 8, Roof - 16.080 m2, Surface Area: 16.080m2
  26657 !    BuildingSurface:Detailed,                      !- Surface
  26658 !       FirstFloor:Office8_Roof_1_0_0,              !- Surface name
  26659 !       Roof, 13,                                   !- Class and Construction Name
  26660 !       FirstFloor:Office8,                         !- Zone Name
  26661 !       Outdoors, ,                                 !- Outside Face Environment
  26662 !       SunExposed,                                 !- Sun Exposure
  26663 !       WindExposed,                                !- Wind Exposure
  26664 !       0,                                          !- View Factor to Ground
  26665 !       10,                                         !- Number vertices
  26666 !        15.7064946704, 6.9218783613, 8.25,         !- Vertex 1
  26667 !        16.0754485836, 6.7088627202, 8.25,         !- Vertex 2
  26668 !        18.351227621, 7.3200375032, 8.25,          !- Vertex 3
  26669 !        19.7133584142, 9.6793172435, 8.25,         !- Vertex 4
  26670 !        15.4575242844, 12.136424224, 8.25,         !- Vertex 5
  26671 !        14.0953934912, 9.7771444837, 8.25,         !- Vertex 6
  26672 !        15.1511199662, 9.1676205192, 8.25,         !- Vertex 7
  26673 !        15.5624033969, 8.7188523464, 8.25,         !- Vertex 8
  26674 !        15.9031377607, 8.2354422953, 8.25,         !- Vertex 9
  26675 !        16.0145321592, 7.6114297546, 8.25;         !- Vertex 10
  26676 AirflowNetwork:MultiZone:Surface:Crack,
  26677 FirstFloor:Office8_Roof_1_0_0,  !- Name
  26678 0.001608,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26679 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26680 Reference Crack Conditions;  !- Reference Crack Conditions
  26681 
  26682 !
  26683 !    ! first floor, office 8, Wall - 11.546 m2 - 165.0�, Surface Area: 11.546m2
  26684 !    BuildingSurface:Detailed,                      !- Surface
  26685 !       FirstFloor:Office8_Wall_2_0_0,              !- Surface name
  26686 !       Wall, 5,                                    !- Class and Construction Name
  26687 !       FirstFloor:Office8,                         !- Zone Name
  26688 !       Outdoors, ,                                 !- Outside Face Environment
  26689 !       SunExposed,                                 !- Sun Exposure
  26690 !       WindExposed,                                !- Wind Exposure
  26691 !       .5,                                         !- View Factor to Ground
  26692 !       4,                                          !- Number vertices
  26693 !        16.0754485836, 6.7088627202, 3.35,         !- Vertex 1
  26694 !        18.351227621, 7.3200375032, 3.35,          !- Vertex 2
  26695 !        18.351227621, 7.3200375032, 8.25,          !- Vertex 3
  26696 !        16.0754485836, 6.7088627202, 8.25;         !- Vertex 4
  26697 AirflowNetwork:MultiZone:Surface:Crack,
  26698 FirstFloor:Office8_Wall_2_0_0,  !- Name
  26699 0.0011546,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26700 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26701 Reference Crack Conditions;  !- Reference Crack Conditions
  26702 
  26703 !
  26704 !    ! first floor, office 8, Wall - 13.349 m2 - 120.0�, Surface Area: 13.349m2
  26705 !    BuildingSurface:Detailed,                      !- Surface
  26706 !       FirstFloor:Office8_Wall_3_0_0,              !- Surface name
  26707 !       Wall, 5,                                    !- Class and Construction Name
  26708 !       FirstFloor:Office8,                         !- Zone Name
  26709 !       Outdoors, ,                                 !- Outside Face Environment
  26710 !       SunExposed,                                 !- Sun Exposure
  26711 !       WindExposed,                                !- Wind Exposure
  26712 !       .5,                                         !- View Factor to Ground
  26713 !       4,                                          !- Number vertices
  26714 !        18.351227621, 7.3200375032, 3.35,          !- Vertex 1
  26715 !        19.7133584142, 9.6793172435, 3.35,         !- Vertex 2
  26716 !        19.7133584142, 9.6793172435, 8.25,         !- Vertex 3
  26717 !        18.351227621, 7.3200375032, 8.25;          !- Vertex 4
  26718 AirflowNetwork:MultiZone:Surface:Crack,
  26719 FirstFloor:Office8_Wall_3_0_0,  !- Name
  26720 0.0013027,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26721 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26722 Reference Crack Conditions;  !- Reference Crack Conditions
  26723 
  26724 !
  26725 !    ! first floor, office 8, Wall - 24.080 m2 - 30.0�, Surface Area: 24.080m2
  26726 !    BuildingSurface:Detailed,                      !- Surface
  26727 !       FirstFloor:Office8_Wall_4_0_0,              !- Surface name
  26728 !       Wall, 5,                                    !- Class and Construction Name
  26729 !       FirstFloor:Office8,                         !- Zone Name
  26730 !       Outdoors, ,                                 !- Outside Face Environment
  26731 !       SunExposed,                                 !- Sun Exposure
  26732 !       WindExposed,                                !- Wind Exposure
  26733 !       .5,                                         !- View Factor to Ground
  26734 !       4,                                          !- Number vertices
  26735 !        19.7133584142, 9.6793172435, 3.35,         !- Vertex 1
  26736 !        15.4575242844, 12.136424224, 3.35,         !- Vertex 2
  26737 !        15.4575242844, 12.136424224, 8.25,         !- Vertex 3
  26738 !        19.7133584142, 9.6793172435, 8.25;         !- Vertex 4
  26739 AirflowNetwork:MultiZone:Surface:Crack,
  26740 FirstFloor:Office8_Wall_4_0_0,  !- Name
  26741 0.0021734,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26742 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  26743 Reference Crack Conditions;  !- Reference Crack Conditions
  26744 
  26745 !
  26746 !    ! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
  26747 !    BuildingSurface:Detailed,                      !- Surface
  26748 !       FirstFloor:Office8_Partition_5_0_0,         !- Surface name
  26749 !       Wall, 7,                                    !- Class and Construction Name
  26750 !       FirstFloor:Office8,                         !- Zone Name
  26751 !       Surface, FirstFloor:Office9_Partition_4_0_10041,   !- Outside Face Environment
  26752 !       NoSun,                                      !- Sun Exposure
  26753 !       NoWind,                                     !- Wind Exposure
  26754 !       0,                                          !- View Factor to Ground
  26755 !       4,                                          !- Number vertices
  26756 !        15.4575242837, 12.1364242229, 3.35,        !- Vertex 1
  26757 !        14.0953934937, 9.777144488, 3.35,          !- Vertex 2
  26758 !        14.0953934937, 9.777144488, 8.25,          !- Vertex 3
  26759 !        15.4575242837, 12.1364242229, 8.25;        !- Vertex 4
  26760 !
  26761 !    ! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
  26762 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26763 !       FirstFloor:Office9_Partition_4_0_10041,     !- Surface name
  26764 !       Wall, 8,                                    !- Class and Construction Name
  26765 !       FirstFloor:Office9,                         !- Zone Name
  26766 !       Surface, FirstFloor:Office8_Partition_5_0_0,   !- Outside Face Environment
  26767 !       NoSun,                                      !- Sun Exposure
  26768 !       NoWind,                                     !- Wind Exposure
  26769 !       0,                                          !- View Factor to Ground
  26770 !       4,                                          !- Number vertices
  26771 !        14.0953934937, 9.777144488, 3.35,          !- Vertex 1
  26772 !        15.4575242837, 12.1364242229, 3.35,        !- Vertex 2
  26773 !        15.4575242837, 12.1364242229, 8.25,        !- Vertex 3
  26774 !        14.0953934937, 9.777144488, 8.25;          !- Vertex 4
  26775 AirflowNetwork:MultiZone:Surface:Crack,
  26776 FirstFloor:Office8_Partition_5_0_0,  !- Name
  26777 0.0400466,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26778 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26779 Reference Crack Conditions;  !- Reference Crack Conditions
  26780 
  26781 !
  26782 !    ! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
  26783 !    BuildingSurface:Detailed,                      !- Surface
  26784 !       FirstFloor:Office8_Partition_6_0_0,         !- Surface name
  26785 !       Wall, 7,                                    !- Class and Construction Name
  26786 !       FirstFloor:Office8,                         !- Zone Name
  26787 !       Surface, FirstFloor:Corridor%b2_Partition_7_0_10042,   !- Outside Face Environment
  26788 !       NoSun,                                      !- Sun Exposure
  26789 !       NoWind,                                     !- Wind Exposure
  26790 !       0,                                          !- View Factor to Ground
  26791 !       4,                                          !- Number vertices
  26792 !        14.0953934931, 9.7771444826, 3.35,         !- Vertex 1
  26793 !        15.1511199689, 9.1676205176, 3.35,         !- Vertex 2
  26794 !        15.1511199689, 9.1676205176, 8.25,         !- Vertex 3
  26795 !        14.0953934931, 9.7771444826, 8.25;         !- Vertex 4
  26796 !
  26797 !    ! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
  26798 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26799 !       FirstFloor:Corridor%b2_Partition_7_0_10042, !- Surface name
  26800 !       Wall, 8,                                    !- Class and Construction Name
  26801 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26802 !       Surface, FirstFloor:Office8_Partition_6_0_0,   !- Outside Face Environment
  26803 !       NoSun,                                      !- Sun Exposure
  26804 !       NoWind,                                     !- Wind Exposure
  26805 !       0,                                          !- View Factor to Ground
  26806 !       4,                                          !- Number vertices
  26807 !        15.1511199689, 9.1676205176, 3.35,         !- Vertex 1
  26808 !        14.0953934931, 9.7771444826, 3.35,         !- Vertex 2
  26809 !        14.0953934931, 9.7771444826, 8.25,         !- Vertex 3
  26810 !        15.1511199689, 9.1676205176, 8.25;         !- Vertex 4
  26811 AirflowNetwork:MultiZone:Surface:Crack,
  26812 FirstFloor:Office8_Partition_6_0_0,  !- Name
  26813 0.01198,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26814 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26815 Reference Crack Conditions;  !- Reference Crack Conditions
  26816 
  26817 !
  26818 !    ! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
  26819 !    BuildingSurface:Detailed,                      !- Surface
  26820 !       FirstFloor:Office8_Partition_7_0_0,         !- Surface name
  26821 !       Wall, 7,                                    !- Class and Construction Name
  26822 !       FirstFloor:Office8,                         !- Zone Name
  26823 !       Surface, FirstFloor:Corridor%b2_Partition_6_0_10044,   !- Outside Face Environment
  26824 !       NoSun,                                      !- Sun Exposure
  26825 !       NoWind,                                     !- Wind Exposure
  26826 !       0,                                          !- View Factor to Ground
  26827 !       4,                                          !- Number vertices
  26828 !        15.1511199636, 9.167620522, 3.35,          !- Vertex 1
  26829 !        15.5624033988, 8.7188523444, 3.35,         !- Vertex 2
  26830 !        15.5624033988, 8.7188523444, 8.25,         !- Vertex 3
  26831 !        15.1511199636, 9.167620522, 8.25;          !- Vertex 4
  26832 !
  26833 !    ! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
  26834 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26835 !       FirstFloor:Corridor%b2_Partition_6_0_10044, !- Surface name
  26836 !       Wall, 8,                                    !- Class and Construction Name
  26837 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26838 !       Surface, FirstFloor:Office8_Partition_7_0_0,   !- Outside Face Environment
  26839 !       NoSun,                                      !- Sun Exposure
  26840 !       NoWind,                                     !- Wind Exposure
  26841 !       0,                                          !- View Factor to Ground
  26842 !       4,                                          !- Number vertices
  26843 !        15.5624033988, 8.7188523444, 3.35,         !- Vertex 1
  26844 !        15.1511199636, 9.167620522, 3.35,          !- Vertex 2
  26845 !        15.1511199636, 9.167620522, 8.25,          !- Vertex 3
  26846 !        15.5624033988, 8.7188523444, 8.25;         !- Vertex 4
  26847 AirflowNetwork:MultiZone:Surface:Crack,
  26848 FirstFloor:Office8_Partition_7_0_0,  !- Name
  26849 0.0089483,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26850 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26851 Reference Crack Conditions;  !- Reference Crack Conditions
  26852 
  26853 !
  26854 !    ! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
  26855 !    BuildingSurface:Detailed,                      !- Surface
  26856 !       FirstFloor:Office8_Partition_8_0_0,         !- Surface name
  26857 !       Wall, 7,                                    !- Class and Construction Name
  26858 !       FirstFloor:Office8,                         !- Zone Name
  26859 !       Surface, FirstFloor:Corridor%b2_Partition_5_0_10045,   !- Outside Face Environment
  26860 !       NoSun,                                      !- Sun Exposure
  26861 !       NoWind,                                     !- Wind Exposure
  26862 !       0,                                          !- View Factor to Ground
  26863 !       4,                                          !- Number vertices
  26864 !        15.5624033953, 8.7188523487, 3.35,         !- Vertex 1
  26865 !        15.9031377603, 8.2354422959, 3.35,         !- Vertex 2
  26866 !        15.9031377603, 8.2354422959, 8.25,         !- Vertex 3
  26867 !        15.5624033953, 8.7188523487, 8.25;         !- Vertex 4
  26868 !
  26869 !    ! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
  26870 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26871 !       FirstFloor:Corridor%b2_Partition_5_0_10045, !- Surface name
  26872 !       Wall, 8,                                    !- Class and Construction Name
  26873 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26874 !       Surface, FirstFloor:Office8_Partition_8_0_0,   !- Outside Face Environment
  26875 !       NoSun,                                      !- Sun Exposure
  26876 !       NoWind,                                     !- Wind Exposure
  26877 !       0,                                          !- View Factor to Ground
  26878 !       4,                                          !- Number vertices
  26879 !        15.9031377603, 8.2354422959, 3.35,         !- Vertex 1
  26880 !        15.5624033953, 8.7188523487, 3.35,         !- Vertex 2
  26881 !        15.5624033953, 8.7188523487, 8.25,         !- Vertex 3
  26882 !        15.9031377603, 8.2354422959, 8.25;         !- Vertex 4
  26883 AirflowNetwork:MultiZone:Surface:Crack,
  26884 FirstFloor:Office8_Partition_8_0_0,  !- Name
  26885 0.008694,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26886 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26887 Reference Crack Conditions;  !- Reference Crack Conditions
  26888 
  26889 !
  26890 !    ! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
  26891 !    BuildingSurface:Detailed,                      !- Surface
  26892 !       FirstFloor:Office8_Partition_9_0_0,         !- Surface name
  26893 !       Wall, 7,                                    !- Class and Construction Name
  26894 !       FirstFloor:Office8,                         !- Zone Name
  26895 !       Surface, FirstFloor:Corridor%b2_Partition_4_0_10046,   !- Outside Face Environment
  26896 !       NoSun,                                      !- Sun Exposure
  26897 !       NoWind,                                     !- Wind Exposure
  26898 !       0,                                          !- View Factor to Ground
  26899 !       4,                                          !- Number vertices
  26900 !        15.90313776, 8.2354422993, 3.35,           !- Vertex 1
  26901 !        16.0145321592, 7.6114297546, 3.35,         !- Vertex 2
  26902 !        16.0145321592, 7.6114297546, 8.25,         !- Vertex 3
  26903 !        15.90313776, 8.2354422993, 8.25;           !- Vertex 4
  26904 !
  26905 !    ! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
  26906 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26907 !       FirstFloor:Corridor%b2_Partition_4_0_10046, !- Surface name
  26908 !       Wall, 8,                                    !- Class and Construction Name
  26909 !       FirstFloor:Corridor%b2,                     !- Zone Name
  26910 !       Surface, FirstFloor:Office8_Partition_9_0_0,   !- Outside Face Environment
  26911 !       NoSun,                                      !- Sun Exposure
  26912 !       NoWind,                                     !- Wind Exposure
  26913 !       0,                                          !- View Factor to Ground
  26914 !       4,                                          !- Number vertices
  26915 !        16.0145321592, 7.6114297546, 3.35,         !- Vertex 1
  26916 !        15.90313776, 8.2354422993, 3.35,           !- Vertex 2
  26917 !        15.90313776, 8.2354422993, 8.25,           !- Vertex 3
  26918 !        16.0145321592, 7.6114297546, 8.25;         !- Vertex 4
  26919 AirflowNetwork:MultiZone:Surface:Crack,
  26920 FirstFloor:Office8_Partition_9_0_0,  !- Name
  26921 0.009318,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26922 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26923 Reference Crack Conditions;  !- Reference Crack Conditions
  26924 
  26925 !
  26926 !    ! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
  26927 !    BuildingSurface:Detailed,                      !- Surface
  26928 !       FirstFloor:Office8_Partition_10_0_0,        !- Surface name
  26929 !       Wall, 7,                                    !- Class and Construction Name
  26930 !       FirstFloor:Office8,                         !- Zone Name
  26931 !       Surface, FirstFloor:Corridor%b2_Partition_3_0_10047,   !- Outside Face Environment
  26932 !       NoSun,                                      !- Sun Exposure
  26933 !       NoWind,                                     !- Wind Exposure
  26934 !       0,                                          !- View Factor to Ground
  26935 !       4,                                          !- Number vertices
  26936 !        16.0145321609, 7.6114297584, 3.35,         !- Vertex 1
  26937 !        15.7064946692, 6.9218783586, 3.35,         !- Vertex 2
  26938 !        15.7064946692, 6.9218783586, 8.25,         !- Vertex 3
  26939 !        16.0145321609, 7.6114297584, 8.25;         !- Vertex 4
  26940 !
  26941 !    ! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
  26942 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26943 !       FirstFloor:Corridor%b2_Partition_3_0_10047, !- Surface name
  26944 !       Wall, 8,                                    !- Class and Construction Name
  26945 !       FirstFloor:Corridor%b2,                     !- Zone Name
