  26946 !       Surface, FirstFloor:Office8_Partition_10_0_0,   !- Outside Face Environment
  26947 !       NoSun,                                      !- Sun Exposure
  26948 !       NoWind,                                     !- Wind Exposure
  26949 !       0,                                          !- View Factor to Ground
  26950 !       4,                                          !- Number vertices
  26951 !        15.7064946692, 6.9218783586, 3.35,         !- Vertex 1
  26952 !        16.0145321609, 7.6114297584, 3.35,         !- Vertex 2
  26953 !        16.0145321609, 7.6114297584, 8.25,         !- Vertex 3
  26954 !        15.7064946692, 6.9218783586, 8.25;         !- Vertex 4
  26955 AirflowNetwork:MultiZone:Surface:Crack,
  26956 FirstFloor:Office8_Partition_10_0_0,  !- Name
  26957 0.0111018,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26958 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26959 Reference Crack Conditions;  !- Reference Crack Conditions
  26960 
  26961 !
  26962 !    ! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
  26963 !    BuildingSurface:Detailed,                      !- Surface
  26964 !       FirstFloor:Office8_Partition_11_0_0,        !- Surface name
  26965 !       Wall, 7,                                    !- Class and Construction Name
  26966 !       FirstFloor:Office8,                         !- Zone Name
  26967 !       Surface, FirstFloor:Corridor%b1_Partition_3_0_10048,   !- Outside Face Environment
  26968 !       NoSun,                                      !- Sun Exposure
  26969 !       NoWind,                                     !- Wind Exposure
  26970 !       0,                                          !- View Factor to Ground
  26971 !       4,                                          !- Number vertices
  26972 !        15.7064946719, 6.9218783605, 3.35,         !- Vertex 1
  26973 !        16.0754485832, 6.7088627205, 3.35,         !- Vertex 2
  26974 !        16.0754485832, 6.7088627205, 8.25,         !- Vertex 3
  26975 !        15.7064946719, 6.9218783605, 8.25;         !- Vertex 4
  26976 !
  26977 !    ! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
  26978 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  26979 !       FirstFloor:Corridor%b1_Partition_3_0_10048, !- Surface name
  26980 !       Wall, 8,                                    !- Class and Construction Name
  26981 !       FirstFloor:Corridor%b1,                     !- Zone Name
  26982 !       Surface, FirstFloor:Office8_Partition_11_0_0,   !- Outside Face Environment
  26983 !       NoSun,                                      !- Sun Exposure
  26984 !       NoWind,                                     !- Wind Exposure
  26985 !       0,                                          !- View Factor to Ground
  26986 !       4,                                          !- Number vertices
  26987 !        16.0754485832, 6.7088627205, 3.35,         !- Vertex 1
  26988 !        15.7064946719, 6.9218783605, 3.35,         !- Vertex 2
  26989 !        15.7064946719, 6.9218783605, 8.25,         !- Vertex 3
  26990 !        16.0754485832, 6.7088627205, 8.25;         !- Vertex 4
  26991 AirflowNetwork:MultiZone:Surface:Crack,
  26992 FirstFloor:Office8_Partition_11_0_0,  !- Name
  26993 0.0062627,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  26994 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  26995 Reference Crack Conditions;  !- Reference Crack Conditions
  26996 
  26997 !
  26998 !
  26999 !    ! first floor, corridor_b1, Roof - 2.230 m2, Surface Area: 2.230m2
  27000 !    BuildingSurface:Detailed,                      !- Surface
  27001 !       FirstFloor:Corridor%b1_Roof_1_0_0,          !- Surface name
  27002 !       Roof, 13,                                   !- Class and Construction Name
  27003 !       FirstFloor:Corridor%b1,                     !- Zone Name
  27004 !       Outdoors, ,                                 !- Outside Face Environment
  27005 !       SunExposed,                                 !- Sun Exposure
  27006 !       WindExposed,                                !- Wind Exposure
  27007 !       0,                                          !- View Factor to Ground
  27008 !       3,                                          !- Number vertices
  27009 !        13.1912320509, 5.9342882187, 8.25,         !- Vertex 1
  27010 !        16.0754485836, 6.7088627202, 8.25,         !- Vertex 2
  27011 !        14.2476867818, 7.7641214885, 8.25;         !- Vertex 3
  27012 AirflowNetwork:MultiZone:Surface:Crack,
  27013 FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
  27014 0.000223,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27015 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27016 Reference Crack Conditions;  !- Reference Crack Conditions
  27017 
  27018 !
  27019 !    ! first floor, corridor_b1, Wall - 14.633 m2 - 165.0�, Surface Area: 14.633m2
  27020 !    BuildingSurface:Detailed,                      !- Surface
  27021 !       FirstFloor:Corridor%b1_Wall_2_0_0,          !- Surface name
  27022 !       Wall, 5,                                    !- Class and Construction Name
  27023 !       FirstFloor:Corridor%b1,                     !- Zone Name
  27024 !       Outdoors, ,                                 !- Outside Face Environment
  27025 !       SunExposed,                                 !- Sun Exposure
  27026 !       WindExposed,                                !- Wind Exposure
  27027 !       .5,                                         !- View Factor to Ground
  27028 !       4,                                          !- Number vertices
  27029 !        13.1912320509, 5.9342882187, 3.35,         !- Vertex 1
  27030 !        16.0754485836, 6.7088627202, 3.35,         !- Vertex 2
  27031 !        16.0754485836, 6.7088627202, 8.25,         !- Vertex 3
  27032 !        13.1912320509, 5.9342882187, 8.25;         !- Vertex 4
  27033 AirflowNetwork:MultiZone:Surface:Crack,
  27034 FirstFloor:Corridor%b1_Wall_2_0_0,  !- Name
  27035 0.0014633,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27036 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27037 Reference Crack Conditions;  !- Reference Crack Conditions
  27038 
  27039 !
  27040 !    ! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
  27041 !    BuildingSurface:Detailed,                      !- Surface
  27042 !       FirstFloor:Corridor%b1_Partition_4_0_0,     !- Surface name
  27043 !       Wall, 7,                                    !- Class and Construction Name
  27044 !       FirstFloor:Corridor%b1,                     !- Zone Name
  27045 !       Surface, FirstFloor:Corridor%b2_Partition_2_0_10049,   !- Outside Face Environment
  27046 !       NoSun,                                      !- Sun Exposure
  27047 !       NoWind,                                     !- Wind Exposure
  27048 !       0,                                          !- View Factor to Ground
  27049 !       4,                                          !- Number vertices
  27050 !        15.7064946719, 6.9218783605, 3.35,         !- Vertex 1
  27051 !        14.2476867784, 7.7641214905, 3.35,         !- Vertex 2
  27052 !        14.2476867784, 7.7641214905, 8.25,         !- Vertex 3
  27053 !        15.7064946719, 6.9218783605, 8.25;         !- Vertex 4
  27054 !
  27055 !    ! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
  27056 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  27057 !       FirstFloor:Corridor%b2_Partition_2_0_10049, !- Surface name
  27058 !       Wall, 8,                                    !- Class and Construction Name
  27059 !       FirstFloor:Corridor%b2,                     !- Zone Name
  27060 !       Surface, FirstFloor:Corridor%b1_Partition_4_0_0,   !- Outside Face Environment
  27061 !       NoSun,                                      !- Sun Exposure
  27062 !       NoWind,                                     !- Wind Exposure
  27063 !       0,                                          !- View Factor to Ground
  27064 !       4,                                          !- Number vertices
  27065 !        14.2476867784, 7.7641214905, 3.35,         !- Vertex 1
  27066 !        15.7064946719, 6.9218783605, 3.35,         !- Vertex 2
  27067 !        15.7064946719, 6.9218783605, 8.25,         !- Vertex 3
  27068 !        14.2476867784, 7.7641214905, 8.25;         !- Vertex 4
  27069 AirflowNetwork:MultiZone:Surface:Crack,
  27070 FirstFloor:Corridor%b1_Partition_4_0_0,  !- Name
  27071 0.0188219,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27072 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  27073 Reference Crack Conditions;  !- Reference Crack Conditions
  27074 
  27075 !
  27076 !
  27077 !    ! first floor, corridor_b2, Roof - 3.764 m2, Surface Area: 3.764m2
  27078 !    BuildingSurface:Detailed,                      !- Surface
  27079 !       FirstFloor:Corridor%b2_Roof_1_0_0,          !- Surface name
  27080 !       Roof, 13,                                   !- Class and Construction Name
  27081 !       FirstFloor:Corridor%b2,                     !- Zone Name
  27082 !       Outdoors, ,                                 !- Outside Face Environment
  27083 !       SunExposed,                                 !- Sun Exposure
  27084 !       WindExposed,                                !- Wind Exposure
  27085 !       0,                                          !- View Factor to Ground
  27086 !       9,                                          !- Number vertices
  27087 !        14.2476867818, 7.7641214885, 8.25,         !- Vertex 1
  27088 !        15.7064946704, 6.9218783613, 8.25,         !- Vertex 2
  27089 !        16.0145321592, 7.6114297546, 8.25,         !- Vertex 3
  27090 !        15.9031377607, 8.2354422953, 8.25,         !- Vertex 4
  27091 !        15.5624033969, 8.7188523464, 8.25,         !- Vertex 5
  27092 !        15.1511199662, 9.1676205192, 8.25,         !- Vertex 6
  27093 !        14.0953934912, 9.7771444837, 8.25,         !- Vertex 7
  27094 !        13.4149996211, 8.5986677315, 8.25,         !- Vertex 8
  27095 !        14.4008841152, 8.0294670535, 8.25;         !- Vertex 9
  27096 AirflowNetwork:MultiZone:Surface:Crack,
  27097 FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
  27098 0.0003764,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27099 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27100 Reference Crack Conditions;  !- Reference Crack Conditions
  27101 
  27102 !
  27103 !    ! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
  27104 !    BuildingSurface:Detailed,                      !- Surface
  27105 !       FirstFloor:Corridor%b2_Partition_8_0_0,     !- Surface name
  27106 !       Wall, 7,                                    !- Class and Construction Name
  27107 !       FirstFloor:Corridor%b2,                     !- Zone Name
  27108 !       Surface, FirstFloor:Office9_Partition_3_0_10051,   !- Outside Face Environment
  27109 !       NoSun,                                      !- Sun Exposure
  27110 !       NoWind,                                     !- Wind Exposure
  27111 !       0,                                          !- View Factor to Ground
  27112 !       4,                                          !- Number vertices
  27113 !        14.0953934937, 9.777144488, 3.35,          !- Vertex 1
  27114 !        13.4149996187, 8.5986677274, 3.35,         !- Vertex 2
  27115 !        13.4149996187, 8.5986677274, 8.25,         !- Vertex 3
  27116 !        14.0953934937, 9.777144488, 8.25;          !- Vertex 4
  27117 !
  27118 !    ! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
  27119 !    BuildingSurface:Detailed,                      !- Surface reverse definition
  27120 !       FirstFloor:Office9_Partition_3_0_10051,     !- Surface name
  27121 !       Wall, 8,                                    !- Class and Construction Name
  27122 !       FirstFloor:Office9,                         !- Zone Name
  27123 !       Surface, FirstFloor:Corridor%b2_Partition_8_0_0,   !- Outside Face Environment
  27124 !       NoSun,                                      !- Sun Exposure
  27125 !       NoWind,                                     !- Wind Exposure
  27126 !       0,                                          !- View Factor to Ground
  27127 !       4,                                          !- Number vertices
  27128 !        13.4149996187, 8.5986677274, 3.35,         !- Vertex 1
  27129 !        14.0953934937, 9.777144488, 3.35,          !- Vertex 2
  27130 !        14.0953934937, 9.777144488, 8.25,          !- Vertex 3
  27131 !        13.4149996187, 8.5986677274, 8.25;         !- Vertex 4
  27132 AirflowNetwork:MultiZone:Surface:Crack,
  27133 FirstFloor:Corridor%b2_Partition_8_0_0,  !- Name
  27134 0.0140636,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27135 0.75,                    !- Air Mass Flow Exponent {dimensionless}
  27136 Reference Crack Conditions;  !- Reference Crack Conditions
  27137 
  27138 !
  27139 !
  27140 !    ! first floor, office 9, Roof - 12.297 m2, Surface Area: 12.297m2
  27141 !    BuildingSurface:Detailed,                      !- Surface
  27142 !       FirstFloor:Office9_Roof_1_0_0,              !- Surface name
  27143 !       Roof, 13,                                   !- Class and Construction Name
  27144 !       FirstFloor:Office9,                         !- Zone Name
  27145 !       Outdoors, ,                                 !- Outside Face Environment
  27146 !       SunExposed,                                 !- Sun Exposure
  27147 !       WindExposed,                                !- Wind Exposure
  27148 !       0,                                          !- View Factor to Ground
  27149 !       7,                                          !- Number vertices
  27150 !        10.4982665059, 9.8133802403, 8.25,         !- Vertex 1
  27151 !        12.4713882797, 8.674197853, 8.25,          !- Vertex 2
  27152 !        12.674585613, 9.0261459584, 8.25,          !- Vertex 3
  27153 !        13.4149996211, 8.5986677315, 8.25,         !- Vertex 4
  27154 !        15.4575242844, 12.136424224, 8.25,         !- Vertex 5
  27155 !        14.2080727937, 12.8577953785, 8.25,        !- Vertex 6
  27156 !        11.8986990428, 12.2390005469, 8.25;        !- Vertex 7
  27157 AirflowNetwork:MultiZone:Surface:Crack,
  27158 FirstFloor:Office9_Roof_1_0_0,  !- Name
  27159 0.0012297,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27160 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27161 Reference Crack Conditions;  !- Reference Crack Conditions
  27162 
  27163 !
  27164 !    ! first floor, office 9, Wall - 7.069 m2 - 30.0�, Surface Area: 7.069m2
  27165 !    BuildingSurface:Detailed,                      !- Surface
  27166 !       FirstFloor:Office9_Wall_5_0_0,              !- Surface name
  27167 !       Wall, 5,                                    !- Class and Construction Name
  27168 !       FirstFloor:Office9,                         !- Zone Name
  27169 !       Outdoors, ,                                 !- Outside Face Environment
  27170 !       SunExposed,                                 !- Sun Exposure
  27171 !       WindExposed,                                !- Wind Exposure
  27172 !       .5,                                         !- View Factor to Ground
  27173 !       4,                                          !- Number vertices
  27174 !        15.4575242844, 12.136424224, 3.35,         !- Vertex 1
  27175 !        14.2080727937, 12.8577953785, 3.35,        !- Vertex 2
  27176 !        14.2080727937, 12.8577953785, 8.25,        !- Vertex 3
  27177 !        15.4575242844, 12.136424224, 8.25;         !- Vertex 4
  27178 AirflowNetwork:MultiZone:Surface:Crack,
  27179 FirstFloor:Office9_Wall_5_0_0,  !- Name
  27180 0.0007069,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27181 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27182 Reference Crack Conditions;  !- Reference Crack Conditions
  27183 
  27184 !
  27185 !    ! first floor, office 9, Wall - 11.715 m2 - 345.0�, Surface Area: 11.715m2
  27186 !    BuildingSurface:Detailed,                      !- Surface
  27187 !       FirstFloor:Office9_Wall_6_0_0,              !- Surface name
  27188 !       Wall, 5,                                    !- Class and Construction Name
  27189 !       FirstFloor:Office9,                         !- Zone Name
  27190 !       Outdoors, ,                                 !- Outside Face Environment
  27191 !       SunExposed,                                 !- Sun Exposure
  27192 !       WindExposed,                                !- Wind Exposure
  27193 !       .5,                                         !- View Factor to Ground
  27194 !       4,                                          !- Number vertices
  27195 !        14.2080727937, 12.8577953785, 3.35,        !- Vertex 1
  27196 !        11.8986990428, 12.2390005469, 3.35,        !- Vertex 2
  27197 !        11.8986990428, 12.2390005469, 8.25,        !- Vertex 3
  27198 !        14.2080727937, 12.8577953785, 8.25;        !- Vertex 4
  27199 AirflowNetwork:MultiZone:Surface:Crack,
  27200 FirstFloor:Office9_Wall_6_0_0,  !- Name
  27201 0.000937,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27202 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27203 Reference Crack Conditions;  !- Reference Crack Conditions
  27204 
  27205 !
  27206 !    ! first floor, office 9, Wall - 13.724 m2 - 300.0�, Surface Area: 13.724m2
  27207 !    BuildingSurface:Detailed,                      !- Surface
  27208 !       FirstFloor:Office9_Wall_7_0_0,              !- Surface name
  27209 !       Wall, 5,                                    !- Class and Construction Name
  27210 !       FirstFloor:Office9,                         !- Zone Name
  27211 !       Outdoors, ,                                 !- Outside Face Environment
  27212 !       SunExposed,                                 !- Sun Exposure
  27213 !       WindExposed,                                !- Wind Exposure
  27214 !       .5,                                         !- View Factor to Ground
  27215 !       4,                                          !- Number vertices
  27216 !        11.8986990428, 12.2390005469, 3.35,        !- Vertex 1
  27217 !        10.4982665059, 9.8133802403, 3.35,         !- Vertex 2
  27218 !        10.4982665059, 9.8133802403, 8.25,         !- Vertex 3
  27219 !        11.8986990428, 12.2390005469, 8.25;        !- Vertex 4
  27220 AirflowNetwork:MultiZone:Surface:Crack,
  27221 FirstFloor:Office9_Wall_7_0_0,  !- Name
  27222 0.0013724,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  27223 0.7,                     !- Air Mass Flow Exponent {dimensionless}
  27224 Reference Crack Conditions;  !- Reference Crack Conditions
  27225 
  27226 
  27227 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========
  27228 
  27229 
  27230 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27231 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
  27232 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27233 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27234 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27235 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27236 2,                       !- Number of Sets of Opening Factor Data
  27237 0,                       !- Opening Factor 1 {dimensionless}
  27238 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27239 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27240 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27241 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27242 1,                       !- Opening Factor 2 {dimensionless}
  27243 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27244 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27245 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27246 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27247 0,                       !- Opening Factor 3 {dimensionless}
  27248 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27249 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27250 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27251 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27252 0,                       !- Opening Factor 4 {dimensionless}
  27253 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27254 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27255 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27256 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27257 
  27258 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27259 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
  27260 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27261 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27262 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27263 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27264 2,                       !- Number of Sets of Opening Factor Data
  27265 0,                       !- Opening Factor 1 {dimensionless}
  27266 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27267 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27268 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27269 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27270 1,                       !- Opening Factor 2 {dimensionless}
  27271 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27272 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27273 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27274 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27275 0,                       !- Opening Factor 3 {dimensionless}
  27276 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27277 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27278 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27279 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27280 0,                       !- Opening Factor 4 {dimensionless}
  27281 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27282 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27283 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27284 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27285 
  27286 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27287 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
  27288 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27289 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27290 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27291 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27292 2,                       !- Number of Sets of Opening Factor Data
  27293 0,                       !- Opening Factor 1 {dimensionless}
  27294 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27295 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27296 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27297 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27298 1,                       !- Opening Factor 2 {dimensionless}
  27299 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27300 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27301 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27302 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27303 0,                       !- Opening Factor 3 {dimensionless}
  27304 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27305 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27306 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27307 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27308 0,                       !- Opening Factor 4 {dimensionless}
  27309 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27310 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27311 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27312 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27313 
  27314 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27315 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
  27316 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27317 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27318 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27319 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27320 2,                       !- Number of Sets of Opening Factor Data
  27321 0,                       !- Opening Factor 1 {dimensionless}
  27322 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27323 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27324 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27325 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27326 1,                       !- Opening Factor 2 {dimensionless}
  27327 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27328 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27329 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27330 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27331 0,                       !- Opening Factor 3 {dimensionless}
  27332 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27333 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27334 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27335 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27336 0,                       !- Opening Factor 4 {dimensionless}
  27337 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27338 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27339 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27340 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27341 
  27342 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27343 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
  27344 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27345 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27346 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27347 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27348 2,                       !- Number of Sets of Opening Factor Data
  27349 0,                       !- Opening Factor 1 {dimensionless}
  27350 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27351 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27352 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27353 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27354 1,                       !- Opening Factor 2 {dimensionless}
  27355 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27356 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27357 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27358 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27359 0,                       !- Opening Factor 3 {dimensionless}
  27360 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27361 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27362 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27363 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27364 0,                       !- Opening Factor 4 {dimensionless}
  27365 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27366 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27367 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27368 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27369 
  27370 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27371 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
  27372 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27373 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27374 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27375 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27376 2,                       !- Number of Sets of Opening Factor Data
  27377 0,                       !- Opening Factor 1 {dimensionless}
  27378 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27379 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27380 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27381 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27382 1,                       !- Opening Factor 2 {dimensionless}
  27383 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27384 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27385 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27386 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27387 0,                       !- Opening Factor 3 {dimensionless}
  27388 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27389 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27390 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27391 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27392 0,                       !- Opening Factor 4 {dimensionless}
  27393 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27394 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27395 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27396 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27397 
  27398 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27399 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
  27400 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27401 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27402 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27403 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27404 2,                       !- Number of Sets of Opening Factor Data
  27405 0,                       !- Opening Factor 1 {dimensionless}
  27406 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27407 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27408 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27409 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27410 1,                       !- Opening Factor 2 {dimensionless}
  27411 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27412 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27413 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27414 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27415 0,                       !- Opening Factor 3 {dimensionless}
  27416 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27417 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27418 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27419 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27420 0,                       !- Opening Factor 4 {dimensionless}
  27421 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27422 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27423 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27424 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27425 
  27426 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27427 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
  27428 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27429 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27430 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27431 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27432 2,                       !- Number of Sets of Opening Factor Data
  27433 0,                       !- Opening Factor 1 {dimensionless}
  27434 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27435 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27436 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27437 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27438 1,                       !- Opening Factor 2 {dimensionless}
  27439 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27440 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27441 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27442 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27443 0,                       !- Opening Factor 3 {dimensionless}
  27444 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27445 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27446 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27447 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27448 0,                       !- Opening Factor 4 {dimensionless}
  27449 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27450 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27451 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27452 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27453 
  27454 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27455 Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Name
  27456 0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27457 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27458 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27459 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27460 2,                       !- Number of Sets of Opening Factor Data
  27461 0,                       !- Opening Factor 1 {dimensionless}
  27462 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27463 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27464 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27465 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27466 1,                       !- Opening Factor 2 {dimensionless}
  27467 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27468 0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
  27469 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27470 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27471 0,                       !- Opening Factor 3 {dimensionless}
  27472 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27473 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27474 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27475 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27476 0,                       !- Opening Factor 4 {dimensionless}
  27477 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27478 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27479 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27480 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27481 
  27482 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27483 Block1:Office4_Wall_7_0_0_0_0_0_Win,  !- Name
  27484 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27485 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27486 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27487 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27488 2,                       !- Number of Sets of Opening Factor Data
  27489 0,                       !- Opening Factor 1 {dimensionless}
  27490 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27491 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27492 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27493 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27494 1,                       !- Opening Factor 2 {dimensionless}
  27495 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27496 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27497 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27498 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27499 0,                       !- Opening Factor 3 {dimensionless}
  27500 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27501 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27502 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27503 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27504 0,                       !- Opening Factor 4 {dimensionless}
  27505 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27506 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27507 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27508 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27509 
  27510 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27511 Block1:Office4_Wall_8_0_0_0_0_0_Win,  !- Name
  27512 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27513 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27514 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27515 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27516 2,                       !- Number of Sets of Opening Factor Data
  27517 0,                       !- Opening Factor 1 {dimensionless}
  27518 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27519 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27520 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27521 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27522 1,                       !- Opening Factor 2 {dimensionless}
  27523 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27524 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27525 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27526 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27527 0,                       !- Opening Factor 3 {dimensionless}
  27528 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27529 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27530 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27531 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27532 0,                       !- Opening Factor 4 {dimensionless}
  27533 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27534 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27535 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27536 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27537 
  27538 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27539 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
  27540 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27541 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27542 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27543 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27544 2,                       !- Number of Sets of Opening Factor Data
  27545 0,                       !- Opening Factor 1 {dimensionless}
  27546 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27547 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27548 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27549 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27550 1,                       !- Opening Factor 2 {dimensionless}
  27551 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27552 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27553 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27554 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27555 0,                       !- Opening Factor 3 {dimensionless}
  27556 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27557 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27558 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27559 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27560 0,                       !- Opening Factor 4 {dimensionless}
  27561 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27562 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27563 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27564 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27565 
  27566 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27567 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
  27568 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27569 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27570 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27571 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27572 2,                       !- Number of Sets of Opening Factor Data
  27573 0,                       !- Opening Factor 1 {dimensionless}
  27574 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27575 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27576 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27577 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27578 1,                       !- Opening Factor 2 {dimensionless}
  27579 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27580 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27581 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27582 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27583 0,                       !- Opening Factor 3 {dimensionless}
  27584 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27585 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27586 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27587 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27588 0,                       !- Opening Factor 4 {dimensionless}
  27589 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27590 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27591 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27592 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27593 
  27594 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27595 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
  27596 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27597 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27598 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27599 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27600 2,                       !- Number of Sets of Opening Factor Data
  27601 0,                       !- Opening Factor 1 {dimensionless}
  27602 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27603 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27604 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27605 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27606 1,                       !- Opening Factor 2 {dimensionless}
  27607 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27608 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27609 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27610 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27611 0,                       !- Opening Factor 3 {dimensionless}
  27612 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27613 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27614 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27615 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27616 0,                       !- Opening Factor 4 {dimensionless}
  27617 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27618 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27619 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27620 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27621 
  27622 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27623 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
  27624 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27625 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27626 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27627 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27628 2,                       !- Number of Sets of Opening Factor Data
  27629 0,                       !- Opening Factor 1 {dimensionless}
  27630 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27631 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27632 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27633 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27634 1,                       !- Opening Factor 2 {dimensionless}
  27635 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27636 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27637 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27638 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27639 0,                       !- Opening Factor 3 {dimensionless}
  27640 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27641 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27642 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27643 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27644 0,                       !- Opening Factor 4 {dimensionless}
  27645 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27646 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27647 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27648 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27649 
  27650 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27651 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
  27652 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27653 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27654 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27655 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27656 2,                       !- Number of Sets of Opening Factor Data
  27657 0,                       !- Opening Factor 1 {dimensionless}
  27658 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27659 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27660 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27661 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27662 1,                       !- Opening Factor 2 {dimensionless}
  27663 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27664 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27665 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27666 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27667 0,                       !- Opening Factor 3 {dimensionless}
  27668 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27669 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27670 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27671 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27672 0,                       !- Opening Factor 4 {dimensionless}
  27673 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27674 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27675 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27676 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27677 
  27678 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27679 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
  27680 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27681 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27682 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27683 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27684 2,                       !- Number of Sets of Opening Factor Data
  27685 0,                       !- Opening Factor 1 {dimensionless}
  27686 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27687 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27688 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27689 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27690 1,                       !- Opening Factor 2 {dimensionless}
  27691 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27692 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27693 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27694 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27695 0,                       !- Opening Factor 3 {dimensionless}
  27696 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27697 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27698 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27699 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27700 0,                       !- Opening Factor 4 {dimensionless}
  27701 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27702 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27703 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27704 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27705 
  27706 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27707 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
  27708 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27709 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27710 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27711 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27712 2,                       !- Number of Sets of Opening Factor Data
  27713 0,                       !- Opening Factor 1 {dimensionless}
  27714 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27715 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27716 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27717 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27718 1,                       !- Opening Factor 2 {dimensionless}
  27719 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27720 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27721 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27722 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27723 0,                       !- Opening Factor 3 {dimensionless}
  27724 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27725 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27726 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27727 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27728 0,                       !- Opening Factor 4 {dimensionless}
  27729 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27730 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27731 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27732 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27733 
  27734 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27735 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
  27736 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27737 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27738 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27739 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27740 2,                       !- Number of Sets of Opening Factor Data
  27741 0,                       !- Opening Factor 1 {dimensionless}
  27742 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27743 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27744 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27745 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27746 1,                       !- Opening Factor 2 {dimensionless}
  27747 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27748 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27749 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27750 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27751 0,                       !- Opening Factor 3 {dimensionless}
  27752 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27753 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27754 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27755 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27756 0,                       !- Opening Factor 4 {dimensionless}
  27757 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27758 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27759 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27760 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27761 
  27762 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27763 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
  27764 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27765 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27766 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27767 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27768 2,                       !- Number of Sets of Opening Factor Data
  27769 0,                       !- Opening Factor 1 {dimensionless}
  27770 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27771 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27772 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27773 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27774 1,                       !- Opening Factor 2 {dimensionless}
  27775 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27776 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27777 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27778 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27779 0,                       !- Opening Factor 3 {dimensionless}
  27780 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27781 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27782 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27783 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27784 0,                       !- Opening Factor 4 {dimensionless}
  27785 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27786 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27787 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27788 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27789 
  27790 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27791 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
  27792 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27793 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27794 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27795 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27796 2,                       !- Number of Sets of Opening Factor Data
  27797 0,                       !- Opening Factor 1 {dimensionless}
  27798 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27799 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27800 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27801 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27802 1,                       !- Opening Factor 2 {dimensionless}
  27803 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27804 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27805 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27806 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27807 0,                       !- Opening Factor 3 {dimensionless}
  27808 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27809 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27810 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27811 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27812 0,                       !- Opening Factor 4 {dimensionless}
  27813 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27814 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27815 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27816 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27817 
  27818 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27819 Block1:Office5%6_Wall_7_0_0_0_0_0_Win,  !- Name
  27820 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27821 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27822 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27823 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27824 2,                       !- Number of Sets of Opening Factor Data
  27825 0,                       !- Opening Factor 1 {dimensionless}
  27826 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27827 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27828 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27829 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27830 1,                       !- Opening Factor 2 {dimensionless}
  27831 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27832 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27833 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27834 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27835 0,                       !- Opening Factor 3 {dimensionless}
  27836 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27837 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27838 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27839 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27840 0,                       !- Opening Factor 4 {dimensionless}
  27841 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27842 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27843 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27844 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27845 
  27846 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27847 Block1:Office5%6_Wall_8_0_0_0_0_0_Win,  !- Name
  27848 0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27849 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27850 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27851 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27852 2,                       !- Number of Sets of Opening Factor Data
  27853 0,                       !- Opening Factor 1 {dimensionless}
  27854 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27855 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27856 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27857 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27858 1,                       !- Opening Factor 2 {dimensionless}
  27859 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27860 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  27861 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27862 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27863 0,                       !- Opening Factor 3 {dimensionless}
  27864 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27865 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27866 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27867 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27868 0,                       !- Opening Factor 4 {dimensionless}
  27869 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27870 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27871 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27872 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27873 
  27874 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27875 Block1:Office5%6_Wall_12_0_0_0_0_0_Door,  !- Name
  27876 0.0018,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27877 0.66,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27878 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27879 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27880 2,                       !- Number of Sets of Opening Factor Data
  27881 0,                       !- Opening Factor 1 {dimensionless}
  27882 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27883 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27884 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27885 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27886 1,                       !- Opening Factor 2 {dimensionless}
  27887 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27888 0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
  27889 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27890 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27891 0,                       !- Opening Factor 3 {dimensionless}
  27892 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27893 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27894 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27895 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27896 0,                       !- Opening Factor 4 {dimensionless}
  27897 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27898 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27899 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27900 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27901 
  27902 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27903 Block1:Wc_Wall_6_0_0_0_0_0_Door,  !- Name
  27904 0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27905 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27906 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27907 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27908 2,                       !- Number of Sets of Opening Factor Data
  27909 0,                       !- Opening Factor 1 {dimensionless}
  27910 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27911 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27912 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27913 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27914 1,                       !- Opening Factor 2 {dimensionless}
  27915 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27916 0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
  27917 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27918 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27919 0,                       !- Opening Factor 3 {dimensionless}
  27920 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27921 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27922 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27923 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27924 0,                       !- Opening Factor 4 {dimensionless}
  27925 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27926 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27927 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27928 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27929 
  27930 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27931 Block1:Elevat%corridor0_Wall_7_0_0_0_0_0_Hole,  !- Name
  27932 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27933 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27934 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27935 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27936 2,                       !- Number of Sets of Opening Factor Data
  27937 0,                       !- Opening Factor 1 {dimensionless}
  27938 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27939 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27940 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27941 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27942 1,                       !- Opening Factor 2 {dimensionless}
  27943 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27944 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  27945 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27946 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27947 0,                       !- Opening Factor 3 {dimensionless}
  27948 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27949 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27950 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27951 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27952 0,                       !- Opening Factor 4 {dimensionless}
  27953 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27954 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27955 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27956 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27957 
  27958 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27959 Block2:Office12_Wall_3_0_0_0_0_0_Door,  !- Name
  27960 0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27961 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27962 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27963 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27964 2,                       !- Number of Sets of Opening Factor Data
  27965 0,                       !- Opening Factor 1 {dimensionless}
  27966 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27967 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27968 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27969 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27970 1,                       !- Opening Factor 2 {dimensionless}
  27971 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  27972 0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
  27973 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  27974 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  27975 0,                       !- Opening Factor 3 {dimensionless}
  27976 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  27977 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  27978 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  27979 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  27980 0,                       !- Opening Factor 4 {dimensionless}
  27981 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  27982 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  27983 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  27984 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  27985 
  27986 AirflowNetwork:MultiZone:Component:DetailedOpening,
  27987 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
  27988 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  27989 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  27990 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  27991 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  27992 2,                       !- Number of Sets of Opening Factor Data
  27993 0,                       !- Opening Factor 1 {dimensionless}
  27994 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  27995 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  27996 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  27997 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  27998 1,                       !- Opening Factor 2 {dimensionless}
  27999 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28000 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28001 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28002 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28003 0,                       !- Opening Factor 3 {dimensionless}
  28004 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28005 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28006 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28007 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28008 0,                       !- Opening Factor 4 {dimensionless}
  28009 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28010 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28011 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28012 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28013 
  28014 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28015 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
  28016 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28017 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28018 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28019 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28020 2,                       !- Number of Sets of Opening Factor Data
  28021 0,                       !- Opening Factor 1 {dimensionless}
  28022 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28023 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28024 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28025 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28026 1,                       !- Opening Factor 2 {dimensionless}
  28027 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28028 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28029 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28030 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28031 0,                       !- Opening Factor 3 {dimensionless}
  28032 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28033 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28034 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28035 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28036 0,                       !- Opening Factor 4 {dimensionless}
  28037 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28038 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28039 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28040 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28041 
  28042 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28043 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
  28044 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28045 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28046 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28047 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28048 2,                       !- Number of Sets of Opening Factor Data
  28049 0,                       !- Opening Factor 1 {dimensionless}
  28050 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28051 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28052 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28053 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28054 1,                       !- Opening Factor 2 {dimensionless}
  28055 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28056 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28057 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28058 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28059 0,                       !- Opening Factor 3 {dimensionless}
  28060 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28061 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28062 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28063 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28064 0,                       !- Opening Factor 4 {dimensionless}
  28065 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28066 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28067 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28068 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28069 
  28070 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28071 Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Name
  28072 0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28073 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28074 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28075 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28076 2,                       !- Number of Sets of Opening Factor Data
  28077 0,                       !- Opening Factor 1 {dimensionless}
  28078 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28079 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28080 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28081 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28082 1,                       !- Opening Factor 2 {dimensionless}
  28083 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28084 0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
  28085 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28086 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28087 0,                       !- Opening Factor 3 {dimensionless}
  28088 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28089 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28090 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28091 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28092 0,                       !- Opening Factor 4 {dimensionless}
  28093 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28094 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28095 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28096 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28097 
  28098 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28099 Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Name
  28100 0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28101 0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28102 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28103 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28104 2,                       !- Number of Sets of Opening Factor Data
  28105 0,                       !- Opening Factor 1 {dimensionless}
  28106 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28107 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28108 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28109 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28110 1,                       !- Opening Factor 2 {dimensionless}
  28111 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28112 0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
  28113 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28114 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28115 0,                       !- Opening Factor 3 {dimensionless}
  28116 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28117 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28118 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28119 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28120 0,                       !- Opening Factor 4 {dimensionless}
  28121 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28122 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28123 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28124 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28125 
  28126 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28127 Block2:Elevat%corridor1_Wall_6_0_0_0_0_0_Hole,  !- Name
  28128 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28129 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28130 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28131 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28132 2,                       !- Number of Sets of Opening Factor Data
  28133 0,                       !- Opening Factor 1 {dimensionless}
  28134 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28135 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28136 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28137 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28138 1,                       !- Opening Factor 2 {dimensionless}
  28139 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28140 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  28141 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28142 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28143 0,                       !- Opening Factor 3 {dimensionless}
  28144 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28145 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28146 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28147 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28148 0,                       !- Opening Factor 4 {dimensionless}
  28149 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28150 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28151 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28152 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28153 
  28154 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28155 Block2:Office11_Wall_5_0_0_0_0_0_Win,  !- Name
  28156 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28157 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28158 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28159 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28160 2,                       !- Number of Sets of Opening Factor Data
  28161 0,                       !- Opening Factor 1 {dimensionless}
  28162 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28163 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28164 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28165 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28166 1,                       !- Opening Factor 2 {dimensionless}
  28167 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28168 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28169 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28170 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28171 0,                       !- Opening Factor 3 {dimensionless}
  28172 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28173 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28174 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28175 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28176 0,                       !- Opening Factor 4 {dimensionless}
  28177 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28178 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28179 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28180 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28181 
  28182 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28183 Block2:Office11_Wall_6_0_0_0_0_0_Win,  !- Name
  28184 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28185 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28186 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28187 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28188 2,                       !- Number of Sets of Opening Factor Data
  28189 0,                       !- Opening Factor 1 {dimensionless}
  28190 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28191 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28192 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28193 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28194 1,                       !- Opening Factor 2 {dimensionless}
  28195 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28196 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28197 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28198 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28199 0,                       !- Opening Factor 3 {dimensionless}
  28200 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28201 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28202 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28203 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28204 0,                       !- Opening Factor 4 {dimensionless}
  28205 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28206 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28207 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28208 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28209 
  28210 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28211 Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Name
  28212 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28213 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28214 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28215 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28216 2,                       !- Number of Sets of Opening Factor Data
  28217 0,                       !- Opening Factor 1 {dimensionless}
  28218 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28219 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28220 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28221 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28222 1,                       !- Opening Factor 2 {dimensionless}
  28223 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28224 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  28225 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28226 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28227 0,                       !- Opening Factor 3 {dimensionless}
  28228 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28229 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28230 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28231 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28232 0,                       !- Opening Factor 4 {dimensionless}
  28233 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28234 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28235 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28236 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28237 
  28238 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28239 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
  28240 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28241 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28242 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28243 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28244 2,                       !- Number of Sets of Opening Factor Data
  28245 0,                       !- Opening Factor 1 {dimensionless}
  28246 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28247 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28248 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28249 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28250 1,                       !- Opening Factor 2 {dimensionless}
  28251 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28252 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28253 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28254 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28255 0,                       !- Opening Factor 3 {dimensionless}
  28256 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28257 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28258 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28259 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28260 0,                       !- Opening Factor 4 {dimensionless}
  28261 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28262 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28263 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28264 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28265 
  28266 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28267 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
  28268 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28269 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28270 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28271 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28272 2,                       !- Number of Sets of Opening Factor Data
  28273 0,                       !- Opening Factor 1 {dimensionless}
  28274 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28275 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28276 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28277 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28278 1,                       !- Opening Factor 2 {dimensionless}
  28279 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28280 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28281 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28282 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28283 0,                       !- Opening Factor 3 {dimensionless}
  28284 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28285 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28286 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28287 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28288 0,                       !- Opening Factor 4 {dimensionless}
  28289 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28290 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28291 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28292 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28293 
  28294 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28295 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
  28296 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28297 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28298 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28299 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28300 2,                       !- Number of Sets of Opening Factor Data
  28301 0,                       !- Opening Factor 1 {dimensionless}
  28302 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28303 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28304 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28305 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28306 1,                       !- Opening Factor 2 {dimensionless}
  28307 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28308 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28309 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28310 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28311 0,                       !- Opening Factor 3 {dimensionless}
  28312 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28313 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28314 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28315 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28316 0,                       !- Opening Factor 4 {dimensionless}
  28317 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28318 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28319 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28320 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28321 
  28322 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28323 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
  28324 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28325 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28326 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28327 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28328 2,                       !- Number of Sets of Opening Factor Data
  28329 0,                       !- Opening Factor 1 {dimensionless}
  28330 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28331 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28332 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28333 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28334 1,                       !- Opening Factor 2 {dimensionless}
  28335 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28336 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28337 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28338 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28339 0,                       !- Opening Factor 3 {dimensionless}
  28340 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28341 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28342 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28343 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28344 0,                       !- Opening Factor 4 {dimensionless}
  28345 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28346 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28347 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28348 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28349 
  28350 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28351 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
  28352 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28353 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28354 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28355 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28356 2,                       !- Number of Sets of Opening Factor Data
  28357 0,                       !- Opening Factor 1 {dimensionless}
  28358 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28359 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28360 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28361 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28362 1,                       !- Opening Factor 2 {dimensionless}
  28363 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28364 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28365 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28366 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28367 0,                       !- Opening Factor 3 {dimensionless}
  28368 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28369 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28370 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28371 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28372 0,                       !- Opening Factor 4 {dimensionless}
  28373 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28374 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28375 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28376 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28377 
  28378 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28379 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
  28380 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28381 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28382 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28383 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28384 2,                       !- Number of Sets of Opening Factor Data
  28385 0,                       !- Opening Factor 1 {dimensionless}
  28386 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28387 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28388 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28389 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28390 1,                       !- Opening Factor 2 {dimensionless}
  28391 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28392 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28393 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28394 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28395 0,                       !- Opening Factor 3 {dimensionless}
  28396 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28397 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28398 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28399 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28400 0,                       !- Opening Factor 4 {dimensionless}
  28401 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28402 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28403 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28404 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28405 
  28406 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28407 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
  28408 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28409 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28410 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28411 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28412 2,                       !- Number of Sets of Opening Factor Data
  28413 0,                       !- Opening Factor 1 {dimensionless}
  28414 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28415 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28416 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28417 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28418 1,                       !- Opening Factor 2 {dimensionless}
  28419 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28420 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28421 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28422 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28423 0,                       !- Opening Factor 3 {dimensionless}
  28424 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28425 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28426 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28427 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28428 0,                       !- Opening Factor 4 {dimensionless}
  28429 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28430 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28431 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28432 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28433 
  28434 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28435 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
  28436 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28437 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28438 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28439 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28440 2,                       !- Number of Sets of Opening Factor Data
  28441 0,                       !- Opening Factor 1 {dimensionless}
  28442 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28443 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28444 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28445 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28446 1,                       !- Opening Factor 2 {dimensionless}
  28447 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28448 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28449 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28450 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28451 0,                       !- Opening Factor 3 {dimensionless}
  28452 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28453 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28454 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28455 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28456 0,                       !- Opening Factor 4 {dimensionless}
  28457 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28458 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28459 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28460 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28461 
  28462 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28463 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
  28464 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28465 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28466 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28467 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28468 2,                       !- Number of Sets of Opening Factor Data
  28469 0,                       !- Opening Factor 1 {dimensionless}
  28470 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28471 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28472 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28473 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28474 1,                       !- Opening Factor 2 {dimensionless}
  28475 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28476 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28477 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28478 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28479 0,                       !- Opening Factor 3 {dimensionless}
  28480 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28481 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28482 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28483 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28484 0,                       !- Opening Factor 4 {dimensionless}
  28485 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28486 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28487 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28488 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28489 
  28490 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28491 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
  28492 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28493 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28494 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28495 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28496 2,                       !- Number of Sets of Opening Factor Data
  28497 0,                       !- Opening Factor 1 {dimensionless}
  28498 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28499 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28500 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28501 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28502 1,                       !- Opening Factor 2 {dimensionless}
  28503 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28504 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28505 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28506 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28507 0,                       !- Opening Factor 3 {dimensionless}
  28508 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28509 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28510 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28511 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28512 0,                       !- Opening Factor 4 {dimensionless}
  28513 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28514 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28515 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28516 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28517 
  28518 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28519 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
  28520 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28521 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28522 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28523 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28524 2,                       !- Number of Sets of Opening Factor Data
  28525 0,                       !- Opening Factor 1 {dimensionless}
  28526 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28527 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28528 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28529 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28530 1,                       !- Opening Factor 2 {dimensionless}
  28531 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28532 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28533 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28534 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28535 0,                       !- Opening Factor 3 {dimensionless}
  28536 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28537 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28538 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28539 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28540 0,                       !- Opening Factor 4 {dimensionless}
  28541 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28542 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28543 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28544 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28545 
  28546 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28547 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
  28548 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28549 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28550 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28551 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28552 2,                       !- Number of Sets of Opening Factor Data
  28553 0,                       !- Opening Factor 1 {dimensionless}
  28554 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28555 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28556 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28557 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28558 1,                       !- Opening Factor 2 {dimensionless}
  28559 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28560 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28561 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28562 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28563 0,                       !- Opening Factor 3 {dimensionless}
  28564 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28565 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28566 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28567 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28568 0,                       !- Opening Factor 4 {dimensionless}
  28569 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28570 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28571 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28572 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28573 
  28574 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28575 Block2:Office13_Wall_9_0_0_0_0_0_Win,  !- Name
  28576 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28577 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28578 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28579 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28580 2,                       !- Number of Sets of Opening Factor Data
  28581 0,                       !- Opening Factor 1 {dimensionless}
  28582 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28583 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28584 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28585 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28586 1,                       !- Opening Factor 2 {dimensionless}
  28587 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28588 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28589 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28590 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28591 0,                       !- Opening Factor 3 {dimensionless}
  28592 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28593 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28594 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28595 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28596 0,                       !- Opening Factor 4 {dimensionless}
  28597 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28598 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28599 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28600 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28601 
  28602 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28603 Block2:Office13_Wall_10_0_0_0_0_0_Win,  !- Name
  28604 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28605 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28606 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28607 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28608 2,                       !- Number of Sets of Opening Factor Data
  28609 0,                       !- Opening Factor 1 {dimensionless}
  28610 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28611 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28612 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28613 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28614 1,                       !- Opening Factor 2 {dimensionless}
  28615 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28616 0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
  28617 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28618 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28619 0,                       !- Opening Factor 3 {dimensionless}
  28620 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28621 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28622 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28623 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28624 0,                       !- Opening Factor 4 {dimensionless}
  28625 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28626 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28627 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28628 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28629 
  28630 
  28631 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28632 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  28633 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28634 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28635 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28636 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28637 2,                       !- Number of Sets of Opening Factor Data
  28638 0,                       !- Opening Factor 1 {dimensionless}
  28639 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28640 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28641 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28642 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28643 1,                       !- Opening Factor 2 {dimensionless}
  28644 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28645 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28646 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28647 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28648 0,                       !- Opening Factor 3 {dimensionless}
  28649 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28650 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28651 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28652 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28653 0,                       !- Opening Factor 4 {dimensionless}
  28654 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28655 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28656 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28657 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28658 
  28659 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28660 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
  28661 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28662 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28663 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28664 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28665 2,                       !- Number of Sets of Opening Factor Data
  28666 0,                       !- Opening Factor 1 {dimensionless}
  28667 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28668 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28669 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28670 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28671 1,                       !- Opening Factor 2 {dimensionless}
  28672 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28673 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28674 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28675 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28676 0,                       !- Opening Factor 3 {dimensionless}
  28677 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28678 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28679 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28680 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28681 0,                       !- Opening Factor 4 {dimensionless}
  28682 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28683 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28684 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28685 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28686 
  28687 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28688 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  28689 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28690 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28691 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28692 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28693 2,                       !- Number of Sets of Opening Factor Data
  28694 0,                       !- Opening Factor 1 {dimensionless}
  28695 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28696 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28697 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28698 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28699 1,                       !- Opening Factor 2 {dimensionless}
  28700 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28701 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28702 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28703 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28704 0,                       !- Opening Factor 3 {dimensionless}
  28705 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28706 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28707 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28708 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28709 0,                       !- Opening Factor 4 {dimensionless}
  28710 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28711 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28712 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28713 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28714 
  28715 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28716 FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
  28717 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28718 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28719 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28720 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28721 2,                       !- Number of Sets of Opening Factor Data
  28722 0,                       !- Opening Factor 1 {dimensionless}
  28723 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28724 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28725 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28726 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28727 1,                       !- Opening Factor 2 {dimensionless}
  28728 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28729 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  28730 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28731 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28732 0,                       !- Opening Factor 3 {dimensionless}
  28733 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28734 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28735 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28736 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28737 0,                       !- Opening Factor 4 {dimensionless}
  28738 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28739 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28740 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28741 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28742 
  28743 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28744 FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
  28745 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28746 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28747 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28748 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28749 2,                       !- Number of Sets of Opening Factor Data
  28750 0,                       !- Opening Factor 1 {dimensionless}
  28751 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28752 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28753 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28754 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28755 1,                       !- Opening Factor 2 {dimensionless}
  28756 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28757 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  28758 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28759 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28760 0,                       !- Opening Factor 3 {dimensionless}
  28761 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28762 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28763 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28764 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28765 0,                       !- Opening Factor 4 {dimensionless}
  28766 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28767 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28768 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28769 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28770 
  28771 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28772 FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
  28773 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28774 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28775 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28776 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28777 2,                       !- Number of Sets of Opening Factor Data
  28778 0,                       !- Opening Factor 1 {dimensionless}
  28779 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28780 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28781 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28782 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28783 1,                       !- Opening Factor 2 {dimensionless}
  28784 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28785 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  28786 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28787 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28788 0,                       !- Opening Factor 3 {dimensionless}
  28789 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28790 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28791 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28792 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28793 0,                       !- Opening Factor 4 {dimensionless}
  28794 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28795 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28796 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28797 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28798 
  28799 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28800 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  28801 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28802 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28803 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28804 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28805 2,                       !- Number of Sets of Opening Factor Data
  28806 0,                       !- Opening Factor 1 {dimensionless}
  28807 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28808 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28809 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28810 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28811 1,                       !- Opening Factor 2 {dimensionless}
  28812 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28813 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28814 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28815 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28816 0,                       !- Opening Factor 3 {dimensionless}
  28817 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28818 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28819 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28820 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28821 0,                       !- Opening Factor 4 {dimensionless}
  28822 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28823 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28824 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28825 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28826 
  28827 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28828 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
  28829 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28830 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28831 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28832 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28833 2,                       !- Number of Sets of Opening Factor Data
  28834 0,                       !- Opening Factor 1 {dimensionless}
  28835 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28836 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28837 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28838 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28839 1,                       !- Opening Factor 2 {dimensionless}
  28840 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28841 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28842 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28843 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28844 0,                       !- Opening Factor 3 {dimensionless}
  28845 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28846 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28847 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28848 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28849 0,                       !- Opening Factor 4 {dimensionless}
  28850 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28851 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28852 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28853 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28854 
  28855 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28856 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
  28857 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28858 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28859 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28860 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28861 2,                       !- Number of Sets of Opening Factor Data
  28862 0,                       !- Opening Factor 1 {dimensionless}
  28863 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28864 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28865 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28866 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28867 1,                       !- Opening Factor 2 {dimensionless}
  28868 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28869 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28870 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28871 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28872 0,                       !- Opening Factor 3 {dimensionless}
  28873 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28874 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28875 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28876 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28877 0,                       !- Opening Factor 4 {dimensionless}
  28878 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28879 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28880 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28881 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28882 
  28883 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28884 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
  28885 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28886 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28887 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28888 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28889 2,                       !- Number of Sets of Opening Factor Data
  28890 0,                       !- Opening Factor 1 {dimensionless}
  28891 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28892 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28893 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28894 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28895 1,                       !- Opening Factor 2 {dimensionless}
  28896 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28897 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28898 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28899 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28900 0,                       !- Opening Factor 3 {dimensionless}
  28901 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28902 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28903 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28904 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28905 0,                       !- Opening Factor 4 {dimensionless}
  28906 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28907 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28908 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28909 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28910 
  28911 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28912 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
  28913 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28914 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28915 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28916 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28917 2,                       !- Number of Sets of Opening Factor Data
  28918 0,                       !- Opening Factor 1 {dimensionless}
  28919 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28920 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28921 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28922 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28923 1,                       !- Opening Factor 2 {dimensionless}
  28924 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28925 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28926 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28927 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28928 0,                       !- Opening Factor 3 {dimensionless}
  28929 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28930 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28931 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28932 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28933 0,                       !- Opening Factor 4 {dimensionless}
  28934 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28935 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28936 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28937 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28938 
  28939 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28940 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
  28941 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28942 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28943 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28944 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28945 2,                       !- Number of Sets of Opening Factor Data
  28946 0,                       !- Opening Factor 1 {dimensionless}
  28947 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28948 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28949 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28950 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28951 1,                       !- Opening Factor 2 {dimensionless}
  28952 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28953 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28954 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28955 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28956 0,                       !- Opening Factor 3 {dimensionless}
  28957 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28958 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28959 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28960 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28961 0,                       !- Opening Factor 4 {dimensionless}
  28962 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28963 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28964 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28965 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28966 
  28967 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28968 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
  28969 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28970 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28971 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  28972 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  28973 2,                       !- Number of Sets of Opening Factor Data
  28974 0,                       !- Opening Factor 1 {dimensionless}
  28975 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  28976 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  28977 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  28978 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  28979 1,                       !- Opening Factor 2 {dimensionless}
  28980 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  28981 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  28982 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  28983 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  28984 0,                       !- Opening Factor 3 {dimensionless}
  28985 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  28986 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  28987 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  28988 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  28989 0,                       !- Opening Factor 4 {dimensionless}
  28990 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  28991 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  28992 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  28993 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  28994 
  28995 AirflowNetwork:MultiZone:Component:DetailedOpening,
  28996 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
  28997 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  28998 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  28999 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29000 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29001 2,                       !- Number of Sets of Opening Factor Data
  29002 0,                       !- Opening Factor 1 {dimensionless}
  29003 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29004 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29005 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29006 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29007 1,                       !- Opening Factor 2 {dimensionless}
  29008 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29009 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29010 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29011 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29012 0,                       !- Opening Factor 3 {dimensionless}
  29013 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29014 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29015 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29016 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29017 0,                       !- Opening Factor 4 {dimensionless}
  29018 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29019 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29020 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29021 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29022 
  29023 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29024 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
  29025 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29026 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29027 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29028 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29029 2,                       !- Number of Sets of Opening Factor Data
  29030 0,                       !- Opening Factor 1 {dimensionless}
  29031 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29032 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29033 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29034 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29035 1,                       !- Opening Factor 2 {dimensionless}
  29036 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29037 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29038 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29039 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29040 0,                       !- Opening Factor 3 {dimensionless}
  29041 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29042 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29043 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29044 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29045 0,                       !- Opening Factor 4 {dimensionless}
  29046 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29047 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29048 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29049 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29050 
  29051 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29052 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
  29053 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29054 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29055 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29056 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29057 2,                       !- Number of Sets of Opening Factor Data
  29058 0,                       !- Opening Factor 1 {dimensionless}
  29059 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29060 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29061 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29062 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29063 1,                       !- Opening Factor 2 {dimensionless}
  29064 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29065 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29066 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29067 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29068 0,                       !- Opening Factor 3 {dimensionless}
  29069 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29070 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29071 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29072 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29073 0,                       !- Opening Factor 4 {dimensionless}
  29074 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29075 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29076 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29077 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29078 
  29079 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29080 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
  29081 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29082 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29083 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29084 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29085 2,                       !- Number of Sets of Opening Factor Data
  29086 0,                       !- Opening Factor 1 {dimensionless}
  29087 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29088 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29089 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29090 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29091 1,                       !- Opening Factor 2 {dimensionless}
  29092 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29093 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29094 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29095 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29096 0,                       !- Opening Factor 3 {dimensionless}
  29097 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29098 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29099 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29100 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29101 0,                       !- Opening Factor 4 {dimensionless}
  29102 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29103 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29104 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29105 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29106 
  29107 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29108 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
  29109 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29110 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29111 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29112 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29113 2,                       !- Number of Sets of Opening Factor Data
  29114 0,                       !- Opening Factor 1 {dimensionless}
  29115 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29116 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29117 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29118 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29119 1,                       !- Opening Factor 2 {dimensionless}
  29120 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29121 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29122 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29123 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29124 0,                       !- Opening Factor 3 {dimensionless}
  29125 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29126 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29127 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29128 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29129 0,                       !- Opening Factor 4 {dimensionless}
  29130 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29131 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29132 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29133 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29134 
  29135 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29136 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
  29137 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29138 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29139 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29140 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29141 2,                       !- Number of Sets of Opening Factor Data
  29142 0,                       !- Opening Factor 1 {dimensionless}
  29143 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29144 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29145 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29146 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29147 1,                       !- Opening Factor 2 {dimensionless}
  29148 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29149 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29150 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29151 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29152 0,                       !- Opening Factor 3 {dimensionless}
  29153 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29154 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29155 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29156 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29157 0,                       !- Opening Factor 4 {dimensionless}
  29158 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29159 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29160 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29161 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29162 
  29163 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29164 FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
  29165 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29166 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29167 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29168 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29169 2,                       !- Number of Sets of Opening Factor Data
  29170 0,                       !- Opening Factor 1 {dimensionless}
  29171 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29172 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29173 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29174 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29175 1,                       !- Opening Factor 2 {dimensionless}
  29176 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29177 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  29178 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29179 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29180 0,                       !- Opening Factor 3 {dimensionless}
  29181 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29182 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29183 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29184 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29185 0,                       !- Opening Factor 4 {dimensionless}
  29186 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29187 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29188 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29189 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29190 
  29191 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29192 FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
  29193 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29194 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29195 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29196 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29197 2,                       !- Number of Sets of Opening Factor Data
  29198 0,                       !- Opening Factor 1 {dimensionless}
  29199 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29200 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29201 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29202 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29203 1,                       !- Opening Factor 2 {dimensionless}
  29204 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29205 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  29206 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29207 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29208 0,                       !- Opening Factor 3 {dimensionless}
  29209 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29210 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29211 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29212 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29213 0,                       !- Opening Factor 4 {dimensionless}
  29214 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29215 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29216 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29217 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29218 
  29219 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29220 FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
  29221 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29222 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29223 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29224 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29225 2,                       !- Number of Sets of Opening Factor Data
  29226 0,                       !- Opening Factor 1 {dimensionless}
  29227 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29228 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29229 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29230 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29231 1,                       !- Opening Factor 2 {dimensionless}
  29232 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29233 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  29234 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29235 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29236 0,                       !- Opening Factor 3 {dimensionless}
  29237 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29238 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29239 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29240 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29241 0,                       !- Opening Factor 4 {dimensionless}
  29242 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29243 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29244 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29245 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29246 
  29247 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29248 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  29249 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29250 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29251 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29252 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29253 2,                       !- Number of Sets of Opening Factor Data
  29254 0,                       !- Opening Factor 1 {dimensionless}
  29255 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29256 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29257 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29258 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29259 1,                       !- Opening Factor 2 {dimensionless}
  29260 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29261 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29262 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29263 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29264 0,                       !- Opening Factor 3 {dimensionless}
  29265 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29266 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29267 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29268 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29269 0,                       !- Opening Factor 4 {dimensionless}
  29270 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29271 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29272 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29273 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29274 
  29275 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29276 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
  29277 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29278 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29279 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29280 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29281 2,                       !- Number of Sets of Opening Factor Data
  29282 0,                       !- Opening Factor 1 {dimensionless}
  29283 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29284 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29285 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29286 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29287 1,                       !- Opening Factor 2 {dimensionless}
  29288 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29289 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29290 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29291 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29292 0,                       !- Opening Factor 3 {dimensionless}
  29293 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29294 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29295 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29296 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29297 0,                       !- Opening Factor 4 {dimensionless}
  29298 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29299 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29300 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29301 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29302 
  29303 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29304 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  29305 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29306 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29307 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29308 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29309 2,                       !- Number of Sets of Opening Factor Data
  29310 0,                       !- Opening Factor 1 {dimensionless}
  29311 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29312 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29313 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29314 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29315 1,                       !- Opening Factor 2 {dimensionless}
  29316 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29317 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29318 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29319 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29320 0,                       !- Opening Factor 3 {dimensionless}
  29321 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29322 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29323 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29324 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29325 0,                       !- Opening Factor 4 {dimensionless}
  29326 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29327 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29328 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29329 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29330 
  29331 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29332 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
  29333 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29334 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29335 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29336 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29337 2,                       !- Number of Sets of Opening Factor Data
  29338 0,                       !- Opening Factor 1 {dimensionless}
  29339 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29340 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29341 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29342 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29343 1,                       !- Opening Factor 2 {dimensionless}
  29344 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29345 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29346 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29347 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29348 0,                       !- Opening Factor 3 {dimensionless}
  29349 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29350 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29351 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29352 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29353 0,                       !- Opening Factor 4 {dimensionless}
  29354 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29355 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29356 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29357 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29358 
  29359 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29360 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
  29361 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29362 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29363 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29364 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29365 2,                       !- Number of Sets of Opening Factor Data
  29366 0,                       !- Opening Factor 1 {dimensionless}
  29367 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29368 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29369 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29370 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29371 1,                       !- Opening Factor 2 {dimensionless}
  29372 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29373 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29374 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29375 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29376 0,                       !- Opening Factor 3 {dimensionless}
  29377 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29378 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29379 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29380 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29381 0,                       !- Opening Factor 4 {dimensionless}
  29382 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29383 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29384 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29385 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29386 
  29387 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29388 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
  29389 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29390 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29391 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29392 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29393 2,                       !- Number of Sets of Opening Factor Data
  29394 0,                       !- Opening Factor 1 {dimensionless}
  29395 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29396 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29397 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29398 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29399 1,                       !- Opening Factor 2 {dimensionless}
  29400 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29401 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29402 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29403 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29404 0,                       !- Opening Factor 3 {dimensionless}
  29405 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29406 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29407 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29408 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29409 0,                       !- Opening Factor 4 {dimensionless}
  29410 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29411 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29412 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29413 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29414 
  29415 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29416 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
  29417 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29418 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29419 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29420 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29421 2,                       !- Number of Sets of Opening Factor Data
  29422 0,                       !- Opening Factor 1 {dimensionless}
  29423 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29424 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29425 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29426 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29427 1,                       !- Opening Factor 2 {dimensionless}
  29428 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29429 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29430 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29431 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29432 0,                       !- Opening Factor 3 {dimensionless}
  29433 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29434 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29435 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29436 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29437 0,                       !- Opening Factor 4 {dimensionless}
  29438 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29439 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29440 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29441 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29442 
  29443 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29444 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
  29445 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29446 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29447 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29448 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29449 2,                       !- Number of Sets of Opening Factor Data
  29450 0,                       !- Opening Factor 1 {dimensionless}
  29451 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29452 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29453 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29454 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29455 1,                       !- Opening Factor 2 {dimensionless}
  29456 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29457 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29458 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29459 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29460 0,                       !- Opening Factor 3 {dimensionless}
  29461 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29462 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29463 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29464 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29465 0,                       !- Opening Factor 4 {dimensionless}
  29466 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29467 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29468 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29469 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29470 
  29471 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29472 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
  29473 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29474 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29475 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29476 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29477 2,                       !- Number of Sets of Opening Factor Data
  29478 0,                       !- Opening Factor 1 {dimensionless}
  29479 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29480 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29481 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29482 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29483 1,                       !- Opening Factor 2 {dimensionless}
  29484 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29485 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29486 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29487 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29488 0,                       !- Opening Factor 3 {dimensionless}
  29489 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29490 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29491 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29492 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29493 0,                       !- Opening Factor 4 {dimensionless}
  29494 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29495 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29496 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29497 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29498 
  29499 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29500 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  29501 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29502 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29503 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29504 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29505 2,                       !- Number of Sets of Opening Factor Data
  29506 0,                       !- Opening Factor 1 {dimensionless}
  29507 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29508 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29509 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29510 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29511 1,                       !- Opening Factor 2 {dimensionless}
  29512 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29513 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29514 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29515 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29516 0,                       !- Opening Factor 3 {dimensionless}
  29517 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29518 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29519 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29520 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29521 0,                       !- Opening Factor 4 {dimensionless}
  29522 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29523 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29524 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29525 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29526 
  29527 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29528 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
  29529 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29530 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29531 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29532 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29533 2,                       !- Number of Sets of Opening Factor Data
  29534 0,                       !- Opening Factor 1 {dimensionless}
  29535 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29536 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29537 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29538 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29539 1,                       !- Opening Factor 2 {dimensionless}
  29540 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29541 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29542 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29543 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29544 0,                       !- Opening Factor 3 {dimensionless}
  29545 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29546 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29547 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29548 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29549 0,                       !- Opening Factor 4 {dimensionless}
  29550 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29551 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29552 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29553 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29554 
  29555 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29556 FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
  29557 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29558 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29559 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29560 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29561 2,                       !- Number of Sets of Opening Factor Data
  29562 0,                       !- Opening Factor 1 {dimensionless}
  29563 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29564 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29565 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29566 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29567 1,                       !- Opening Factor 2 {dimensionless}
  29568 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29569 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  29570 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29571 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29572 0,                       !- Opening Factor 3 {dimensionless}
  29573 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29574 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29575 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29576 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29577 0,                       !- Opening Factor 4 {dimensionless}
  29578 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29579 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29580 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29581 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29582 
  29583 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29584 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
  29585 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29586 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29587 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29588 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29589 2,                       !- Number of Sets of Opening Factor Data
  29590 0,                       !- Opening Factor 1 {dimensionless}
  29591 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29592 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29593 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29594 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29595 1,                       !- Opening Factor 2 {dimensionless}
  29596 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29597 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29598 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29599 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29600 0,                       !- Opening Factor 3 {dimensionless}
  29601 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29602 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29603 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29604 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29605 0,                       !- Opening Factor 4 {dimensionless}
  29606 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29607 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29608 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29609 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29610 
  29611 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29612 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
  29613 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29614 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29615 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29616 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29617 2,                       !- Number of Sets of Opening Factor Data
  29618 0,                       !- Opening Factor 1 {dimensionless}
  29619 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29620 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29621 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29622 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29623 1,                       !- Opening Factor 2 {dimensionless}
  29624 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29625 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29626 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29627 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29628 0,                       !- Opening Factor 3 {dimensionless}
  29629 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29630 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29631 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29632 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29633 0,                       !- Opening Factor 4 {dimensionless}
  29634 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29635 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29636 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29637 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29638 
  29639 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29640 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
  29641 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29642 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29643 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29644 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29645 2,                       !- Number of Sets of Opening Factor Data
  29646 0,                       !- Opening Factor 1 {dimensionless}
  29647 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29648 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29649 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29650 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29651 1,                       !- Opening Factor 2 {dimensionless}
  29652 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29653 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29654 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29655 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29656 0,                       !- Opening Factor 3 {dimensionless}
  29657 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29658 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29659 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29660 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29661 0,                       !- Opening Factor 4 {dimensionless}
  29662 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29663 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29664 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29665 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29666 
  29667 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29668 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
  29669 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29670 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29671 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29672 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29673 2,                       !- Number of Sets of Opening Factor Data
  29674 0,                       !- Opening Factor 1 {dimensionless}
  29675 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29676 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29677 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29678 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29679 1,                       !- Opening Factor 2 {dimensionless}
  29680 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29681 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29682 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29683 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29684 0,                       !- Opening Factor 3 {dimensionless}
  29685 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29686 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29687 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29688 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29689 0,                       !- Opening Factor 4 {dimensionless}
  29690 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29691 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29692 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29693 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29694 
  29695 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29696 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
  29697 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29698 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29699 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29700 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29701 2,                       !- Number of Sets of Opening Factor Data
  29702 0,                       !- Opening Factor 1 {dimensionless}
  29703 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29704 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29705 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29706 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29707 1,                       !- Opening Factor 2 {dimensionless}
  29708 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29709 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29710 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29711 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29712 0,                       !- Opening Factor 3 {dimensionless}
  29713 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29714 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29715 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29716 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29717 0,                       !- Opening Factor 4 {dimensionless}
  29718 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29719 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29720 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29721 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29722 
  29723 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29724 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
  29725 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29726 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29727 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29728 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29729 2,                       !- Number of Sets of Opening Factor Data
  29730 0,                       !- Opening Factor 1 {dimensionless}
  29731 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29732 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29733 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29734 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29735 1,                       !- Opening Factor 2 {dimensionless}
  29736 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29737 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29738 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29739 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29740 0,                       !- Opening Factor 3 {dimensionless}
  29741 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29742 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29743 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29744 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29745 0,                       !- Opening Factor 4 {dimensionless}
  29746 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29747 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29748 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29749 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29750 
  29751 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29752 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
  29753 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29754 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29755 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29756 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29757 2,                       !- Number of Sets of Opening Factor Data
  29758 0,                       !- Opening Factor 1 {dimensionless}
  29759 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29760 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29761 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29762 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29763 1,                       !- Opening Factor 2 {dimensionless}
  29764 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29765 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29766 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29767 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29768 0,                       !- Opening Factor 3 {dimensionless}
  29769 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29770 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29771 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29772 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29773 0,                       !- Opening Factor 4 {dimensionless}
  29774 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29775 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29776 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29777 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29778 
  29779 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29780 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
  29781 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29782 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29783 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29784 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29785 2,                       !- Number of Sets of Opening Factor Data
  29786 0,                       !- Opening Factor 1 {dimensionless}
  29787 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29788 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29789 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29790 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29791 1,                       !- Opening Factor 2 {dimensionless}
  29792 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29793 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29794 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29795 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29796 0,                       !- Opening Factor 3 {dimensionless}
  29797 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29798 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29799 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29800 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29801 0,                       !- Opening Factor 4 {dimensionless}
  29802 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29803 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29804 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29805 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29806 
  29807 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29808 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
  29809 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29810 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29811 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29812 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29813 2,                       !- Number of Sets of Opening Factor Data
  29814 0,                       !- Opening Factor 1 {dimensionless}
  29815 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29816 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29817 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29818 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29819 1,                       !- Opening Factor 2 {dimensionless}
  29820 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29821 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29822 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29823 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29824 0,                       !- Opening Factor 3 {dimensionless}
  29825 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29826 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29827 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29828 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29829 0,                       !- Opening Factor 4 {dimensionless}
  29830 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29831 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29832 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29833 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29834 
  29835 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29836 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
  29837 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29838 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29839 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29840 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29841 2,                       !- Number of Sets of Opening Factor Data
  29842 0,                       !- Opening Factor 1 {dimensionless}
  29843 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29844 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29845 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29846 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29847 1,                       !- Opening Factor 2 {dimensionless}
  29848 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29849 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29850 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29851 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29852 0,                       !- Opening Factor 3 {dimensionless}
  29853 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29854 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29855 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29856 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29857 0,                       !- Opening Factor 4 {dimensionless}
  29858 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29859 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29860 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29861 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29862 
  29863 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29864 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  29865 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29866 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29867 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29868 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29869 2,                       !- Number of Sets of Opening Factor Data
  29870 0,                       !- Opening Factor 1 {dimensionless}
  29871 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29872 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29873 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29874 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29875 1,                       !- Opening Factor 2 {dimensionless}
  29876 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29877 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29878 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29879 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29880 0,                       !- Opening Factor 3 {dimensionless}
  29881 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29882 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29883 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29884 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29885 0,                       !- Opening Factor 4 {dimensionless}
  29886 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29887 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29888 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29889 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29890 
  29891 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29892 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
  29893 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29894 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29895 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29896 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29897 2,                       !- Number of Sets of Opening Factor Data
  29898 0,                       !- Opening Factor 1 {dimensionless}
  29899 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29900 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29901 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29902 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29903 1,                       !- Opening Factor 2 {dimensionless}
  29904 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29905 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29906 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29907 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29908 0,                       !- Opening Factor 3 {dimensionless}
  29909 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29910 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29911 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29912 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29913 0,                       !- Opening Factor 4 {dimensionless}
  29914 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29915 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29916 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29917 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29918 
  29919 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29920 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  29921 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29922 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29923 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29924 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29925 2,                       !- Number of Sets of Opening Factor Data
  29926 0,                       !- Opening Factor 1 {dimensionless}
  29927 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29928 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29929 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29930 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29931 1,                       !- Opening Factor 2 {dimensionless}
  29932 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29933 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29934 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29935 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29936 0,                       !- Opening Factor 3 {dimensionless}
  29937 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29938 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29939 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29940 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29941 0,                       !- Opening Factor 4 {dimensionless}
  29942 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29943 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29944 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29945 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29946 
  29947 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29948 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
  29949 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29950 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29951 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29952 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29953 2,                       !- Number of Sets of Opening Factor Data
  29954 0,                       !- Opening Factor 1 {dimensionless}
  29955 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29956 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29957 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29958 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29959 1,                       !- Opening Factor 2 {dimensionless}
  29960 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29961 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  29962 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29963 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29964 0,                       !- Opening Factor 3 {dimensionless}
  29965 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29966 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29967 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29968 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29969 0,                       !- Opening Factor 4 {dimensionless}
  29970 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29971 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  29972 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  29973 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  29974 
  29975 AirflowNetwork:MultiZone:Component:DetailedOpening,
  29976 GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
  29977 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  29978 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  29979 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  29980 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  29981 2,                       !- Number of Sets of Opening Factor Data
  29982 0,                       !- Opening Factor 1 {dimensionless}
  29983 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  29984 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  29985 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  29986 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  29987 1,                       !- Opening Factor 2 {dimensionless}
  29988 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  29989 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  29990 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  29991 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  29992 0,                       !- Opening Factor 3 {dimensionless}
  29993 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  29994 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  29995 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  29996 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  29997 0,                       !- Opening Factor 4 {dimensionless}
  29998 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  29999 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30000 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30001 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30002 
  30003 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30004 GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
  30005 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30006 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30007 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30008 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30009 2,                       !- Number of Sets of Opening Factor Data
  30010 0,                       !- Opening Factor 1 {dimensionless}
  30011 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30012 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30013 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30014 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30015 1,                       !- Opening Factor 2 {dimensionless}
  30016 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30017 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  30018 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30019 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30020 0,                       !- Opening Factor 3 {dimensionless}
  30021 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30022 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30023 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30024 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30025 0,                       !- Opening Factor 4 {dimensionless}
  30026 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30027 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30028 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30029 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30030 
  30031 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30032 GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
  30033 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30034 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30035 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30036 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30037 2,                       !- Number of Sets of Opening Factor Data
  30038 0,                       !- Opening Factor 1 {dimensionless}
  30039 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30040 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30041 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30042 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30043 1,                       !- Opening Factor 2 {dimensionless}
  30044 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30045 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  30046 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30047 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30048 0,                       !- Opening Factor 3 {dimensionless}
  30049 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30050 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30051 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30052 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30053 0,                       !- Opening Factor 4 {dimensionless}
  30054 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30055 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30056 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30057 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30058 
  30059 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30060 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  30061 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30062 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30063 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30064 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30065 2,                       !- Number of Sets of Opening Factor Data
  30066 0,                       !- Opening Factor 1 {dimensionless}
  30067 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30068 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30069 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30070 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30071 1,                       !- Opening Factor 2 {dimensionless}
  30072 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30073 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30074 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30075 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30076 0,                       !- Opening Factor 3 {dimensionless}
  30077 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30078 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30079 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30080 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30081 0,                       !- Opening Factor 4 {dimensionless}
  30082 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30083 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30084 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30085 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30086 
  30087 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30088 GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
  30089 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30090 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30091 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30092 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30093 2,                       !- Number of Sets of Opening Factor Data
  30094 0,                       !- Opening Factor 1 {dimensionless}
  30095 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30096 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30097 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30098 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30099 1,                       !- Opening Factor 2 {dimensionless}
  30100 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30101 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  30102 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30103 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30104 0,                       !- Opening Factor 3 {dimensionless}
  30105 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30106 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30107 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30108 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30109 0,                       !- Opening Factor 4 {dimensionless}
  30110 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30111 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30112 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30113 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30114 
  30115 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30116 GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
  30117 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30118 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30119 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30120 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30121 2,                       !- Number of Sets of Opening Factor Data
  30122 0,                       !- Opening Factor 1 {dimensionless}
  30123 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30124 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30125 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30126 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30127 1,                       !- Opening Factor 2 {dimensionless}
  30128 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30129 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  30130 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30131 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30132 0,                       !- Opening Factor 3 {dimensionless}
  30133 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30134 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30135 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30136 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30137 0,                       !- Opening Factor 4 {dimensionless}
  30138 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30139 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30140 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30141 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30142 
  30143 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30144 GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
  30145 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30146 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30147 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30148 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30149 2,                       !- Number of Sets of Opening Factor Data
  30150 0,                       !- Opening Factor 1 {dimensionless}
  30151 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30152 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30153 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30154 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30155 1,                       !- Opening Factor 2 {dimensionless}
  30156 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30157 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  30158 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30159 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30160 0,                       !- Opening Factor 3 {dimensionless}
  30161 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30162 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30163 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30164 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30165 0,                       !- Opening Factor 4 {dimensionless}
  30166 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30167 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30168 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30169 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30170 
  30171 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30172 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  30173 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30174 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30175 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30176 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30177 2,                       !- Number of Sets of Opening Factor Data
  30178 0,                       !- Opening Factor 1 {dimensionless}
  30179 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30180 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30181 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30182 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30183 1,                       !- Opening Factor 2 {dimensionless}
  30184 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30185 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30186 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30187 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30188 0,                       !- Opening Factor 3 {dimensionless}
  30189 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30190 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30191 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30192 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30193 0,                       !- Opening Factor 4 {dimensionless}
  30194 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30195 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30196 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30197 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30198 
  30199 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30200 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
  30201 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30202 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30203 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30204 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30205 2,                       !- Number of Sets of Opening Factor Data
  30206 0,                       !- Opening Factor 1 {dimensionless}
  30207 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30208 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30209 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30210 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30211 1,                       !- Opening Factor 2 {dimensionless}
  30212 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30213 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30214 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30215 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30216 0,                       !- Opening Factor 3 {dimensionless}
  30217 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30218 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30219 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30220 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30221 0,                       !- Opening Factor 4 {dimensionless}
  30222 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30223 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30224 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30225 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30226 
  30227 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30228 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  30229 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30230 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30231 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30232 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30233 2,                       !- Number of Sets of Opening Factor Data
  30234 0,                       !- Opening Factor 1 {dimensionless}
  30235 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30236 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30237 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30238 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30239 1,                       !- Opening Factor 2 {dimensionless}
  30240 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30241 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30242 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30243 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30244 0,                       !- Opening Factor 3 {dimensionless}
  30245 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30246 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30247 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30248 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30249 0,                       !- Opening Factor 4 {dimensionless}
  30250 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30251 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30252 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30253 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30254 
  30255 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30256 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
  30257 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30258 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30259 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30260 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30261 2,                       !- Number of Sets of Opening Factor Data
  30262 0,                       !- Opening Factor 1 {dimensionless}
  30263 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30264 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30265 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30266 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30267 1,                       !- Opening Factor 2 {dimensionless}
  30268 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30269 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30270 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30271 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30272 0,                       !- Opening Factor 3 {dimensionless}
  30273 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30274 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30275 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30276 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30277 0,                       !- Opening Factor 4 {dimensionless}
  30278 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30279 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30280 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30281 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30282 
  30283 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30284 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
  30285 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30286 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30287 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30288 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30289 2,                       !- Number of Sets of Opening Factor Data
  30290 0,                       !- Opening Factor 1 {dimensionless}
  30291 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30292 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30293 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30294 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30295 1,                       !- Opening Factor 2 {dimensionless}
  30296 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30297 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30298 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30299 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30300 0,                       !- Opening Factor 3 {dimensionless}
  30301 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30302 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30303 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30304 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30305 0,                       !- Opening Factor 4 {dimensionless}
  30306 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30307 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30308 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30309 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30310 
  30311 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30312 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
  30313 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30314 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30315 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30316 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30317 2,                       !- Number of Sets of Opening Factor Data
  30318 0,                       !- Opening Factor 1 {dimensionless}
  30319 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30320 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30321 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30322 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30323 1,                       !- Opening Factor 2 {dimensionless}
  30324 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30325 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30326 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30327 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30328 0,                       !- Opening Factor 3 {dimensionless}
  30329 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30330 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30331 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30332 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30333 0,                       !- Opening Factor 4 {dimensionless}
  30334 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30335 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30336 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30337 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30338 
  30339 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30340 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
  30341 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30342 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30343 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30344 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30345 2,                       !- Number of Sets of Opening Factor Data
  30346 0,                       !- Opening Factor 1 {dimensionless}
  30347 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30348 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30349 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30350 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30351 1,                       !- Opening Factor 2 {dimensionless}
  30352 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30353 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30354 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30355 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30356 0,                       !- Opening Factor 3 {dimensionless}
  30357 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30358 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30359 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30360 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30361 0,                       !- Opening Factor 4 {dimensionless}
  30362 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30363 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30364 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30365 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30366 
  30367 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30368 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
  30369 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30370 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30371 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30372 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30373 2,                       !- Number of Sets of Opening Factor Data
  30374 0,                       !- Opening Factor 1 {dimensionless}
  30375 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30376 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30377 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30378 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30379 1,                       !- Opening Factor 2 {dimensionless}
  30380 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30381 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30382 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30383 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30384 0,                       !- Opening Factor 3 {dimensionless}
  30385 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30386 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30387 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30388 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30389 0,                       !- Opening Factor 4 {dimensionless}
  30390 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30391 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30392 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30393 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30394 
  30395 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30396 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  30397 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30398 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30399 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30400 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30401 2,                       !- Number of Sets of Opening Factor Data
  30402 0,                       !- Opening Factor 1 {dimensionless}
  30403 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30404 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30405 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30406 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30407 1,                       !- Opening Factor 2 {dimensionless}
  30408 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30409 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30410 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30411 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30412 0,                       !- Opening Factor 3 {dimensionless}
  30413 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30414 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30415 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30416 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30417 0,                       !- Opening Factor 4 {dimensionless}
  30418 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30419 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30420 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30421 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30422 
  30423 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30424 GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
  30425 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30426 1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30427 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30428 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30429 2,                       !- Number of Sets of Opening Factor Data
  30430 0,                       !- Opening Factor 1 {dimensionless}
  30431 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30432 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30433 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30434 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30435 1,                       !- Opening Factor 2 {dimensionless}
  30436 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30437 1,                       !- Width Factor for Opening Factor 2 {dimensionless}
  30438 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30439 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30440 0,                       !- Opening Factor 3 {dimensionless}
  30441 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30442 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30443 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30444 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30445 0,                       !- Opening Factor 4 {dimensionless}
  30446 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30447 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30448 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30449 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30450 
  30451 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30452 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
  30453 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30454 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30455 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30456 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30457 2,                       !- Number of Sets of Opening Factor Data
  30458 0,                       !- Opening Factor 1 {dimensionless}
  30459 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30460 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30461 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30462 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30463 1,                       !- Opening Factor 2 {dimensionless}
  30464 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30465 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30466 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30467 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30468 0,                       !- Opening Factor 3 {dimensionless}
  30469 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30470 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30471 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30472 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30473 0,                       !- Opening Factor 4 {dimensionless}
  30474 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30475 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30476 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30477 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30478 
  30479 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30480 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
  30481 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30482 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30483 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30484 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30485 2,                       !- Number of Sets of Opening Factor Data
  30486 0,                       !- Opening Factor 1 {dimensionless}
  30487 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30488 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30489 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30490 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30491 1,                       !- Opening Factor 2 {dimensionless}
  30492 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30493 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30494 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30495 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30496 0,                       !- Opening Factor 3 {dimensionless}
  30497 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30498 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30499 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30500 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30501 0,                       !- Opening Factor 4 {dimensionless}
  30502 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30503 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30504 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30505 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30506 
  30507 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30508 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
  30509 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30510 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30511 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30512 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30513 2,                       !- Number of Sets of Opening Factor Data
  30514 0,                       !- Opening Factor 1 {dimensionless}
  30515 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30516 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30517 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30518 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30519 1,                       !- Opening Factor 2 {dimensionless}
  30520 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30521 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30522 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30523 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30524 0,                       !- Opening Factor 3 {dimensionless}
  30525 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30526 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30527 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30528 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30529 0,                       !- Opening Factor 4 {dimensionless}
  30530 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30531 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30532 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30533 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30534 
  30535 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30536 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
  30537 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30538 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30539 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30540 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30541 2,                       !- Number of Sets of Opening Factor Data
  30542 0,                       !- Opening Factor 1 {dimensionless}
  30543 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30544 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30545 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30546 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30547 1,                       !- Opening Factor 2 {dimensionless}
  30548 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30549 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30550 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30551 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30552 0,                       !- Opening Factor 3 {dimensionless}
  30553 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30554 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30555 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30556 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30557 0,                       !- Opening Factor 4 {dimensionless}
  30558 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30559 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30560 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30561 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30562 
  30563 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30564 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
  30565 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30566 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30567 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30568 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30569 2,                       !- Number of Sets of Opening Factor Data
  30570 0,                       !- Opening Factor 1 {dimensionless}
  30571 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30572 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30573 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30574 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30575 1,                       !- Opening Factor 2 {dimensionless}
  30576 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30577 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30578 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30579 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30580 0,                       !- Opening Factor 3 {dimensionless}
  30581 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30582 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30583 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30584 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30585 0,                       !- Opening Factor 4 {dimensionless}
  30586 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30587 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30588 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30589 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30590 
  30591 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30592 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
  30593 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30594 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30595 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30596 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30597 2,                       !- Number of Sets of Opening Factor Data
  30598 0,                       !- Opening Factor 1 {dimensionless}
  30599 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30600 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30601 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30602 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30603 1,                       !- Opening Factor 2 {dimensionless}
  30604 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30605 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30606 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30607 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30608 0,                       !- Opening Factor 3 {dimensionless}
  30609 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30610 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30611 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30612 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30613 0,                       !- Opening Factor 4 {dimensionless}
  30614 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30615 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30616 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30617 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30618 
  30619 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30620 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
  30621 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30622 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30623 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30624 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30625 2,                       !- Number of Sets of Opening Factor Data
  30626 0,                       !- Opening Factor 1 {dimensionless}
  30627 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30628 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30629 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30630 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30631 1,                       !- Opening Factor 2 {dimensionless}
  30632 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30633 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30634 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30635 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30636 0,                       !- Opening Factor 3 {dimensionless}
  30637 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30638 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30639 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30640 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30641 0,                       !- Opening Factor 4 {dimensionless}
  30642 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30643 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30644 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30645 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30646 
  30647 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30648 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
  30649 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30650 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30651 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30652 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30653 2,                       !- Number of Sets of Opening Factor Data
  30654 0,                       !- Opening Factor 1 {dimensionless}
  30655 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30656 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30657 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30658 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30659 1,                       !- Opening Factor 2 {dimensionless}
  30660 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30661 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30662 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30663 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30664 0,                       !- Opening Factor 3 {dimensionless}
  30665 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30666 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30667 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30668 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30669 0,                       !- Opening Factor 4 {dimensionless}
  30670 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30671 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30672 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30673 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30674 
  30675 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30676 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
  30677 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30678 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30679 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30680 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30681 2,                       !- Number of Sets of Opening Factor Data
  30682 0,                       !- Opening Factor 1 {dimensionless}
  30683 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30684 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30685 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30686 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30687 1,                       !- Opening Factor 2 {dimensionless}
  30688 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30689 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30690 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30691 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30692 0,                       !- Opening Factor 3 {dimensionless}
  30693 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30694 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30695 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30696 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30697 0,                       !- Opening Factor 4 {dimensionless}
  30698 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30699 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30700 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30701 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30702 
  30703 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30704 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
  30705 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30706 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30707 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30708 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30709 2,                       !- Number of Sets of Opening Factor Data
  30710 0,                       !- Opening Factor 1 {dimensionless}
  30711 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30712 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30713 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30714 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30715 1,                       !- Opening Factor 2 {dimensionless}
  30716 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30717 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30718 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30719 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30720 0,                       !- Opening Factor 3 {dimensionless}
  30721 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30722 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30723 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30724 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30725 0,                       !- Opening Factor 4 {dimensionless}
  30726 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30727 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30728 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30729 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30730 
  30731 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30732 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
  30733 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30734 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30735 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30736 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30737 2,                       !- Number of Sets of Opening Factor Data
  30738 0,                       !- Opening Factor 1 {dimensionless}
  30739 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30740 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30741 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30742 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30743 1,                       !- Opening Factor 2 {dimensionless}
  30744 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30745 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30746 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30747 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30748 0,                       !- Opening Factor 3 {dimensionless}
  30749 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30750 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30751 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30752 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30753 0,                       !- Opening Factor 4 {dimensionless}
  30754 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30755 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30756 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30757 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30758 
  30759 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30760 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
  30761 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30762 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30763 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30764 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30765 2,                       !- Number of Sets of Opening Factor Data
  30766 0,                       !- Opening Factor 1 {dimensionless}
  30767 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30768 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30769 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30770 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30771 1,                       !- Opening Factor 2 {dimensionless}
  30772 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30773 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30774 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30775 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30776 0,                       !- Opening Factor 3 {dimensionless}
  30777 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30778 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30779 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30780 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30781 0,                       !- Opening Factor 4 {dimensionless}
  30782 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30783 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30784 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30785 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30786 
  30787 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30788 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
  30789 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30790 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30791 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30792 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30793 2,                       !- Number of Sets of Opening Factor Data
  30794 0,                       !- Opening Factor 1 {dimensionless}
  30795 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30796 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30797 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30798 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30799 1,                       !- Opening Factor 2 {dimensionless}
  30800 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30801 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30802 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30803 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30804 0,                       !- Opening Factor 3 {dimensionless}
  30805 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30806 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30807 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30808 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30809 0,                       !- Opening Factor 4 {dimensionless}
  30810 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30811 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30812 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30813 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30814 
  30815 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30816 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
  30817 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30818 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30819 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30820 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30821 2,                       !- Number of Sets of Opening Factor Data
  30822 0,                       !- Opening Factor 1 {dimensionless}
  30823 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30824 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30825 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30826 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30827 1,                       !- Opening Factor 2 {dimensionless}
  30828 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30829 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30830 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30831 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30832 0,                       !- Opening Factor 3 {dimensionless}
  30833 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30834 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30835 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30836 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30837 0,                       !- Opening Factor 4 {dimensionless}
  30838 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30839 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30840 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30841 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30842 
  30843 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30844 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
  30845 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30846 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30847 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30848 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30849 2,                       !- Number of Sets of Opening Factor Data
  30850 0,                       !- Opening Factor 1 {dimensionless}
  30851 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30852 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30853 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30854 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30855 1,                       !- Opening Factor 2 {dimensionless}
  30856 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30857 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30858 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30859 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30860 0,                       !- Opening Factor 3 {dimensionless}
  30861 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30862 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30863 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30864 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30865 0,                       !- Opening Factor 4 {dimensionless}
  30866 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30867 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30868 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30869 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30870 
  30871 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30872 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
  30873 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30874 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30875 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30876 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30877 2,                       !- Number of Sets of Opening Factor Data
  30878 0,                       !- Opening Factor 1 {dimensionless}
  30879 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30880 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30881 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30882 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30883 1,                       !- Opening Factor 2 {dimensionless}
  30884 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30885 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30886 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30887 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30888 0,                       !- Opening Factor 3 {dimensionless}
  30889 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30890 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30891 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30892 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30893 0,                       !- Opening Factor 4 {dimensionless}
  30894 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30895 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30896 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30897 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30898 
  30899 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30900 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
  30901 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30902 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30903 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30904 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30905 2,                       !- Number of Sets of Opening Factor Data
  30906 0,                       !- Opening Factor 1 {dimensionless}
  30907 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30908 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30909 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30910 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30911 1,                       !- Opening Factor 2 {dimensionless}
  30912 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30913 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30914 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30915 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30916 0,                       !- Opening Factor 3 {dimensionless}
  30917 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30918 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30919 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30920 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30921 0,                       !- Opening Factor 4 {dimensionless}
  30922 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30923 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30924 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30925 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30926 
  30927 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30928 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
  30929 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30930 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30931 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30932 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30933 2,                       !- Number of Sets of Opening Factor Data
  30934 0,                       !- Opening Factor 1 {dimensionless}
  30935 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30936 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30937 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30938 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30939 1,                       !- Opening Factor 2 {dimensionless}
  30940 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30941 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30942 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30943 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30944 0,                       !- Opening Factor 3 {dimensionless}
  30945 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30946 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30947 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30948 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30949 0,                       !- Opening Factor 4 {dimensionless}
  30950 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30951 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30952 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30953 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30954 
  30955 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30956 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
  30957 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30958 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30959 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30960 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30961 2,                       !- Number of Sets of Opening Factor Data
  30962 0,                       !- Opening Factor 1 {dimensionless}
  30963 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30964 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30965 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30966 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30967 1,                       !- Opening Factor 2 {dimensionless}
  30968 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30969 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30970 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30971 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  30972 0,                       !- Opening Factor 3 {dimensionless}
  30973 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  30974 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  30975 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  30976 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  30977 0,                       !- Opening Factor 4 {dimensionless}
  30978 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  30979 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  30980 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  30981 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  30982 
  30983 AirflowNetwork:MultiZone:Component:DetailedOpening,
  30984 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
  30985 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  30986 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  30987 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  30988 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  30989 2,                       !- Number of Sets of Opening Factor Data
  30990 0,                       !- Opening Factor 1 {dimensionless}
  30991 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  30992 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  30993 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  30994 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  30995 1,                       !- Opening Factor 2 {dimensionless}
  30996 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  30997 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  30998 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  30999 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31000 0,                       !- Opening Factor 3 {dimensionless}
  31001 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31002 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31003 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31004 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31005 0,                       !- Opening Factor 4 {dimensionless}
  31006 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31007 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31008 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31009 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31010 
  31011 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31012 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
  31013 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31014 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31015 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31016 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31017 2,                       !- Number of Sets of Opening Factor Data
  31018 0,                       !- Opening Factor 1 {dimensionless}
  31019 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31020 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31021 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31022 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31023 1,                       !- Opening Factor 2 {dimensionless}
  31024 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31025 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31026 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31027 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31028 0,                       !- Opening Factor 3 {dimensionless}
  31029 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31030 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31031 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31032 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31033 0,                       !- Opening Factor 4 {dimensionless}
  31034 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31035 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31036 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31037 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31038 
  31039 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31040 FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Name
  31041 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31042 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31043 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31044 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31045 2,                       !- Number of Sets of Opening Factor Data
  31046 0,                       !- Opening Factor 1 {dimensionless}
  31047 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31048 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31049 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31050 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31051 1,                       !- Opening Factor 2 {dimensionless}
  31052 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31053 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31054 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31055 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31056 0,                       !- Opening Factor 3 {dimensionless}
  31057 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31058 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31059 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31060 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31061 0,                       !- Opening Factor 4 {dimensionless}
  31062 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31063 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31064 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31065 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31066 
  31067 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31068 FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Name
  31069 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31070 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31071 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31072 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31073 2,                       !- Number of Sets of Opening Factor Data
  31074 0,                       !- Opening Factor 1 {dimensionless}
  31075 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31076 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31077 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31078 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31079 1,                       !- Opening Factor 2 {dimensionless}
  31080 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31081 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31082 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31083 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31084 0,                       !- Opening Factor 3 {dimensionless}
  31085 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31086 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31087 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31088 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31089 0,                       !- Opening Factor 4 {dimensionless}
  31090 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31091 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31092 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31093 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31094 
  31095 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31096 FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Name
  31097 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31098 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31099 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31100 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31101 2,                       !- Number of Sets of Opening Factor Data
  31102 0,                       !- Opening Factor 1 {dimensionless}
  31103 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31104 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31105 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31106 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31107 1,                       !- Opening Factor 2 {dimensionless}
  31108 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31109 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31110 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31111 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31112 0,                       !- Opening Factor 3 {dimensionless}
  31113 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31114 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31115 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31116 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31117 0,                       !- Opening Factor 4 {dimensionless}
  31118 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31119 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31120 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31121 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31122 
  31123 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31124 GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Name
  31125 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31126 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31127 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31128 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31129 2,                       !- Number of Sets of Opening Factor Data
  31130 0,                       !- Opening Factor 1 {dimensionless}
  31131 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31132 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31133 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31134 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31135 1,                       !- Opening Factor 2 {dimensionless}
  31136 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31137 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31138 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31139 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31140 0,                       !- Opening Factor 3 {dimensionless}
  31141 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31142 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31143 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31144 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31145 0,                       !- Opening Factor 4 {dimensionless}
  31146 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31147 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31148 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31149 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31150 
  31151 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31152 GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Name
  31153 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31154 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31155 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31156 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31157 2,                       !- Number of Sets of Opening Factor Data
  31158 0,                       !- Opening Factor 1 {dimensionless}
  31159 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31160 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31161 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31162 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31163 1,                       !- Opening Factor 2 {dimensionless}
  31164 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31165 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31166 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31167 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31168 0,                       !- Opening Factor 3 {dimensionless}
  31169 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31170 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31171 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31172 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31173 0,                       !- Opening Factor 4 {dimensionless}
  31174 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31175 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31176 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31177 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31178 
  31179 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31180 GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Name
  31181 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31182 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31183 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31184 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31185 2,                       !- Number of Sets of Opening Factor Data
  31186 0,                       !- Opening Factor 1 {dimensionless}
  31187 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31188 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31189 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31190 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31191 1,                       !- Opening Factor 2 {dimensionless}
  31192 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31193 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31194 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31195 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31196 0,                       !- Opening Factor 3 {dimensionless}
  31197 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31198 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31199 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31200 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31201 0,                       !- Opening Factor 4 {dimensionless}
  31202 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31203 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31204 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31205 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31206 
  31207 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31208 GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Name
  31209 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31210 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31211 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31212 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31213 2,                       !- Number of Sets of Opening Factor Data
  31214 0,                       !- Opening Factor 1 {dimensionless}
  31215 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31216 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31217 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31218 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31219 1,                       !- Opening Factor 2 {dimensionless}
  31220 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31221 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31222 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31223 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31224 0,                       !- Opening Factor 3 {dimensionless}
  31225 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31226 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31227 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31228 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31229 0,                       !- Opening Factor 4 {dimensionless}
  31230 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31231 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31232 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31233 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31234 
  31235 AirflowNetwork:MultiZone:Component:DetailedOpening,
  31236 FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Name
  31237 0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31238 0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31239 1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
  31240 0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
  31241 2,                       !- Number of Sets of Opening Factor Data
  31242 0,                       !- Opening Factor 1 {dimensionless}
  31243 0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  31244 0,                       !- Width Factor for Opening Factor 1 {dimensionless}
  31245 1,                       !- Height Factor for Opening Factor 1 {dimensionless}
  31246 0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
  31247 1,                       !- Opening Factor 2 {dimensionless}
  31248 0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  31249 0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
  31250 1,                       !- Height Factor for Opening Factor 2 {dimensionless}
  31251 0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
  31252 0,                       !- Opening Factor 3 {dimensionless}
  31253 0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  31254 0,                       !- Width Factor for Opening Factor 3 {dimensionless}
  31255 0,                       !- Height Factor for Opening Factor 3 {dimensionless}
  31256 0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
  31257 0,                       !- Opening Factor 4 {dimensionless}
  31258 0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  31259 0,                       !- Width Factor for Opening Factor 4 {dimensionless}
  31260 0,                       !- Height Factor for Opening Factor 4 {dimensionless}
  31261 0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}
  31262 
  31263 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========
  31264 
  31265 AirflowNetwork:MultiZone:Component:HorizontalOpening,
  31266 FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Name
  31267 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31268 0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31269 90.0,                    !- Sloping Plane Angle {deg}
  31270 0.65;                    !- Discharge Coefficient {dimensionless}
  31271 
  31272 AirflowNetwork:MultiZone:Component:HorizontalOpening,
  31273 FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Name
  31274 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31275 0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31276 90.0,                    !- Sloping Plane Angle {deg}
  31277 0.65;                    !- Discharge Coefficient {dimensionless}
  31278 
  31279 AirflowNetwork:MultiZone:Component:HorizontalOpening,
  31280 FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Name
  31281 0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  31282 0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  31283 90.0,                    !- Sloping Plane Angle {deg}
  31284 0.65;                    !- Discharge Coefficient {dimensionless}
  31285 
  31286 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========
  31287 
  31288 
  31289 AirflowNetwork:MultiZone:ExternalNode,
  31290 Block1:Office4_Wall_2_0_0,  !- Name
  31291 2.23,                    !- External Node Height {m}
  31292 Block1:Office4_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name
  31293 
  31294 AirflowNetwork:MultiZone:ExternalNode,
  31295 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
  31296 2.31,                    !- External Node Height {m}
  31297 Block1:Office4_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31298 
  31299 AirflowNetwork:MultiZone:ExternalNode,
  31300 Block1:Office4_Wall_3_0_0,  !- Name
  31301 2.23,                    !- External Node Height {m}
  31302 Block1:Office4_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  31303 
  31304 AirflowNetwork:MultiZone:ExternalNode,
  31305 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
  31306 2.32,                    !- External Node Height {m}
  31307 Block1:Office4_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31308 
  31309 AirflowNetwork:MultiZone:ExternalNode,
  31310 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
  31311 1,                       !- External Node Height {m}
  31312 Block1:Office4_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31313 
  31314 AirflowNetwork:MultiZone:ExternalNode,
  31315 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
  31316 3.3,                     !- External Node Height {m}
  31317 Block1:Office4_Wall_3_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  31318 
  31319 AirflowNetwork:MultiZone:ExternalNode,
  31320 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
  31321 1.98,                    !- External Node Height {m}
  31322 Block1:Office4_Wall_3_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31323 
  31324 AirflowNetwork:MultiZone:ExternalNode,
  31325 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
  31326 1.98,                    !- External Node Height {m}
  31327 Block1:Office4_Wall_3_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name
  31328 
  31329 AirflowNetwork:MultiZone:ExternalNode,
  31330 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
  31331 1.98,                    !- External Node Height {m}
  31332 Block1:Office4_Wall_3_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name
  31333 
  31334 AirflowNetwork:MultiZone:ExternalNode,
  31335 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
  31336 2.32,                    !- External Node Height {m}
  31337 Block1:Office4_Wall_3_0_0_6_0_6_Win;  !- Wind Pressure Coefficient Values Object Name
  31338 
  31339 AirflowNetwork:MultiZone:ExternalNode,
  31340 Block1:Office4_Wall_14_0_0,  !- Name
  31341 2.23,                    !- External Node Height {m}
  31342 Block1:Office4_Wall_14_0_0;  !- Wind Pressure Coefficient Values Object Name
  31343 
  31344 AirflowNetwork:MultiZone:ExternalNode,
  31345 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
  31346 2.32,                    !- External Node Height {m}
  31347 Block1:Office4_Wall_14_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31348 
  31349 AirflowNetwork:MultiZone:ExternalNode,
  31350 Block1:Office5%6_Wall_2_0_0,  !- Name
  31351 2.23,                    !- External Node Height {m}
  31352 Block1:Office5%6_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name
  31353 
  31354 AirflowNetwork:MultiZone:ExternalNode,
  31355 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
  31356 1.04,                    !- External Node Height {m}
  31357 Block1:Office5%6_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31358 
  31359 AirflowNetwork:MultiZone:ExternalNode,
  31360 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
  31361 2.02,                    !- External Node Height {m}
  31362 Block1:Office5%6_Wall_2_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31363 
  31364 AirflowNetwork:MultiZone:ExternalNode,
  31365 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
  31366 2.02,                    !- External Node Height {m}
  31367 Block1:Office5%6_Wall_2_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  31368 
  31369 AirflowNetwork:MultiZone:ExternalNode,
  31370 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
  31371 2.02,                    !- External Node Height {m}
  31372 Block1:Office5%6_Wall_2_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31373 
  31374 AirflowNetwork:MultiZone:ExternalNode,
  31375 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
  31376 3.29,                    !- External Node Height {m}
  31377 Block1:Office5%6_Wall_2_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name
  31378 
  31379 AirflowNetwork:MultiZone:ExternalNode,
  31380 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
  31381 1.04,                    !- External Node Height {m}
  31382 Block1:Office5%6_Wall_2_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name
  31383 
  31384 AirflowNetwork:MultiZone:ExternalNode,
  31385 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
  31386 2.02,                    !- External Node Height {m}
  31387 Block1:Office5%6_Wall_2_0_0_6_0_6_Win;  !- Wind Pressure Coefficient Values Object Name
  31388 
  31389 AirflowNetwork:MultiZone:ExternalNode,
  31390 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
  31391 2.02,                    !- External Node Height {m}
  31392 Block1:Office5%6_Wall_2_0_0_7_0_7_Win;  !- Wind Pressure Coefficient Values Object Name
  31393 
  31394 AirflowNetwork:MultiZone:ExternalNode,
  31395 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
  31396 3.29,                    !- External Node Height {m}
  31397 Block1:Office5%6_Wall_2_0_0_8_0_8_Win;  !- Wind Pressure Coefficient Values Object Name
  31398 
  31399 AirflowNetwork:MultiZone:ExternalNode,
  31400 Block1:Wc_Wall_2_0_0,    !- Name
  31401 2.23,                    !- External Node Height {m}
  31402 Block1:Wc_Wall_2_0_0;    !- Wind Pressure Coefficient Values Object Name
  31403 
  31404 AirflowNetwork:MultiZone:ExternalNode,
  31405 Block1:Wc_Wall_7_0_0,    !- Name
  31406 2.23,                    !- External Node Height {m}
  31407 Block1:Wc_Wall_7_0_0;    !- Wind Pressure Coefficient Values Object Name
  31408 
  31409 AirflowNetwork:MultiZone:ExternalNode,
  31410 Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
  31411 2.23,                    !- External Node Height {m}
  31412 Block1:Elevat%corridor0_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31413 
  31414 AirflowNetwork:MultiZone:ExternalNode,
  31415 Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
  31416 2.23,                    !- External Node Height {m}
  31417 Block1:Elevat%corridor0_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31418 
  31419 AirflowNetwork:MultiZone:ExternalNode,
  31420 Block2:Office12_Roof_1_0_0,  !- Name
  31421 9.94,                    !- External Node Height {m}
  31422 Block2:Office12_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31423 
  31424 AirflowNetwork:MultiZone:ExternalNode,
  31425 Block2:Office12_Wall_4_0_0,  !- Name
  31426 8.03,                    !- External Node Height {m}
  31427 Block2:Office12_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name
  31428 
  31429 AirflowNetwork:MultiZone:ExternalNode,
  31430 Block2:Office12_Wall_5_0_0,  !- Name
  31431 8.03,                    !- External Node Height {m}
  31432 Block2:Office12_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31433 
  31434 AirflowNetwork:MultiZone:ExternalNode,
  31435 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
  31436 7.23,                    !- External Node Height {m}
  31437 Block2:Office12_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31438 
  31439 AirflowNetwork:MultiZone:ExternalNode,
  31440 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
  31441 7.02,                    !- External Node Height {m}
  31442 Block2:Office12_Wall_5_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31443 
  31444 AirflowNetwork:MultiZone:ExternalNode,
  31445 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
  31446 7.68,                    !- External Node Height {m}
  31447 Block2:Office12_Wall_5_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31448 
  31449 AirflowNetwork:MultiZone:ExternalNode,
  31450 Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
  31451 9.79,                    !- External Node Height {m}
  31452 Block2:Elevat%corridor1_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31453 
  31454 AirflowNetwork:MultiZone:ExternalNode,
  31455 Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
  31456 8.03,                    !- External Node Height {m}
  31457 Block2:Elevat%corridor1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name
  31458 
  31459 AirflowNetwork:MultiZone:ExternalNode,
  31460 Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
  31461 8.03,                    !- External Node Height {m}
  31462 Block2:Elevat%corridor1_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31463 
  31464 AirflowNetwork:MultiZone:ExternalNode,
  31465 Block2:Office11_Roof_1_0_0,  !- Name
  31466 9.43,                    !- External Node Height {m}
  31467 Block2:Office11_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31468 
  31469 AirflowNetwork:MultiZone:ExternalNode,
  31470 Block2:Office11_Wall_13_0_0,  !- Name
  31471 8.03,                    !- External Node Height {m}
  31472 Block2:Office11_Wall_13_0_0;  !- Wind Pressure Coefficient Values Object Name
  31473 
  31474 AirflowNetwork:MultiZone:ExternalNode,
  31475 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
  31476 7.64,                    !- External Node Height {m}
  31477 Block2:Office11_Wall_13_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31478 
  31479 AirflowNetwork:MultiZone:ExternalNode,
  31480 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
  31481 6.3,                     !- External Node Height {m}
  31482 Block2:Office11_Wall_13_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31483 
  31484 AirflowNetwork:MultiZone:ExternalNode,
  31485 Block2:Office11_Wall_14_0_0,  !- Name
  31486 8.03,                    !- External Node Height {m}
  31487 Block2:Office11_Wall_14_0_0;  !- Wind Pressure Coefficient Values Object Name
  31488 
  31489 AirflowNetwork:MultiZone:ExternalNode,
  31490 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
  31491 6.32,                    !- External Node Height {m}
  31492 Block2:Office11_Wall_14_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31493 
  31494 AirflowNetwork:MultiZone:ExternalNode,
  31495 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
  31496 7.63,                    !- External Node Height {m}
  31497 Block2:Office11_Wall_14_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31498 
  31499 AirflowNetwork:MultiZone:ExternalNode,
  31500 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
  31501 6.32,                    !- External Node Height {m}
  31502 Block2:Office11_Wall_14_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  31503 
  31504 AirflowNetwork:MultiZone:ExternalNode,
  31505 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
  31506 7.63,                    !- External Node Height {m}
  31507 Block2:Office11_Wall_14_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31508 
  31509 AirflowNetwork:MultiZone:ExternalNode,
  31510 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
  31511 6.32,                    !- External Node Height {m}
  31512 Block2:Office11_Wall_14_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name
  31513 
  31514 AirflowNetwork:MultiZone:ExternalNode,
  31515 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
  31516 7.63,                    !- External Node Height {m}
  31517 Block2:Office11_Wall_14_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name
  31518 
  31519 AirflowNetwork:MultiZone:ExternalNode,
  31520 Block2:Office13_Roof_1_0_0,  !- Name
  31521 9.79,                    !- External Node Height {m}
  31522 Block2:Office13_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31523 
  31524 AirflowNetwork:MultiZone:ExternalNode,
  31525 Block2:Office13_Wall_5_0_0,  !- Name
  31526 8.03,                    !- External Node Height {m}
  31527 Block2:Office13_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31528 
  31529 AirflowNetwork:MultiZone:ExternalNode,
  31530 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
  31531 6.3,                     !- External Node Height {m}
  31532 Block2:Office13_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31533 
  31534 AirflowNetwork:MultiZone:ExternalNode,
  31535 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
  31536 7.64,                    !- External Node Height {m}
  31537 Block2:Office13_Wall_5_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31538 
  31539 AirflowNetwork:MultiZone:ExternalNode,
  31540 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
  31541 6.3,                     !- External Node Height {m}
  31542 Block2:Office13_Wall_5_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  31543 
  31544 AirflowNetwork:MultiZone:ExternalNode,
  31545 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
  31546 7.64,                    !- External Node Height {m}
  31547 Block2:Office13_Wall_5_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31548 
  31549 
  31550 AirflowNetwork:MultiZone:ExternalNode,
  31551 FirstFloor:Zone7_Roof_1_0_0,  !- Name
  31552 8.82,                    !- External Node Height {m}
  31553 FirstFloor:Zone7_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31554 
  31555 AirflowNetwork:MultiZone:ExternalNode,
  31556 FirstFloor:Zone7_Wall_2_0_0,  !- Name
  31557 7.13,                    !- External Node Height {m}
  31558 FirstFloor:Zone7_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name
  31559 
  31560 AirflowNetwork:MultiZone:ExternalNode,
  31561 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  31562 6.65,                    !- External Node Height {m}
  31563 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31564 
  31565 AirflowNetwork:MultiZone:ExternalNode,
  31566 FirstFloor:Zone7_Wall_3_0_0,  !- Name
  31567 7.13,                    !- External Node Height {m}
  31568 FirstFloor:Zone7_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  31569 
  31570 AirflowNetwork:MultiZone:ExternalNode,
  31571 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
  31572 7.03,                    !- External Node Height {m}
  31573 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31574 
  31575 AirflowNetwork:MultiZone:ExternalNode,
  31576 FirstFloor:Zone7_Wall_5_0_0,  !- Name
  31577 7.13,                    !- External Node Height {m}
  31578 FirstFloor:Zone7_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31579 
  31580 AirflowNetwork:MultiZone:ExternalNode,
  31581 FirstFloor:Zone7_Wall_6_0_0,  !- Name
  31582 7.13,                    !- External Node Height {m}
  31583 FirstFloor:Zone7_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31584 
  31585 AirflowNetwork:MultiZone:ExternalNode,
  31586 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  31587 4.93,                    !- External Node Height {m}
  31588 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31589 
  31590 AirflowNetwork:MultiZone:ExternalNode,
  31591 FirstFloor:Zone7_Wall_7_0_0,  !- Name
  31592 7.13,                    !- External Node Height {m}
  31593 FirstFloor:Zone7_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name
  31594 
  31595 AirflowNetwork:MultiZone:ExternalNode,
  31596 FirstFloor:Zone3_Roof_1_0_0,  !- Name
  31597 9.19,                    !- External Node Height {m}
  31598 FirstFloor:Zone3_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31599 
  31600 AirflowNetwork:MultiZone:ExternalNode,
  31601 FirstFloor:Zone6_Roof_1_0_0,  !- Name
  31602 9.19,                    !- External Node Height {m}
  31603 FirstFloor:Zone6_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31604 
  31605 AirflowNetwork:MultiZone:ExternalNode,
  31606 FirstFloor:Zone6_Wall_5_0_0,  !- Name
  31607 7.13,                    !- External Node Height {m}
  31608 FirstFloor:Zone6_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31609 
  31610 AirflowNetwork:MultiZone:ExternalNode,
  31611 FirstFloor:Zone6_Wall_6_0_0,  !- Name
  31612 7.13,                    !- External Node Height {m}
  31613 FirstFloor:Zone6_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31614 
  31615 AirflowNetwork:MultiZone:ExternalNode,
  31616 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  31617 6.09,                    !- External Node Height {m}
  31618 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31619 
  31620 AirflowNetwork:MultiZone:ExternalNode,
  31621 FirstFloor:Zone5_Roof_1_0_0,  !- Name
  31622 7.84,                    !- External Node Height {m}
  31623 FirstFloor:Zone5_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31624 
  31625 AirflowNetwork:MultiZone:ExternalNode,
  31626 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
  31627 11.03,                   !- External Node Height {m}
  31628 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31629 
  31630 AirflowNetwork:MultiZone:ExternalNode,
  31631 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
  31632 11.03,                   !- External Node Height {m}
  31633 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31634 
  31635 AirflowNetwork:MultiZone:ExternalNode,
  31636 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
  31637 11.03,                   !- External Node Height {m}
  31638 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31639 
  31640 AirflowNetwork:MultiZone:ExternalNode,
  31641 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
  31642 11.03,                   !- External Node Height {m}
  31643 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31644 
  31645 AirflowNetwork:MultiZone:ExternalNode,
  31646 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
  31647 11.03,                   !- External Node Height {m}
  31648 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31649 
  31650 AirflowNetwork:MultiZone:ExternalNode,
  31651 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
  31652 11.03,                   !- External Node Height {m}
  31653 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31654 
  31655 AirflowNetwork:MultiZone:ExternalNode,
  31656 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
  31657 11.03,                   !- External Node Height {m}
  31658 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31659 
  31660 AirflowNetwork:MultiZone:ExternalNode,
  31661 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
  31662 11.03,                   !- External Node Height {m}
  31663 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31664 
  31665 AirflowNetwork:MultiZone:ExternalNode,
  31666 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
  31667 11.03,                   !- External Node Height {m}
  31668 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31669 
  31670 AirflowNetwork:MultiZone:ExternalNode,
  31671 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
  31672 11.03,                   !- External Node Height {m}
  31673 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31674 
  31675 AirflowNetwork:MultiZone:ExternalNode,
  31676 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
  31677 11.03,                   !- External Node Height {m}
  31678 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31679 
  31680 AirflowNetwork:MultiZone:ExternalNode,
  31681 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
  31682 11.03,                   !- External Node Height {m}
  31683 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31684 
  31685 AirflowNetwork:MultiZone:ExternalNode,
  31686 FirstFloor:Zone2_Roof_1_0_0,  !- Name
  31687 9.8,                     !- External Node Height {m}
  31688 FirstFloor:Zone2_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31689 
  31690 AirflowNetwork:MultiZone:ExternalNode,
  31691 FirstFloor:Zone2_Wall_5_0_0,  !- Name
  31692 7.13,                    !- External Node Height {m}
  31693 FirstFloor:Zone2_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31694 
  31695 AirflowNetwork:MultiZone:ExternalNode,
  31696 FirstFloor:Zone1_Roof_1_0_0,  !- Name
  31697 8.82,                    !- External Node Height {m}
  31698 FirstFloor:Zone1_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31699 
  31700 AirflowNetwork:MultiZone:ExternalNode,
  31701 FirstFloor:Zone1_Wall_3_0_0,  !- Name
  31702 7.13,                    !- External Node Height {m}
  31703 FirstFloor:Zone1_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  31704 
  31705 AirflowNetwork:MultiZone:ExternalNode,
  31706 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  31707 4.79,                    !- External Node Height {m}
  31708 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31709 
  31710 AirflowNetwork:MultiZone:ExternalNode,
  31711 FirstFloor:Zone1_Wall_4_0_0,  !- Name
  31712 7.13,                    !- External Node Height {m}
  31713 FirstFloor:Zone1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name
  31714 
  31715 AirflowNetwork:MultiZone:ExternalNode,
  31716 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
  31717 4.79,                    !- External Node Height {m}
  31718 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31719 
  31720 AirflowNetwork:MultiZone:ExternalNode,
  31721 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  31722 4.79,                    !- External Node Height {m}
  31723 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31724 
  31725 AirflowNetwork:MultiZone:ExternalNode,
  31726 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
  31727 4.85,                    !- External Node Height {m}
  31728 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31729 
  31730 AirflowNetwork:MultiZone:ExternalNode,
  31731 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
  31732 5.04,                    !- External Node Height {m}
  31733 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win;  !- Wind Pressure Coefficient Values Object Name
  31734 
  31735 AirflowNetwork:MultiZone:ExternalNode,
  31736 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
  31737 5.23,                    !- External Node Height {m}
  31738 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win;  !- Wind Pressure Coefficient Values Object Name
  31739 
  31740 AirflowNetwork:MultiZone:ExternalNode,
  31741 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
  31742 5.42,                    !- External Node Height {m}
  31743 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win;  !- Wind Pressure Coefficient Values Object Name
  31744 
  31745 AirflowNetwork:MultiZone:ExternalNode,
  31746 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
  31747 5.8,                     !- External Node Height {m}
  31748 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win;  !- Wind Pressure Coefficient Values Object Name
  31749 
  31750 AirflowNetwork:MultiZone:ExternalNode,
  31751 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
  31752 6.15,                    !- External Node Height {m}
  31753 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win;  !- Wind Pressure Coefficient Values Object Name
  31754 
  31755 AirflowNetwork:MultiZone:ExternalNode,
  31756 FirstFloor:Zone1_Wall_5_0_0,  !- Name
  31757 7.13,                    !- External Node Height {m}
  31758 FirstFloor:Zone1_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31759 
  31760 AirflowNetwork:MultiZone:ExternalNode,
  31761 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  31762 6.35,                    !- External Node Height {m}
  31763 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31764 
  31765 AirflowNetwork:MultiZone:ExternalNode,
  31766 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
  31767 5.37,                    !- External Node Height {m}
  31768 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31769 
  31770 AirflowNetwork:MultiZone:ExternalNode,
  31771 FirstFloor:Zone1_Wall_6_0_0,  !- Name
  31772 7.13,                    !- External Node Height {m}
  31773 FirstFloor:Zone1_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31774 
  31775 AirflowNetwork:MultiZone:ExternalNode,
  31776 FirstFloor:Zone4_Roof_1_0_0,  !- Name
  31777 9.8,                     !- External Node Height {m}
  31778 FirstFloor:Zone4_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  31779 
  31780 AirflowNetwork:MultiZone:ExternalNode,
  31781 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
  31782 11.03,                   !- External Node Height {m}
  31783 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31784 
  31785 AirflowNetwork:MultiZone:ExternalNode,
  31786 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
  31787 11.03,                   !- External Node Height {m}
  31788 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31789 
  31790 AirflowNetwork:MultiZone:ExternalNode,
  31791 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
  31792 11.03,                   !- External Node Height {m}
  31793 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31794 
  31795 AirflowNetwork:MultiZone:ExternalNode,
  31796 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
  31797 11.03,                   !- External Node Height {m}
  31798 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31799 
  31800 AirflowNetwork:MultiZone:ExternalNode,
  31801 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
  31802 11.03,                   !- External Node Height {m}
  31803 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31804 
  31805 AirflowNetwork:MultiZone:ExternalNode,
  31806 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
  31807 11.03,                   !- External Node Height {m}
  31808 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31809 
  31810 AirflowNetwork:MultiZone:ExternalNode,
  31811 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
  31812 11.03,                   !- External Node Height {m}
  31813 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31814 
  31815 AirflowNetwork:MultiZone:ExternalNode,
  31816 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
  31817 11.03,                   !- External Node Height {m}
  31818 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31819 
  31820 AirflowNetwork:MultiZone:ExternalNode,
  31821 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
  31822 11.03,                   !- External Node Height {m}
  31823 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31824 
  31825 AirflowNetwork:MultiZone:ExternalNode,
  31826 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
  31827 11.03,                   !- External Node Height {m}
  31828 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31829 
  31830 AirflowNetwork:MultiZone:ExternalNode,
  31831 GroundFloor:Zone7_Wall_2_0_0,  !- Name
  31832 2.23,                    !- External Node Height {m}
  31833 GroundFloor:Zone7_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name
  31834 
  31835 AirflowNetwork:MultiZone:ExternalNode,
  31836 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  31837 3.23,                    !- External Node Height {m}
  31838 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31839 
  31840 AirflowNetwork:MultiZone:ExternalNode,
  31841 GroundFloor:Zone7_Wall_3_0_0,  !- Name
  31842 2.23,                    !- External Node Height {m}
  31843 GroundFloor:Zone7_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  31844 
  31845 AirflowNetwork:MultiZone:ExternalNode,
  31846 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
  31847 3.47,                    !- External Node Height {m}
  31848 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31849 
  31850 AirflowNetwork:MultiZone:ExternalNode,
  31851 GroundFloor:Zone7_Wall_5_0_0,  !- Name
  31852 2.23,                    !- External Node Height {m}
  31853 GroundFloor:Zone7_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31854 
  31855 AirflowNetwork:MultiZone:ExternalNode,
  31856 GroundFloor:Zone7_Wall_6_0_0,  !- Name
  31857 2.23,                    !- External Node Height {m}
  31858 GroundFloor:Zone7_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31859 
  31860 AirflowNetwork:MultiZone:ExternalNode,
  31861 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  31862 0.73,                    !- External Node Height {m}
  31863 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31864 
  31865 AirflowNetwork:MultiZone:ExternalNode,
  31866 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
  31867 3.47,                    !- External Node Height {m}
  31868 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31869 
  31870 AirflowNetwork:MultiZone:ExternalNode,
  31871 GroundFloor:Zone7_Wall_7_0_0,  !- Name
  31872 2.23,                    !- External Node Height {m}
  31873 GroundFloor:Zone7_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name
  31874 
  31875 AirflowNetwork:MultiZone:ExternalNode,
  31876 GroundFloor:Zone6_Wall_5_0_0,  !- Name
  31877 2.23,                    !- External Node Height {m}
  31878 GroundFloor:Zone6_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31879 
  31880 AirflowNetwork:MultiZone:ExternalNode,
  31881 GroundFloor:Zone6_Wall_6_0_0,  !- Name
  31882 2.23,                    !- External Node Height {m}
  31883 GroundFloor:Zone6_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31884 
  31885 AirflowNetwork:MultiZone:ExternalNode,
  31886 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  31887 3.8,                     !- External Node Height {m}
  31888 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31889 
  31890 AirflowNetwork:MultiZone:ExternalNode,
  31891 GroundFloor:Zone2_Wall_5_0_0,  !- Name
  31892 2.23,                    !- External Node Height {m}
  31893 GroundFloor:Zone2_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31894 
  31895 AirflowNetwork:MultiZone:ExternalNode,
  31896 GroundFloor:Zone1_Wall_3_0_0,  !- Name
  31897 2.23,                    !- External Node Height {m}
  31898 GroundFloor:Zone1_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  31899 
  31900 AirflowNetwork:MultiZone:ExternalNode,
  31901 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  31902 3.83,                    !- External Node Height {m}
  31903 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31904 
  31905 AirflowNetwork:MultiZone:ExternalNode,
  31906 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
  31907 1.79,                    !- External Node Height {m}
  31908 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31909 
  31910 AirflowNetwork:MultiZone:ExternalNode,
  31911 GroundFloor:Zone1_Wall_4_0_0,  !- Name
  31912 2.23,                    !- External Node Height {m}
  31913 GroundFloor:Zone1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name
  31914 
  31915 AirflowNetwork:MultiZone:ExternalNode,
  31916 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  31917 3.83,                    !- External Node Height {m}
  31918 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31919 
  31920 AirflowNetwork:MultiZone:ExternalNode,
  31921 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
  31922 1.8,                     !- External Node Height {m}
  31923 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  31924 
  31925 AirflowNetwork:MultiZone:ExternalNode,
  31926 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
  31927 3.83,                    !- External Node Height {m}
  31928 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31929 
  31930 AirflowNetwork:MultiZone:ExternalNode,
  31931 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
  31932 3.67,                    !- External Node Height {m}
  31933 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name
  31934 
  31935 AirflowNetwork:MultiZone:ExternalNode,
  31936 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
  31937 3.93,                    !- External Node Height {m}
  31938 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name
  31939 
  31940 AirflowNetwork:MultiZone:ExternalNode,
  31941 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
  31942 4.2,                     !- External Node Height {m}
  31943 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win;  !- Wind Pressure Coefficient Values Object Name
  31944 
  31945 AirflowNetwork:MultiZone:ExternalNode,
  31946 GroundFloor:Zone1_Wall_5_0_0,  !- Name
  31947 2.23,                    !- External Node Height {m}
  31948 GroundFloor:Zone1_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  31949 
  31950 AirflowNetwork:MultiZone:ExternalNode,
  31951 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  31952 3.08,                    !- External Node Height {m}
  31953 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31954 
  31955 AirflowNetwork:MultiZone:ExternalNode,
  31956 GroundFloor:Zone1_Wall_6_0_0,  !- Name
  31957 2.23,                    !- External Node Height {m}
  31958 GroundFloor:Zone1_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  31959 
  31960 AirflowNetwork:MultiZone:ExternalNode,
  31961 GroundFloor:Office3_Wall_10_0_0,  !- Name
  31962 2.23,                    !- External Node Height {m}
  31963 GroundFloor:Office3_Wall_10_0_0;  !- Wind Pressure Coefficient Values Object Name
  31964 
  31965 AirflowNetwork:MultiZone:ExternalNode,
  31966 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
  31967 1.4,                     !- External Node Height {m}
  31968 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  31969 
  31970 AirflowNetwork:MultiZone:ExternalNode,
  31971 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
  31972 1.4,                     !- External Node Height {m}
  31973 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  31974 
  31975 AirflowNetwork:MultiZone:ExternalNode,
  31976 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
  31977 3.08,                    !- External Node Height {m}
  31978 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  31979 
  31980 AirflowNetwork:MultiZone:ExternalNode,
  31981 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
  31982 3.08,                    !- External Node Height {m}
  31983 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  31984 
  31985 AirflowNetwork:MultiZone:ExternalNode,
  31986 GroundFloor:Office3_Wall_11_0_0,  !- Name
  31987 2.23,                    !- External Node Height {m}
  31988 GroundFloor:Office3_Wall_11_0_0;  !- Wind Pressure Coefficient Values Object Name
  31989 
  31990 AirflowNetwork:MultiZone:ExternalNode,
  31991 GroundFloor:Office3_Wall_12_0_0,  !- Name
  31992 2.23,                    !- External Node Height {m}
  31993 GroundFloor:Office3_Wall_12_0_0;  !- Wind Pressure Coefficient Values Object Name
  31994 
  31995 AirflowNetwork:MultiZone:ExternalNode,
  31996 GroundFloor:Office1_Wall_3_0_0,  !- Name
  31997 2.23,                    !- External Node Height {m}
  31998 GroundFloor:Office1_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  31999 
  32000 AirflowNetwork:MultiZone:ExternalNode,
  32001 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
  32002 2.24,                    !- External Node Height {m}
  32003 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32004 
  32005 AirflowNetwork:MultiZone:ExternalNode,
  32006 GroundFloor:Office1_Wall_4_0_0,  !- Name
  32007 2.23,                    !- External Node Height {m}
  32008 GroundFloor:Office1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name
  32009 
  32010 AirflowNetwork:MultiZone:ExternalNode,
  32011 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
  32012 1.4,                     !- External Node Height {m}
  32013 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32014 
  32015 AirflowNetwork:MultiZone:ExternalNode,
  32016 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
  32017 1.4,                     !- External Node Height {m}
  32018 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  32019 
  32020 AirflowNetwork:MultiZone:ExternalNode,
  32021 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
  32022 3,                       !- External Node Height {m}
  32023 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  32024 
  32025 AirflowNetwork:MultiZone:ExternalNode,
  32026 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
  32027 3,                       !- External Node Height {m}
  32028 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  32029 
  32030 AirflowNetwork:MultiZone:ExternalNode,
  32031 GroundFloor:Office2_Wall_5_0_0,  !- Name
  32032 2.23,                    !- External Node Height {m}
  32033 GroundFloor:Office2_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  32034 
  32035 AirflowNetwork:MultiZone:ExternalNode,
  32036 GroundFloor:Office2_Wall_6_0_0,  !- Name
  32037 2.23,                    !- External Node Height {m}
  32038 GroundFloor:Office2_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  32039 
  32040 AirflowNetwork:MultiZone:ExternalNode,
  32041 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
  32042 1.33,                    !- External Node Height {m}
  32043 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32044 
  32045 AirflowNetwork:MultiZone:ExternalNode,
  32046 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
  32047 1.33,                    !- External Node Height {m}
  32048 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  32049 
  32050 AirflowNetwork:MultiZone:ExternalNode,
  32051 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
  32052 2.93,                    !- External Node Height {m}
  32053 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name
  32054 
  32055 AirflowNetwork:MultiZone:ExternalNode,
  32056 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
  32057 2.93,                    !- External Node Height {m}
  32058 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name
  32059 
  32060 AirflowNetwork:MultiZone:ExternalNode,
  32061 GroundFloor:Office2_Wall_7_0_0,  !- Name
  32062 2.23,                    !- External Node Height {m}
  32063 GroundFloor:Office2_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name
  32064 
  32065 AirflowNetwork:MultiZone:ExternalNode,
  32066 FirstFloor:Office10_Roof_1_0_0,  !- Name
  32067 9.28,                    !- External Node Height {m}
  32068 FirstFloor:Office10_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  32069 
  32070 AirflowNetwork:MultiZone:ExternalNode,
  32071 FirstFloor:Office10_Wall_2_0_0,  !- Name
  32072 7.73,                    !- External Node Height {m}
  32073 FirstFloor:Office10_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name
  32074 
  32075 AirflowNetwork:MultiZone:ExternalNode,
  32076 FirstFloor:Office10_Wall_11_0_0,  !- Name
  32077 7.73,                    !- External Node Height {m}
  32078 FirstFloor:Office10_Wall_11_0_0;  !- Wind Pressure Coefficient Values Object Name
  32079 
  32080 AirflowNetwork:MultiZone:ExternalNode,
  32081 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
  32082 7.39,                    !- External Node Height {m}
  32083 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32084 
  32085 AirflowNetwork:MultiZone:ExternalNode,
  32086 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
  32087 7.39,                    !- External Node Height {m}
  32088 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  32089 
  32090 AirflowNetwork:MultiZone:ExternalNode,
  32091 FirstFloor:Office10_Wall_12_0_0,  !- Name
  32092 7.73,                    !- External Node Height {m}
  32093 FirstFloor:Office10_Wall_12_0_0;  !- Wind Pressure Coefficient Values Object Name
  32094 
  32095 AirflowNetwork:MultiZone:ExternalNode,
  32096 FirstFloor:Office8_Roof_1_0_0,  !- Name
  32097 9.17,                    !- External Node Height {m}
  32098 FirstFloor:Office8_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  32099 
  32100 AirflowNetwork:MultiZone:ExternalNode,
  32101 FirstFloor:Office8_Wall_3_0_0,  !- Name
  32102 7.73,                    !- External Node Height {m}
  32103 FirstFloor:Office8_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name
  32104 
  32105 AirflowNetwork:MultiZone:ExternalNode,
  32106 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
  32107 8.21,                    !- External Node Height {m}
  32108 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32109 
  32110 AirflowNetwork:MultiZone:ExternalNode,
  32111 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
  32112 7.77,                    !- External Node Height {m}
  32113 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32114 
  32115 AirflowNetwork:MultiZone:ExternalNode,
  32116 FirstFloor:Office8_Wall_4_0_0,  !- Name
  32117 7.73,                    !- External Node Height {m}
  32118 FirstFloor:Office8_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name
  32119 
  32120 AirflowNetwork:MultiZone:ExternalNode,
  32121 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
  32122 7.39,                    !- External Node Height {m}
  32123 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32124 
  32125 AirflowNetwork:MultiZone:ExternalNode,
  32126 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
  32127 7.39,                    !- External Node Height {m}
  32128 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  32129 
  32130 AirflowNetwork:MultiZone:ExternalNode,
  32131 FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
  32132 12.38,                   !- External Node Height {m}
  32133 FirstFloor:Corridor%b1_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  32134 
  32135 AirflowNetwork:MultiZone:ExternalNode,
  32136 FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
  32137 9.28,                    !- External Node Height {m}
  32138 FirstFloor:Corridor%b2_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  32139 
  32140 AirflowNetwork:MultiZone:ExternalNode,
  32141 FirstFloor:Office9_Roof_1_0_0,  !- Name
  32142 9.63,                    !- External Node Height {m}
  32143 FirstFloor:Office9_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name
  32144 
  32145 AirflowNetwork:MultiZone:ExternalNode,
  32146 FirstFloor:Office9_Wall_5_0_0,  !- Name
  32147 7.73,                    !- External Node Height {m}
  32148 FirstFloor:Office9_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name
  32149 
  32150 AirflowNetwork:MultiZone:ExternalNode,
  32151 FirstFloor:Office9_Wall_6_0_0,  !- Name
  32152 7.73,                    !- External Node Height {m}
  32153 FirstFloor:Office9_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name
  32154 
  32155 AirflowNetwork:MultiZone:ExternalNode,
  32156 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
  32157 7.4,                     !- External Node Height {m}
  32158 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name
  32159 
  32160 AirflowNetwork:MultiZone:ExternalNode,
  32161 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
  32162 7.4,                     !- External Node Height {m}
  32163 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name
  32164 
  32165 AirflowNetwork:MultiZone:ExternalNode,
  32166 FirstFloor:Office9_Wall_7_0_0,  !- Name
  32167 7.73,                    !- External Node Height {m}
  32168 FirstFloor:Office9_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name
  32169 
  32170 
  32171 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========
  32172 
  32173 AirflowNetwork:MultiZone:WindPressureCoefficientArray,
  32174 Cp Data,                 !- Name
  32175 0,                       !- Wind Direction 1 {deg}
  32176 45,                      !- Wind Direction 2 {deg}
  32177 90,                      !- Wind Direction 3 {deg}
  32178 135,                     !- Wind Direction 4 {deg}
  32179 180,                     !- Wind Direction 5 {deg}
  32180 225,                     !- Wind Direction 6 {deg}
  32181 270,                     !- Wind Direction 7 {deg}
  32182 315;                     !- Wind Direction 8 {deg}
  32183 
  32184 
  32185 !-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========
  32186 
  32187 
  32188 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32189 Block1:Office4_Wall_2_0_0,  !- Name
  32190 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32191 -.2499,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32192 -.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32193 -.167,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  32194 0.1997,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32195 0.3003,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32196 -.033,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  32197 -.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32198 -.3001;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32199 
  32200 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32201 Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
  32202 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32203 -.2499,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32204 -.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32205 -.167,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  32206 0.1997,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32207 0.3003,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32208 -.033,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  32209 -.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32210 -.3001;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32211 
  32212 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32213 Block1:Office4_Wall_3_0_0,  !- Name
  32214 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32215 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32216 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32217 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32218 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32219 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32220 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32221 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32222 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32223 
