  32224 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32225 Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
  32226 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32227 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32228 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32229 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32230 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32231 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32232 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32233 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32234 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32235 
  32236 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32237 Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
  32238 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32239 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32240 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32241 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32242 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32243 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32244 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32245 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32246 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32247 
  32248 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32249 Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
  32250 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32251 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32252 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32253 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32254 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32255 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32256 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32257 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32258 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32259 
  32260 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32261 Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
  32262 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32263 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32264 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32265 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32266 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32267 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32268 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32269 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32270 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32271 
  32272 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32273 Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
  32274 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32275 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32276 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32277 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32278 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32279 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32280 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32281 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32282 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32283 
  32284 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32285 Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
  32286 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32287 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32288 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32289 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32290 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32291 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32292 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32293 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32294 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32295 
  32296 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32297 Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
  32298 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32299 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32300 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32301 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32302 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32303 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32304 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32305 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32306 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32307 
  32308 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32309 Block1:Office4_Wall_6_0_0,  !- Name
  32310 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32311 -.0585,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32312 -.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32313 -.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32314 -.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32315 -.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32316 -.1415,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32317 0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32318 0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32319 
  32320 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32321 Block1:Office4_Wall_7_0_0,  !- Name
  32322 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32323 0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32324 -.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32325 -.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32326 -.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32327 -.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32328 -.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32329 0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32330 0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32331 
  32332 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32333 Block1:Office4_Wall_7_0_0_0_0_0_Win,  !- Name
  32334 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32335 0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32336 -.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32337 -.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32338 -.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32339 -.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32340 -.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32341 0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32342 0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32343 
  32344 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32345 Block1:Office4_Wall_8_0_0,  !- Name
  32346 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32347 0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32348 -.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32349 -.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32350 -.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32351 -.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32352 -.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32353 0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32354 0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32355 
  32356 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32357 Block1:Office4_Wall_8_0_0_0_0_0_Win,  !- Name
  32358 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32359 0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32360 -.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32361 -.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32362 -.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32363 -.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32364 -.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32365 0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32366 0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32367 
  32368 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32369 Block1:Office4_Wall_9_0_0,  !- Name
  32370 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32371 0.2211,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32372 -.1385,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32373 -.3298,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32374 -.2605,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32375 -.2895,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32376 -.3202,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32377 -.0615,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32378 0.2789;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32379 
  32380 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32381 Block1:Office4_Wall_10_0_0,  !- Name
  32382 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32383 0.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32384 -.0319,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32385 -.3165,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32386 -.3005,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32387 -.2495,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32388 -.3335,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32389 -.1681,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32390 0.1989;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32391 
  32392 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32393 Block1:Office4_Wall_14_0_0,  !- Name
  32394 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32395 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32396 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32397 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32398 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32399 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32400 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32401 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32402 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32403 
  32404 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32405 Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
  32406 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32407 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32408 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32409 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32410 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32411 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32412 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32413 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32414 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32415 
  32416 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32417 Block1:Office5%6_Wall_2_0_0,  !- Name
  32418 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32419 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32420 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32421 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32422 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32423 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32424 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32425 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32426 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32427 
  32428 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32429 Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
  32430 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32431 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32432 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32433 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32434 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32435 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32436 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32437 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32438 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32439 
  32440 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32441 Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
  32442 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32443 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32444 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32445 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32446 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32447 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32448 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32449 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32450 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32451 
  32452 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32453 Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
  32454 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32455 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32456 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32457 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32458 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32459 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32460 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32461 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32462 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32463 
  32464 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32465 Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
  32466 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32467 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32468 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32469 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32470 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32471 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32472 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32473 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32474 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32475 
  32476 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32477 Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
  32478 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32479 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32480 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32481 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32482 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32483 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32484 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32485 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32486 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32487 
  32488 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32489 Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
  32490 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32491 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32492 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32493 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32494 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32495 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32496 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32497 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32498 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32499 
  32500 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32501 Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
  32502 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32503 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32504 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32505 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32506 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32507 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32508 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32509 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32510 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32511 
  32512 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32513 Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
  32514 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32515 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32516 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32517 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32518 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32519 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32520 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32521 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32522 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32523 
  32524 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32525 Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
  32526 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32527 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32528 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32529 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32530 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32531 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32532 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32533 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32534 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32535 
  32536 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32537 Block1:Office5%6_Wall_5_0_0,  !- Name
  32538 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32539 0.3811,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32540 0.0748,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32541 -.3032,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32542 -.3405,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32543 -.2095,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32544 -.3468,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32545 -.2748,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32546 0.1189;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32547 
  32548 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32549 Block1:Office5%6_Wall_6_0_0,  !- Name
  32550 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32551 0.3389,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32552 0.1611,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32553 -.2185,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32554 -.3398,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32555 -.2305,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32556 -.3195,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32557 -.3102,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32558 0.0185;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32559 
  32560 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32561 Block1:Office5%6_Wall_7_0_0,  !- Name
  32562 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32563 0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32564 0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32565 -.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32566 -.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32567 -.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32568 -.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32569 -.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32570 -.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32571 
  32572 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32573 Block1:Office5%6_Wall_7_0_0_0_0_0_Win,  !- Name
  32574 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32575 0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32576 0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32577 -.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32578 -.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32579 -.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32580 -.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32581 -.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32582 -.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32583 
  32584 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32585 Block1:Office5%6_Wall_8_0_0,  !- Name
  32586 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32587 0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32588 0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32589 -.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32590 -.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32591 -.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32592 -.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32593 -.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32594 -.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32595 
  32596 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32597 Block1:Office5%6_Wall_8_0_0_0_0_0_Win,  !- Name
  32598 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32599 0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32600 0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32601 -.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32602 -.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32603 -.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32604 -.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32605 -.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32606 -.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32607 
  32608 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32609 Block1:Office5%6_Wall_9_0_0,  !- Name
  32610 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32611 0.0985,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32612 0.3989,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32613 0.1011,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32614 -.2985,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32615 -.3498,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32616 -.2005,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32617 -.3495,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32618 -.3002;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32619 
  32620 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32621 Block1:Office5%6_Wall_10_0_0,  !- Name
  32622 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32623 -.0081,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32624 0.3189,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32625 0.1811,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32626 -.1919,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32627 -.3365,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32628 -.2405,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32629 -.3095,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32630 -.3135;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32631 
  32632 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32633 Block1:Office5%6_Wall_11_0_0,  !- Name
  32634 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32635 -.1148,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32636 0.2389,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32637 0.2611,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32638 -.0852,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32639 -.3232,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32640 -.2805,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32641 -.2695,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32642 -.3268;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32643 
  32644 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32645 Block1:Office5%6_Wall_12_0_0,  !- Name
  32646 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32647 0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32648 -.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32649 -.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32650 -.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32651 -.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32652 -.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32653 -.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32654 0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32655 
  32656 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32657 Block1:Office5%6_Wall_12_0_0_0_0_0_Door,  !- Name
  32658 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32659 0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32660 -.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32661 -.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32662 -.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32663 -.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32664 -.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32665 -.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32666 0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32667 
  32668 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32669 Block1:Wc_Wall_2_0_0,    !- Name
  32670 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32671 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32672 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32673 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32674 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32675 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32676 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32677 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32678 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32679 
  32680 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32681 Block1:Wc_Wall_6_0_0,    !- Name
  32682 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32683 0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32684 -.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32685 -.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32686 -.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32687 -.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32688 -.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32689 -.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32690 0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32691 
  32692 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32693 Block1:Wc_Wall_6_0_0_0_0_0_Door,  !- Name
  32694 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32695 0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32696 -.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32697 -.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32698 -.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32699 -.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32700 -.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32701 -.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32702 0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32703 
  32704 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32705 Block1:Wc_Wall_7_0_0,    !- Name
  32706 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32707 -.3186,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32708 -.2942,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32709 -.2558,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32710 -.3314,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32711 -.1511,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32712 0.2117,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32713 0.2883,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32714 -.0489;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32715 
  32716 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32717 Block1:Elevat%corridor0_Wall_2_0_0,  !- Name
  32718 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32719 -.0585,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32720 -.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32721 -.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32722 -.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32723 -.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32724 -.1415,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32725 0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32726 0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32727 
  32728 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32729 Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
  32730 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32731 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32732 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32733 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32734 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32735 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32736 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32737 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32738 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32739 
  32740 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32741 Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
  32742 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32743 -.2019,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32744 0.1736,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32745 0.3264,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32746 0.0019,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32747 -.3123,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32748 -.3132,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32749 -.2368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32750 -.3377;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32751 
  32752 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32753 Block1:Elevat%corridor0_Wall_7_0_0,  !- Name
  32754 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32755 0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32756 -.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32757 -.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32758 -.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32759 -.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32760 -.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32761 -.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32762 0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32763 
  32764 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32765 Block1:Elevat%corridor0_Wall_7_0_0_0_0_0_Hole,  !- Name
  32766 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32767 0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32768 -.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32769 -.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32770 -.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32771 -.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32772 -.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32773 -.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32774 0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32775 
  32776 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32777 Block1:Elevat%corridor0_Wall_8_0_0,  !- Name
  32778 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32779 -.3098,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32780 -.3205,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32781 -.2295,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32782 -.3402,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32783 -.2215,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32784 0.1589,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32785 0.3411,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32786 0.0215;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32787 
  32788 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32789 Block1:Elevat%corridor0_Wall_9_0_0,  !- Name
  32790 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32791 -.2719,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32792 -.3465,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32793 -.2105,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32794 -.3395,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32795 -.3035,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32796 0.0719,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32797 0.3789,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32798 0.1211;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32799 
  32800 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32801 Block1:Elevat%corridor0_Wall_10_0_0,  !- Name
  32802 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32803 -.1652,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32804 -.3332,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32805 -.2505,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32806 -.2995,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32807 -.3168,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32808 -.0348,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32809 0.2989,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32810 0.2011;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32811 
  32812 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32813 Block2:Office12_Roof_1_0_0,  !- Name
  32814 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32815 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32816 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  32817 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32818 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32819 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32820 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32821 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32822 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  32823 
  32824 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32825 Block2:Office12_Wall_2_0_0,  !- Name
  32826 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32827 -.1148,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32828 0.2389,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32829 0.2611,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32830 -.0852,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32831 -.3232,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32832 -.2805,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32833 -.2695,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32834 -.3268;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32835 
  32836 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32837 Block2:Office12_Wall_3_0_0,  !- Name
  32838 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32839 0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32840 -.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32841 -.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32842 -.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32843 -.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32844 -.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32845 -.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32846 0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32847 
  32848 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32849 Block2:Office12_Wall_3_0_0_0_0_0_Door,  !- Name
  32850 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32851 0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32852 -.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32853 -.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32854 -.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32855 -.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32856 -.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32857 -.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32858 0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32859 
  32860 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32861 Block2:Office12_Wall_4_0_0,  !- Name
  32862 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32863 -.3186,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32864 -.2942,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32865 -.2558,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32866 -.3314,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32867 -.1511,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32868 0.2117,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32869 0.2883,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32870 -.0489;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32871 
  32872 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32873 Block2:Office12_Wall_5_0_0,  !- Name
  32874 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32875 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32876 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32877 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32878 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32879 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32880 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32881 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32882 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32883 
  32884 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32885 Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
  32886 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32887 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32888 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32889 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32890 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32891 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32892 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32893 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32894 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32895 
  32896 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32897 Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
  32898 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32899 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32900 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32901 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32902 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32903 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32904 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32905 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32906 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32907 
  32908 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32909 Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
  32910 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32911 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32912 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  32913 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32914 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32915 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32916 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32917 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32918 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32919 
  32920 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32921 Block2:Office12_Wall_8_0_0,  !- Name
  32922 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32923 0.0986,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32924 0.3989,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32925 0.1011,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32926 -.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32927 -.3498,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32928 -.2005,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32929 -.3495,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32930 -.3002;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32931 
  32932 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32933 Block2:Office12_Wall_9_0_0,  !- Name
  32934 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32935 -.0081,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32936 0.3189,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32937 0.1811,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32938 -.1919,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32939 -.3365,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32940 -.2405,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32941 -.3095,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32942 -.3135;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32943 
  32944 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32945 Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
  32946 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32947 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  32948 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  32949 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32950 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32951 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  32952 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  32953 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32954 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  32955 
  32956 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32957 Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
  32958 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32959 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32960 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32961 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  32962 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  32963 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32964 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32965 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  32966 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  32967 
  32968 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32969 Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
  32970 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32971 -.2019,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32972 0.1736,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32973 0.3264,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32974 0.0019,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32975 -.3123,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32976 -.3132,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32977 -.2368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32978 -.3377;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32979 
  32980 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32981 Block2:Elevat%corridor1_Wall_6_0_0,  !- Name
  32982 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32983 0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32984 -.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32985 -.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32986 -.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32987 -.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  32988 -.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  32989 -.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  32990 0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  32991 
  32992 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  32993 Block2:Elevat%corridor1_Wall_6_0_0_0_0_0_Hole,  !- Name
  32994 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  32995 0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  32996 -.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  32997 -.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  32998 -.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  32999 -.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33000 -.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33001 -.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33002 0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33003 
  33004 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33005 Block2:Elevat%corridor1_Wall_7_0_0,  !- Name
  33006 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33007 -.3095,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33008 -.3216,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33009 -.2284,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33010 -.3405,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33011 -.2244,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33012 0.1567,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33013 0.3433,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33014 0.0244;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33015 
  33016 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33017 Block2:Elevat%corridor1_Wall_8_0_0,  !- Name
  33018 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33019 -.2719,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33020 -.3465,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33021 -.2105,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33022 -.3395,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33023 -.3035,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33024 0.0719,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33025 0.3789,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33026 0.1211;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33027 
  33028 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33029 Block2:Elevat%corridor1_Wall_9_0_0,  !- Name
  33030 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33031 -.1652,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33032 -.3332,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33033 -.2505,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33034 -.2995,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33035 -.3168,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33036 -.0348,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33037 0.2989,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33038 0.2011;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33039 
  33040 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33041 Block2:Elevat%corridor1_Wall_10_0_0,  !- Name
  33042 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33043 -.0586,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33044 -.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33045 -.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33046 -.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33047 -.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33048 -.1414,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33049 0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33050 0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33051 
  33052 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33053 Block2:Office11_Roof_1_0_0,  !- Name
  33054 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33055 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33056 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33057 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33058 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33059 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33060 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33061 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33062 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33063 
  33064 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33065 Block2:Office11_Wall_4_0_0,  !- Name
  33066 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33067 -.0586,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33068 -.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33069 -.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33070 -.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33071 -.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33072 -.1414,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33073 0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33074 0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33075 
  33076 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33077 Block2:Office11_Wall_5_0_0,  !- Name
  33078 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33079 0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33080 -.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33081 -.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33082 -.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33083 -.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33084 -.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33085 0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33086 0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33087 
  33088 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33089 Block2:Office11_Wall_5_0_0_0_0_0_Win,  !- Name
  33090 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33091 0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33092 -.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33093 -.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33094 -.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33095 -.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33096 -.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33097 0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33098 0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33099 
  33100 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33101 Block2:Office11_Wall_6_0_0,  !- Name
  33102 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33103 0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33104 -.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33105 -.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33106 -.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33107 -.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33108 -.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33109 0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33110 0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33111 
  33112 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33113 Block2:Office11_Wall_6_0_0_0_0_0_Win,  !- Name
  33114 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33115 0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33116 -.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33117 -.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33118 -.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33119 -.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33120 -.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33121 0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33122 0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33123 
  33124 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33125 Block2:Office11_Wall_7_0_0,  !- Name
  33126 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33127 0.2211,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33128 -.1386,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33129 -.3298,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33130 -.2605,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33131 -.2895,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33132 -.3202,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33133 -.0614,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33134 0.2789;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33135 
  33136 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33137 Block2:Office11_Wall_8_0_0,  !- Name
  33138 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33139 0.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33140 -.0319,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33141 -.3165,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33142 -.3005,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33143 -.2495,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33144 -.3335,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33145 -.1681,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33146 0.1989;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33147 
  33148 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33149 Block2:Office11_Wall_9_0_0,  !- Name
  33150 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33151 0.3811,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33152 0.0748,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33153 -.3032,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33154 -.3405,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33155 -.2095,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33156 -.3468,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33157 -.2748,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33158 0.1189;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33159 
  33160 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33161 Block2:Office11_Wall_10_0_0,  !- Name
  33162 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33163 0.3389,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33164 0.1611,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33165 -.2186,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33166 -.3398,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33167 -.2305,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33168 -.3195,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33169 -.3102,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33170 0.0186;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33171 
  33172 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33173 Block2:Office11_Wall_13_0_0,  !- Name
  33174 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33175 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33176 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33177 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33178 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33179 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33180 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33181 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33182 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33183 
  33184 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33185 Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
  33186 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33187 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33188 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33189 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33190 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33191 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33192 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33193 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33194 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33195 
  33196 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33197 Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
  33198 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33199 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33200 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33201 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33202 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33203 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33204 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33205 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33206 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33207 
  33208 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33209 Block2:Office11_Wall_14_0_0,  !- Name
  33210 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33211 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33212 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33213 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33214 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33215 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33216 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33217 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33218 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33219 
  33220 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33221 Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
  33222 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33223 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33224 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33225 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33226 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33227 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33228 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33229 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33230 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33231 
  33232 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33233 Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
  33234 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33235 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33236 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33237 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33238 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33239 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33240 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33241 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33242 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33243 
  33244 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33245 Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
  33246 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33247 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33248 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33249 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33250 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33251 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33252 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33253 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33254 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33255 
  33256 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33257 Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
  33258 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33259 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33260 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33261 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33262 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33263 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33264 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33265 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33266 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33267 
  33268 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33269 Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
  33270 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33271 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33272 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33273 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33274 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33275 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33276 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33277 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33278 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33279 
  33280 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33281 Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
  33282 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33283 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33284 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33285 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33286 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33287 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33288 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33289 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33290 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33291 
  33292 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33293 Block2:Office13_Roof_1_0_0,  !- Name
  33294 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33295 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33296 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33297 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33298 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33299 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33300 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33301 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33302 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33303 
  33304 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33305 Block2:Office13_Wall_2_0_0,  !- Name
  33306 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33307 0.0986,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33308 0.3989,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33309 0.1011,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33310 -.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33311 -.3498,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33312 -.2005,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33313 -.3495,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33314 -.3002;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33315 
  33316 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33317 Block2:Office13_Wall_5_0_0,  !- Name
  33318 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33319 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33320 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33321 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33322 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33323 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33324 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33325 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33326 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33327 
  33328 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33329 Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
  33330 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33331 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33332 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33333 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33334 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33335 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33336 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33337 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33338 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33339 
  33340 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33341 Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
  33342 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33343 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33344 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33345 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33346 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33347 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33348 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33349 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33350 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33351 
  33352 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33353 Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
  33354 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33355 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33356 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33357 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33358 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33359 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33360 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33361 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33362 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33363 
  33364 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33365 Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
  33366 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33367 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33368 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33369 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33370 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33371 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33372 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33373 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33374 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33375 
  33376 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33377 Block2:Office13_Wall_8_0_0,  !- Name
  33378 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33379 0.3389,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33380 0.1611,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33381 -.2186,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33382 -.3398,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33383 -.2305,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33384 -.3195,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33385 -.3102,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33386 0.0186;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33387 
  33388 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33389 Block2:Office13_Wall_9_0_0,  !- Name
  33390 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33391 0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33392 0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33393 -.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33394 -.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33395 -.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33396 -.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33397 -.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33398 -.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33399 
  33400 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33401 Block2:Office13_Wall_9_0_0_0_0_0_Win,  !- Name
  33402 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33403 0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33404 0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33405 -.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33406 -.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33407 -.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33408 -.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33409 -.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33410 -.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33411 
  33412 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33413 Block2:Office13_Wall_10_0_0,  !- Name
  33414 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33415 0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33416 0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33417 -.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33418 -.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33419 -.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33420 -.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33421 -.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33422 -.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33423 
  33424 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33425 Block2:Office13_Wall_10_0_0_0_0_0_Win,  !- Name
  33426 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33427 0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33428 0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33429 -.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33430 -.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33431 -.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33432 -.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33433 -.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33434 -.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33435 
  33436 
  33437 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33438 FirstFloor:Zone7_Roof_1_0_0,  !- Name
  33439 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33440 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33441 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33442 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33443 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33444 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33445 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33446 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33447 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33448 
  33449 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33450 FirstFloor:Zone7_Wall_2_0_0,  !- Name
  33451 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33452 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33453 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33454 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33455 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33456 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33457 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33458 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33459 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33460 
  33461 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33462 FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  33463 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33464 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33465 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33466 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33467 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33468 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33469 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33470 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33471 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  33472 
  33473 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33474 FirstFloor:Zone7_Wall_3_0_0,  !- Name
  33475 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33476 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33477 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33478 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33479 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33480 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33481 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  33482 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33483 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33484 
  33485 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33486 FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
  33487 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33488 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33489 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33490 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33491 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33492 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33493 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  33494 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33495 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33496 
  33497 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33498 FirstFloor:Zone7_Wall_5_0_0,  !- Name
  33499 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33500 -.3159,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33501 -.3024,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33502 -.2476,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33503 -.3341,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33504 -.173,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  33505 0.1952,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33506 0.3048,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33507 -.027;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  33508 
  33509 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33510 FirstFloor:Zone7_Wall_6_0_0,  !- Name
  33511 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33512 -.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  33513 -.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  33514 -.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33515 -.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33516 0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33517 0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33518 -.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33519 -.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33520 
  33521 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33522 FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  33523 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33524 -.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  33525 -.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  33526 -.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33527 -.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33528 0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33529 0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33530 -.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33531 -.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33532 
  33533 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33534 FirstFloor:Zone7_Wall_7_0_0,  !- Name
  33535 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33536 -.262,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  33537 -.3293,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33538 -.1347,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33539 0.224,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  33540 0.276,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  33541 -.0653,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33542 -.3207,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33543 -.288;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  33544 
  33545 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33546 FirstFloor:Zone3_Roof_1_0_0,  !- Name
  33547 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33548 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33549 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33550 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33551 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33552 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33553 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33554 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33555 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33556 
  33557 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33558 FirstFloor:Zone3_Wall_2_0_0,  !- Name
  33559 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33560 -.2497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33561 -.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33562 -.1675,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33563 0.1994,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33564 0.3006,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33565 -.0325,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33566 -.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33567 -.3003;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33568 
  33569 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33570 FirstFloor:Zone3_Wall_4_0_0,  !- Name
  33571 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33572 0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33573 -.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33574 -.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33575 -.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33576 -.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33577 -.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33578 -.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33579 0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33580 
  33581 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33582 FirstFloor:Zone6_Roof_1_0_0,  !- Name
  33583 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33584 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33585 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33586 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33587 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33588 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33589 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33590 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33591 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33592 
  33593 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33594 FirstFloor:Zone6_Wall_3_0_0,  !- Name
  33595 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33596 0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33597 -.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33598 -.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33599 -.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33600 -.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33601 -.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33602 -.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33603 0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33604 
  33605 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33606 FirstFloor:Zone6_Wall_5_0_0,  !- Name
  33607 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33608 -.315,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  33609 -.3049,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33610 -.2451,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33611 -.335,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  33612 -.1799,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33613 0.1901,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33614 0.3099,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33615 -.0201;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33616 
  33617 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33618 FirstFloor:Zone6_Wall_6_0_0,  !- Name
  33619 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33620 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33621 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33622 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33623 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33624 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33625 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33626 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33627 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33628 
  33629 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33630 FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  33631 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33632 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33633 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  33634 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33635 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33636 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33637 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33638 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33639 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33640 
  33641 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33642 FirstFloor:Zone5_Roof_1_0_0,  !- Name
  33643 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33644 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33645 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33646 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33647 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33648 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33649 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33650 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33651 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33652 
  33653 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33654 FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
  33655 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33656 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33657 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33658 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33659 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33660 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33661 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33662 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33663 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33664 
  33665 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33666 FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
  33667 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33668 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33669 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33670 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33671 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33672 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33673 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33674 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33675 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33676 
  33677 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33678 FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
  33679 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33680 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33681 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33682 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33683 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33684 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33685 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33686 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33687 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33688 
  33689 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33690 FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
  33691 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33692 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33693 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33694 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33695 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33696 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33697 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33698 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33699 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33700 
  33701 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33702 FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
  33703 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33704 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33705 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33706 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33707 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33708 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33709 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33710 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33711 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33712 
  33713 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33714 FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
  33715 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33716 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33717 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33718 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33719 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33720 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33721 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33722 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33723 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33724 
  33725 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33726 FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
  33727 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33728 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33729 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33730 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33731 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33732 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33733 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33734 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33735 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33736 
  33737 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33738 FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
  33739 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33740 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33741 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33742 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33743 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33744 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33745 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33746 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33747 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33748 
  33749 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33750 FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
  33751 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33752 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33753 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33754 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33755 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33756 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33757 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33758 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33759 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33760 
  33761 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33762 FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
  33763 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33764 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33765 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33766 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33767 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33768 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33769 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33770 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33771 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33772 
  33773 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33774 FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
  33775 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33776 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33777 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33778 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33779 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33780 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33781 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33782 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33783 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33784 
  33785 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33786 FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
  33787 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33788 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  33789 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  33790 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  33791 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  33792 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  33793 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  33794 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  33795 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  33796 
  33797 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33798 FirstFloor:Zone5_Wall_2_0_0,  !- Name
  33799 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33800 -.2224,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33801 0.1582,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33802 0.3418,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33803 0.0224,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33804 -.3097,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33805 -.3209,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33806 -.2291,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33807 -.3403;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33808 
  33809 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33810 FirstFloor:Zone5_Wall_4_0_0,  !- Name
  33811 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33812 -.323,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  33813 -.2809,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33814 -.2691,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33815 -.327,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  33816 -.1158,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33817 0.2382,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33818 0.2618,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33819 -.0842;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33820 
  33821 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33822 FirstFloor:Zone5_Wall_5_0_0,  !- Name
  33823 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33824 -.3364,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33825 -.2409,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33826 -.3091,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33827 -.3136,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33828 -.0091,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33829 0.3182,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33830 0.1818,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33831 -.1909;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33832 
  33833 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33834 FirstFloor:Zone5_Wall_6_0_0,  !- Name
  33835 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33836 -.3497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33837 -.2009,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33838 -.3491,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33839 -.3003,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33840 0.0976,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33841 0.3982,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33842 0.1018,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33843 -.2976;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33844 
  33845 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33846 FirstFloor:Zone5_Wall_7_0_0,  !- Name
  33847 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33848 -.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33849 -.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33850 -.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  33851 -.1958,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33852 0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33853 0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33854 -.0042,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33855 -.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  33856 
  33857 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33858 FirstFloor:Zone5_Wall_7_0_0_0_0_0_Win,  !- Name
  33859 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33860 -.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33861 -.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33862 -.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  33863 -.1958,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33864 0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33865 0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33866 -.0042,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33867 -.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  33868 
  33869 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33870 FirstFloor:Zone5_Wall_8_0_0,  !- Name
  33871 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33872 -.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33873 -.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33874 -.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33875 -.0891,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33876 0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33877 0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33878 -.1109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33879 -.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33880 
  33881 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33882 FirstFloor:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
  33883 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33884 -.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33885 -.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33886 -.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33887 -.0891,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33888 0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33889 0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33890 -.1109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33891 -.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33892 
  33893 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33894 FirstFloor:Zone5_Wall_9_0_0,  !- Name
  33895 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33896 -.2309,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33897 -.3191,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33898 -.3103,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33899 0.0176,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33900 0.3382,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33901 0.1618,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33902 -.2176,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33903 -.3397;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33904 
  33905 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33906 FirstFloor:Zone5_Wall_10_0_0,  !- Name
  33907 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33908 -.2091,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33909 -.347,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  33910 -.2758,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33911 0.1182,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33912 0.3818,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33913 0.0758,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33914 -.303,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  33915 -.3409;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33916 
  33917 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33918 FirstFloor:Zone5_Wall_11_0_0,  !- Name
  33919 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33920 -.2491,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33921 -.3336,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33922 -.1691,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33923 0.1982,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33924 0.3018,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33925 -.0309,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33926 -.3164,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33927 -.3009;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33928 
  33929 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33930 FirstFloor:Zone5_Wall_12_0_0,  !- Name
  33931 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33932 -.2891,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33933 -.3203,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33934 -.0624,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33935 0.2782,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33936 0.2218,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33937 -.1376,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33938 -.3297,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33939 -.2609;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33940 
  33941 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33942 FirstFloor:Zone5_Wall_13_0_0,  !- Name
  33943 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33944 -.3291,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33945 -.307,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  33946 0.0442,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33947 0.3582,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33948 0.1418,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33949 -.2442,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33950 -.343,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  33951 -.2209;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33952 
  33953 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33954 FirstFloor:Zone5_Wall_14_0_0,  !- Name
  33955 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33956 -.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33957 -.2491,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33958 0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33959 0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33960 0.0491,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33961 -.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33962 -.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33963 -.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33964 
  33965 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33966 FirstFloor:Zone5_Wall_14_0_0_0_0_0_Win,  !- Name
  33967 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33968 -.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33969 -.2491,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33970 0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33971 0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33972 0.0491,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33973 -.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33974 -.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33975 -.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33976 
  33977 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33978 FirstFloor:Zone5_Wall_15_0_0,  !- Name
  33979 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33980 -.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33981 -.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33982 0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33983 0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33984 -.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33985 -.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33986 -.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33987 -.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  33988 
  33989 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  33990 FirstFloor:Zone5_Wall_15_0_0_0_0_0_Win,  !- Name
  33991 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  33992 -.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  33993 -.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  33994 0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  33995 0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  33996 -.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  33997 -.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  33998 -.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  33999 -.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34000 
  34001 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34002 FirstFloor:Zone5_Wall_16_0_0,  !- Name
  34003 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34004 -.317,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34005 -.0358,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34006 0.2982,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34007 0.2018,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34008 -.1642,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34009 -.333,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34010 -.2509,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34011 -.2991;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34012 
  34013 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34014 FirstFloor:Zone5_Wall_17_0_0,  !- Name
  34015 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34016 -.3036,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34017 0.0709,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34018 0.3782,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34019 0.1218,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34020 -.2709,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34021 -.3464,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34022 -.2109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34023 -.3391;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34024 
  34025 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34026 FirstFloor:Zone2_Roof_1_0_0,  !- Name
  34027 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34028 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34029 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34030 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34031 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34032 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34033 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34034 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34035 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34036 
  34037 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34038 FirstFloor:Zone2_Wall_2_0_0,  !- Name
  34039 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34040 -.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34041 -.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34042 -.1469,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34043 0.2148,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34044 0.2852,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34045 -.0531,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34046 -.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34047 -.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34048 
  34049 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34050 FirstFloor:Zone2_Wall_2_0_0_0_0_0_Win,  !- Name
  34051 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34052 -.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34053 -.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34054 -.1469,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34055 0.2148,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34056 0.2852,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34057 -.0531,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34058 -.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34059 -.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34060 
  34061 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34062 FirstFloor:Zone2_Wall_5_0_0,  !- Name
  34063 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34064 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34065 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  34066 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34067 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34068 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34069 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34070 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34071 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34072 
  34073 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34074 FirstFloor:Zone1_Roof_1_0_0,  !- Name
  34075 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34076 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34077 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34078 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34079 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34080 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34081 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34082 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34083 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34084 
  34085 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34086 FirstFloor:Zone1_Wall_2_0_0,  !- Name
  34087 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34088 0.204,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34089 0.296,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34090 -.0386,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34091 -.3173,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34092 -.298,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34093 -.252,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34094 -.3327,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34095 -.1614;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34096 
  34097 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34098 FirstFloor:Zone1_Wall_3_0_0,  !- Name
  34099 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34100 0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34101 -.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34102 -.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34103 -.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34104 -.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34105 -.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34106 -.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34107 0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34108 
  34109 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34110 FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  34111 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34112 0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34113 -.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34114 -.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34115 -.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34116 -.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34117 -.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34118 -.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34119 0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34120 
  34121 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34122 FirstFloor:Zone1_Wall_4_0_0,  !- Name
  34123 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34124 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34125 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34126 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34127 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34128 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34129 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34130 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34131 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34132 
  34133 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34134 FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
  34135 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34136 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34137 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34138 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34139 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34140 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34141 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34142 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34143 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34144 
  34145 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34146 FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  34147 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34148 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34149 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34150 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34151 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34152 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34153 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34154 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34155 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34156 
  34157 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34158 FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
  34159 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34160 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34161 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34162 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34163 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34164 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34165 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34166 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34167 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34168 
  34169 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34170 FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
  34171 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34172 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34173 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34174 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34175 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34176 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34177 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34178 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34179 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34180 
  34181 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34182 FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
  34183 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34184 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34185 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34186 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34187 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34188 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34189 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34190 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34191 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34192 
  34193 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34194 FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
  34195 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34196 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34197 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34198 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34199 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34200 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34201 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34202 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34203 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34204 
  34205 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34206 FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
  34207 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34208 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34209 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34210 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34211 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34212 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34213 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34214 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34215 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34216 
  34217 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34218 FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
  34219 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34220 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34221 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34222 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34223 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34224 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34225 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34226 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34227 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34228 
  34229 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34230 FirstFloor:Zone1_Wall_5_0_0,  !- Name
  34231 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34232 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34233 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34234 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34235 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  34236 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34237 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34238 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34239 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34240 
  34241 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34242 FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  34243 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34244 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34245 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34246 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34247 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  34248 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34249 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34250 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34251 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34252 
  34253 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34254 FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
  34255 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34256 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34257 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34258 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34259 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  34260 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34261 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34262 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34263 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34264 
  34265 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34266 FirstFloor:Zone1_Wall_6_0_0,  !- Name
  34267 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34268 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34269 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  34270 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34271 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34272 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34273 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34274 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34275 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34276 
  34277 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34278 FirstFloor:Zone4_Roof_1_0_0,  !- Name
  34279 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34280 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34281 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34282 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34283 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34284 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34285 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34286 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34287 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34288 
  34289 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34290 FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
  34291 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34292 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34293 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34294 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34295 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34296 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34297 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34298 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34299 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34300 
  34301 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34302 FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
  34303 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34304 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34305 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34306 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34307 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34308 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34309 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34310 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34311 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34312 
  34313 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34314 FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
  34315 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34316 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34317 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34318 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34319 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34320 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34321 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34322 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34323 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34324 
  34325 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34326 FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
  34327 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34328 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34329 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34330 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34331 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34332 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34333 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34334 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34335 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34336 
  34337 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34338 FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
  34339 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34340 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34341 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34342 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34343 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34344 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34345 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34346 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34347 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34348 
  34349 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34350 FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
  34351 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34352 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34353 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34354 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34355 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34356 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34357 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34358 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34359 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34360 
  34361 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34362 FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
  34363 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34364 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34365 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34366 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34367 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34368 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34369 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34370 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34371 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34372 
  34373 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34374 FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
  34375 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34376 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34377 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34378 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34379 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34380 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34381 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34382 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34383 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34384 
  34385 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34386 FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
  34387 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34388 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34389 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34390 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34391 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34392 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34393 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34394 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34395 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34396 
  34397 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34398 FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
  34399 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34400 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34401 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34402 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34403 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34404 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34405 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34406 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34407 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34408 
  34409 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34410 GroundFloor:Zone7_Wall_2_0_0,  !- Name
  34411 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34412 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34413 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34414 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34415 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34416 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34417 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34418 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34419 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  34420 
  34421 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34422 GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
  34423 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34424 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34425 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34426 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34427 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  34428 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34429 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34430 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34431 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  34432 
  34433 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34434 GroundFloor:Zone7_Wall_3_0_0,  !- Name
  34435 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34436 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34437 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34438 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34439 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34440 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34441 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  34442 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34443 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34444 
  34445 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34446 GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
  34447 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34448 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34449 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  34450 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34451 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34452 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34453 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  34454 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34455 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34456 
  34457 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34458 GroundFloor:Zone7_Wall_5_0_0,  !- Name
  34459 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34460 -.3159,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34461 -.3024,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34462 -.2476,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34463 -.3341,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34464 -.173,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34465 0.1952,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34466 0.3048,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34467 -.027;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  34468 
  34469 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34470 GroundFloor:Zone7_Wall_6_0_0,  !- Name
  34471 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34472 -.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34473 -.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34474 -.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34475 -.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34476 0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34477 0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34478 -.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34479 -.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34480 
  34481 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34482 GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
  34483 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34484 -.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34485 -.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34486 -.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34487 -.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34488 0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34489 0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34490 -.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34491 -.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34492 
  34493 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34494 GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
  34495 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34496 -.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34497 -.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34498 -.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34499 -.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34500 0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34501 0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34502 -.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34503 -.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34504 
  34505 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34506 GroundFloor:Zone7_Wall_7_0_0,  !- Name
  34507 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34508 -.262,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34509 -.3293,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34510 -.1347,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34511 0.224,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  34512 0.276,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34513 -.0653,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34514 -.3207,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34515 -.288;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  34516 
  34517 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34518 GroundFloor:Zone3_Wall_2_0_0,  !- Name
  34519 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34520 -.2497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34521 -.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34522 -.1675,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34523 0.1994,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34524 0.3006,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34525 -.0325,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34526 -.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34527 -.3003;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34528 
  34529 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34530 GroundFloor:Zone3_Wall_4_0_0,  !- Name
  34531 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34532 0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34533 -.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34534 -.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34535 -.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34536 -.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34537 -.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34538 -.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34539 0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34540 
  34541 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34542 GroundFloor:Zone6_Wall_3_0_0,  !- Name
  34543 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34544 0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34545 -.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34546 -.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34547 -.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34548 -.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34549 -.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34550 -.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34551 0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34552 
  34553 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34554 GroundFloor:Zone6_Wall_5_0_0,  !- Name
  34555 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34556 -.315,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34557 -.3049,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34558 -.2451,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34559 -.335,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  34560 -.1799,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34561 0.1901,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34562 0.3099,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34563 -.0201;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34564 
  34565 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34566 GroundFloor:Zone6_Wall_6_0_0,  !- Name
  34567 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34568 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34569 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  34570 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34571 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34572 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34573 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34574 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34575 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34576 
  34577 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34578 GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
  34579 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34580 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34581 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  34582 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34583 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34584 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34585 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34586 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34587 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34588 
  34589 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34590 GroundFloor:Zone5_Wall_2_0_0,  !- Name
  34591 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34592 -.2224,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34593 0.1582,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34594 0.3418,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34595 0.0224,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34596 -.3097,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34597 -.3209,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34598 -.2291,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34599 -.3403;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34600 
  34601 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34602 GroundFloor:Zone5_Wall_4_0_0,  !- Name
  34603 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34604 -.323,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34605 -.2809,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34606 -.2691,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34607 -.327,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  34608 -.1157,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34609 0.2382,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34610 0.2618,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34611 -.0843;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34612 
  34613 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34614 GroundFloor:Zone5_Wall_5_0_0,  !- Name
  34615 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34616 -.3364,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34617 -.2409,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34618 -.3091,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34619 -.3136,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34620 -.009,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34621 0.3182,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34622 0.1818,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34623 -.191;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  34624 
  34625 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34626 GroundFloor:Zone5_Wall_6_0_0,  !- Name
  34627 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34628 -.3497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34629 -.2009,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34630 -.3491,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34631 -.3003,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34632 0.0976,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34633 0.3982,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34634 0.1018,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34635 -.2976;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34636 
  34637 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34638 GroundFloor:Zone5_Wall_7_0_0,  !- Name
  34639 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34640 -.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34641 -.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34642 -.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  34643 -.1957,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34644 0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34645 0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34646 -.0043,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34647 -.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  34648 
  34649 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34650 GroundFloor:Zone5_Wall_7_0_0_0_0_0_Win,  !- Name
  34651 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34652 -.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34653 -.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34654 -.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  34655 -.1957,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34656 0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34657 0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34658 -.0043,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34659 -.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  34660 
  34661 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34662 GroundFloor:Zone5_Wall_8_0_0,  !- Name
  34663 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34664 -.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34665 -.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34666 -.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34667 -.089,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  34668 0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34669 0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34670 -.111,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  34671 -.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34672 
  34673 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34674 GroundFloor:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
  34675 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34676 -.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34677 -.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34678 -.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34679 -.089,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  34680 0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34681 0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34682 -.111,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  34683 -.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34684 
  34685 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34686 GroundFloor:Zone5_Wall_9_0_0,  !- Name
  34687 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34688 -.2309,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34689 -.3191,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34690 -.3103,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34691 0.0176,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34692 0.3382,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34693 0.1618,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34694 -.2176,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34695 -.3397;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34696 
  34697 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34698 GroundFloor:Zone5_Wall_10_0_0,  !- Name
  34699 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34700 -.2091,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34701 -.347,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34702 -.2757,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34703 0.1182,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34704 0.3818,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34705 0.0757,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34706 -.303,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  34707 -.3409;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34708 
  34709 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34710 GroundFloor:Zone5_Wall_11_0_0,  !- Name
  34711 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34712 -.2491,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34713 -.3336,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34714 -.169,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  34715 0.1982,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34716 0.3018,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34717 -.031,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34718 -.3164,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34719 -.3009;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34720 
  34721 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34722 GroundFloor:Zone5_Wall_12_0_0,  !- Name
  34723 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34724 -.2891,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34725 -.3203,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34726 -.0624,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34727 0.2782,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34728 0.2218,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34729 -.1376,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34730 -.3297,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34731 -.2609;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34732 
  34733 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34734 GroundFloor:Zone5_Wall_13_0_0,  !- Name
  34735 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34736 -.3291,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34737 -.307,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34738 0.0443,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34739 0.3582,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34740 0.1418,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34741 -.2443,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34742 -.343,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  34743 -.2209;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34744 
  34745 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34746 GroundFloor:Zone5_Wall_14_0_0,  !- Name
  34747 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34748 -.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34749 -.249,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34750 0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34751 0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34752 0.049,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34753 -.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34754 -.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34755 -.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34756 
  34757 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34758 GroundFloor:Zone5_Wall_14_0_0_0_0_0_Win,  !- Name
  34759 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34760 -.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34761 -.249,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34762 0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34763 0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34764 0.049,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34765 -.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34766 -.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34767 -.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34768 
  34769 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34770 GroundFloor:Zone5_Wall_15_0_0,  !- Name
  34771 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34772 -.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34773 -.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34774 0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34775 0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34776 -.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34777 -.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34778 -.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34779 -.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34780 
  34781 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34782 GroundFloor:Zone5_Wall_15_0_0_0_0_0_Win,  !- Name
  34783 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34784 -.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34785 -.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34786 0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34787 0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34788 -.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34789 -.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34790 -.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34791 -.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34792 
  34793 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34794 GroundFloor:Zone5_Wall_16_0_0,  !- Name
  34795 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34796 -.317,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34797 -.0357,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34798 0.2982,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34799 0.2018,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34800 -.1643,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34801 -.333,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34802 -.2509,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34803 -.2991;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34804 
  34805 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34806 GroundFloor:Zone5_Wall_17_0_0,  !- Name
  34807 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34808 -.3036,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34809 0.071,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34810 0.3782,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34811 0.1218,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34812 -.271,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34813 -.3464,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34814 -.2109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34815 -.3391;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34816 
  34817 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34818 GroundFloor:Zone2_Wall_2_0_0,  !- Name
  34819 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34820 -.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34821 -.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34822 -.147,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  34823 0.2147,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34824 0.2853,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34825 -.053,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34826 -.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34827 -.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34828 
  34829 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34830 GroundFloor:Zone2_Wall_2_0_0_1_0_1_Win,  !- Name
  34831 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34832 -.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34833 -.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34834 -.147,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  34835 0.2147,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34836 0.2853,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34837 -.053,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34838 -.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34839 -.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34840 
  34841 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34842 GroundFloor:Zone2_Wall_5_0_0,  !- Name
  34843 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34844 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  34845 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  34846 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34847 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34848 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  34849 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  34850 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34851 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34852 
  34853 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34854 GroundFloor:Zone1_Wall_2_0_0,  !- Name
  34855 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34856 0.204,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  34857 0.296,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  34858 -.0386,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34859 -.3173,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34860 -.298,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  34861 -.252,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  34862 -.3327,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34863 -.1614;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34864 
  34865 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34866 GroundFloor:Zone1_Wall_3_0_0,  !- Name
  34867 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34868 0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34869 -.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34870 -.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34871 -.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34872 -.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34873 -.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34874 -.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34875 0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34876 
  34877 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34878 GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
  34879 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34880 0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34881 -.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34882 -.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34883 -.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34884 -.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34885 -.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34886 -.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34887 0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34888 
  34889 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34890 GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
  34891 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34892 0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34893 -.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34894 -.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34895 -.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34896 -.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34897 -.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34898 -.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34899 0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34900 
  34901 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34902 GroundFloor:Zone1_Wall_4_0_0,  !- Name
  34903 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34904 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34905 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34906 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34907 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34908 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34909 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34910 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34911 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34912 
  34913 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34914 GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
  34915 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34916 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34917 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34918 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34919 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34920 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34921 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34922 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34923 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34924 
  34925 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34926 GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
  34927 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34928 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34929 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34930 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34931 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34932 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34933 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34934 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34935 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34936 
  34937 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34938 GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
  34939 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34940 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34941 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34942 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34943 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34944 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34945 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34946 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34947 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34948 
  34949 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34950 GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
  34951 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34952 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34953 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34954 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34955 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34956 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34957 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34958 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34959 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34960 
  34961 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34962 GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
  34963 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34964 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34965 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34966 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34967 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34968 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34969 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34970 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34971 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34972 
  34973 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34974 GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
  34975 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34976 0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34977 -.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34978 -.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  34979 -.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  34980 -.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34981 -.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34982 -.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  34983 0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  34984 
  34985 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34986 GroundFloor:Zone1_Wall_5_0_0,  !- Name
  34987 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  34988 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  34989 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  34990 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  34991 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  34992 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  34993 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  34994 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  34995 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  34996 
  34997 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  34998 GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
  34999 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35000 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35001 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35002 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35003 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35004 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35005 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35006 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35007 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35008 
  35009 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35010 GroundFloor:Zone1_Wall_6_0_0,  !- Name
  35011 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35012 -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35013 -.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  35014 -.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35015 -.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35016 0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35017 0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  35018 -.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35019 -.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35020 
  35021 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35022 GroundFloor:Office3_Wall_2_0_0,  !- Name
  35023 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35024 -.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35025 -.2489,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35026 -.3337,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35027 -.1695,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35028 0.1979,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35029 0.3021,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35030 -.0305,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35031 -.3163;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35032 
  35033 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35034 GroundFloor:Office3_Wall_3_0_0,  !- Name
  35035 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35036 -.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35037 -.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35038 -.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35039 0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35040 0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35041 -.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35042 -.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35043 -.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35044 
  35045 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35046 GroundFloor:Office3_Wall_10_0_0,  !- Name
  35047 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35048 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35049 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35050 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35051 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35052 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35053 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35054 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35055 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35056 
  35057 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35058 GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
  35059 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35060 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35061 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35062 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35063 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35064 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35065 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35066 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35067 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35068 
  35069 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35070 GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
  35071 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35072 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35073 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35074 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35075 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35076 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35077 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35078 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35079 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35080 
  35081 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35082 GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
  35083 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35084 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35085 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35086 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35087 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35088 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35089 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35090 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35091 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35092 
  35093 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35094 GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
  35095 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35096 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35097 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35098 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35099 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35100 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35101 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35102 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35103 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35104 
  35105 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35106 GroundFloor:Office3_Wall_11_0_0,  !- Name
  35107 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35108 -.3024,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35109 -.3427,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35110 -.2073,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35111 -.3476,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35112 -.2806,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35113 0.1146,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35114 0.3854,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35115 0.0806;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35116 
  35117 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35118 GroundFloor:Office3_Wall_12_0_0,  !- Name
  35119 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35120 -.274,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  35121 -.276,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  35122 -.3247,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35123 -.0972,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35124 0.2521,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35125 0.2479,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35126 -.1028,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35127 -.3253;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35128 
  35129 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35130 GroundFloor:Office1_Wall_2_0_0,  !- Name
  35131 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35132 -.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35133 -.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35134 -.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35135 0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35136 0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35137 -.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35138 -.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35139 -.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35140 
  35141 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35142 GroundFloor:Office1_Wall_3_0_0,  !- Name
  35143 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35144 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35145 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35146 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35147 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35148 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35149 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35150 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35151 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  35152 
  35153 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35154 GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
  35155 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35156 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35157 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35158 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35159 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35160 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35161 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35162 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35163 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  35164 
  35165 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35166 GroundFloor:Office1_Wall_4_0_0,  !- Name
  35167 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35168 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35169 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35170 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35171 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35172 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35173 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35174 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35175 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35176 
  35177 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35178 GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
  35179 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35180 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35181 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35182 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35183 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35184 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35185 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35186 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35187 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35188 
  35189 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35190 GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
  35191 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35192 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35193 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35194 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35195 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35196 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35197 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35198 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35199 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35200 
  35201 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35202 GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
  35203 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35204 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35205 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35206 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35207 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35208 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35209 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35210 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35211 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35212 
  35213 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35214 GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
  35215 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35216 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35217 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35218 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35219 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35220 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35221 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35222 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35223 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35224 
  35225 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35226 GroundFloor:Corridor%a1_Wall_2_0_0,  !- Name
  35227 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35228 -.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35229 -.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35230 -.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35231 0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35232 0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35233 -.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35234 -.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35235 -.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35236 
  35237 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35238 GroundFloor:Office2_Wall_5_0_0,  !- Name
  35239 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35240 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35241 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35242 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35243 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35244 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35245 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35246 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35247 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35248 
  35249 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35250 GroundFloor:Office2_Wall_6_0_0,  !- Name
  35251 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35252 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35253 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35254 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35255 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35256 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35257 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35258 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35259 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35260 
  35261 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35262 GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
  35263 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35264 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35265 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35266 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35267 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35268 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35269 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35270 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35271 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35272 
  35273 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35274 GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
  35275 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35276 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35277 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35278 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35279 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35280 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35281 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35282 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35283 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35284 
  35285 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35286 GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
  35287 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35288 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35289 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35290 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35291 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35292 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35293 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35294 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35295 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35296 
  35297 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35298 GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
  35299 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35300 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35301 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35302 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35303 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35304 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35305 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35306 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35307 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35308 
  35309 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35310 GroundFloor:Office2_Wall_7_0_0,  !- Name
  35311 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35312 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35313 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35314 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35315 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35316 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35317 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35318 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35319 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35320 
  35321 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35322 FirstFloor:Office10_Roof_1_0_0,  !- Name
  35323 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35324 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35325 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35326 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35327 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35328 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35329 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  35330 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35331 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35332 
  35333 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35334 FirstFloor:Office10_Wall_2_0_0,  !- Name
  35335 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35336 -.274,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  35337 -.276,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  35338 -.3247,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35339 -.0972,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35340 0.2521,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35341 0.2479,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35342 -.1028,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35343 -.3253;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35344 
  35345 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35346 FirstFloor:Office10_Wall_3_0_0,  !- Name
  35347 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35348 -.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35349 -.2489,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35350 -.3337,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35351 -.1695,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35352 0.1979,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35353 0.3021,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35354 -.0305,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35355 -.3163;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35356 
  35357 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35358 FirstFloor:Office10_Wall_4_0_0,  !- Name
  35359 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35360 -.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35361 -.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35362 -.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35363 0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35364 0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35365 -.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35366 -.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35367 -.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35368 
  35369 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35370 FirstFloor:Office10_Wall_11_0_0,  !- Name
  35371 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35372 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35373 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35374 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35375 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35376 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35377 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35378 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35379 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35380 
  35381 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35382 FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
  35383 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35384 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35385 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35386 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35387 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35388 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35389 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35390 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35391 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35392 
  35393 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35394 FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
  35395 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35396 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35397 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35398 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35399 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35400 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35401 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35402 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35403 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35404 
  35405 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35406 FirstFloor:Office10_Wall_12_0_0,  !- Name
  35407 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35408 -.3024,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35409 -.3427,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35410 -.2073,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35411 -.3476,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35412 -.2806,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35413 0.1146,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35414 0.3854,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35415 0.0806;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35416 
  35417 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35418 FirstFloor:Office8_Roof_1_0_0,  !- Name
  35419 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35420 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35421 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35422 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35423 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35424 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35425 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  35426 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35427 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35428 
  35429 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35430 FirstFloor:Office8_Wall_2_0_0,  !- Name
  35431 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35432 -.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35433 -.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35434 -.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35435 0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35436 0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35437 -.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35438 -.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35439 -.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35440 
  35441 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35442 FirstFloor:Office8_Wall_3_0_0,  !- Name
  35443 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35444 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35445 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35446 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35447 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35448 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35449 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35450 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35451 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  35452 
  35453 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35454 FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
  35455 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35456 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35457 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35458 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35459 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35460 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35461 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35462 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35463 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  35464 
  35465 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35466 FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
  35467 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35468 -.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35469 -.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35470 0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35471 0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35472 -.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35473 -.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35474 -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35475 -.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  35476 
  35477 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35478 FirstFloor:Office8_Wall_4_0_0,  !- Name
  35479 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35480 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35481 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35482 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35483 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35484 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35485 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35486 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35487 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35488 
  35489 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35490 FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
  35491 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35492 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35493 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35494 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35495 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35496 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35497 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35498 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35499 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35500 
  35501 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35502 FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
  35503 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35504 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35505 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35506 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35507 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35508 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35509 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35510 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35511 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35512 
  35513 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35514 FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
  35515 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35516 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35517 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35518 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35519 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35520 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35521 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  35522 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35523 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35524 
  35525 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35526 FirstFloor:Corridor%b1_Wall_2_0_0,  !- Name
  35527 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35528 -.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35529 -.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35530 -.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35531 0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35532 0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35533 -.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35534 -.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35535 -.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35536 
  35537 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35538 FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
  35539 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35540 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35541 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35542 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35543 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35544 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35545 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  35546 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35547 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35548 
  35549 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35550 FirstFloor:Office9_Roof_1_0_0,  !- Name
  35551 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35552 -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35553 -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35554 -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35555 -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35556 -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35557 -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  35558 -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35559 -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35560 
  35561 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35562 FirstFloor:Office9_Wall_5_0_0,  !- Name
  35563 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35564 0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35565 0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  35566 -.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35567 -.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
  35568 -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  35569 -.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  35570 -.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35571 -.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}
  35572 
  35573 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35574 FirstFloor:Office9_Wall_6_0_0,  !- Name
  35575 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35576 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35577 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35578 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35579 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35580 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35581 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35582 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35583 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35584 
  35585 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35586 FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
  35587 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35588 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35589 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35590 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35591 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35592 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35593 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35594 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35595 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35596 
  35597 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35598 FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
  35599 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35600 0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  35601 -.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35602 -.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
  35603 -.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  35604 -.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  35605 -.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35606 -.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
  35607 0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35608 
  35609 AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  35610 FirstFloor:Office9_Wall_7_0_0,  !- Name
  35611 Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  35612 -.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
  35613 -.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
  35614 -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  35615 -.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
  35616 -.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
  35617 -.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
  35618 0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  35619 0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  35620 
  35621 
  35622 !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
  35623 
  35624 
  35625 ZoneControl:Thermostat,
  35626 4 Thermostat,            !- Name
  35627 Block1:Office4,          !- Zone or ZoneList Name
  35628 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35629 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35630 Zone 4 Thermostat Dual SP Control;  !- Control 1 Name
  35631 
  35632 ZoneControl:Thermostat,
  35633 5%6 Thermostat,          !- Name
  35634 Block1:Office5%6,        !- Zone or ZoneList Name
  35635 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35636 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35637 Zone 5%6 Thermostat Dual SP Control;  !- Control 1 Name
  35638 
  35639 ZoneControl:Thermostat,
  35640 11 Thermostat,           !- Name
  35641 Block2:Office11,         !- Zone or ZoneList Name
  35642 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35643 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35644 Zone 11 Thermostat Dual SP Control;  !- Control 1 Name
  35645 
  35646 ZoneControl:Thermostat,
  35647 13 Thermostat,           !- Name
  35648 Block2:Office13,         !- Zone or ZoneList Name
  35649 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35650 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35651 Zone 13 Thermostat Dual SP Control;  !- Control 1 Name
  35652 
  35653 ZoneControl:Thermostat,
  35654 87761 Thermostat,        !- Name
  35655 GroundFloor:Office1,     !- Zone or ZoneList Name
  35656 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35657 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35658 Zone 87761 Thermostat Dual SP Control;  !- Control 1 Name
  35659 
  35660 ZoneControl:Thermostat,
  35661 87773 Thermostat,        !- Name
  35662 GroundFloor:Office2,     !- Zone or ZoneList Name
  35663 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35664 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35665 Zone 87773 Thermostat Dual SP Control;  !- Control 1 Name
  35666 
  35667 ZoneControl:Thermostat,
  35668 87785 Thermostat,        !- Name
  35669 GroundFloor:Office3,     !- Zone or ZoneList Name
  35670 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35671 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35672 Zone 87785 Thermostat Dual SP Control;  !- Control 1 Name
  35673 
  35674 ZoneControl:Thermostat,
  35675 87571 Thermostat,        !- Name
  35676 FirstFloor:Office9,      !- Zone or ZoneList Name
  35677 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35678 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35679 Zone 87571 Thermostat Dual SP Control;  !- Control 1 Name
  35680 
  35681 ZoneControl:Thermostat,
  35682 87583 Thermostat,        !- Name
  35683 FirstFloor:Office10,     !- Zone or ZoneList Name
  35684 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35685 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35686 Zone 87583 Thermostat Dual SP Control;  !- Control 1 Name
  35687 
  35688 ZoneControl:Thermostat,
  35689 87559 Thermostat,        !- Name
  35690 FirstFloor:Office8,      !- Zone or ZoneList Name
  35691 HVACTemplate-Always 4,   !- Control Type Schedule Name
  35692 ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  35693 Zone 87559 Thermostat Dual SP Control;  !- Control 1 Name
  35694 
  35695 
  35696 !-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
  35697 
  35698 
  35699 ThermostatSetpoint:DualSetpoint,
  35700 Zone 4 Thermostat Dual SP Control,  !- Name
  35701 Heating office 4,        !- Heating Setpoint Temperature Schedule Name
  35702 Cooling office 4;        !- Cooling Setpoint Temperature Schedule Name
  35703 
  35704 ThermostatSetpoint:DualSetpoint,
  35705 Zone 5%6 Thermostat Dual SP Control,  !- Name
  35706 Heating office 5%6,      !- Heating Setpoint Temperature Schedule Name
  35707 Cooling office 5%6;      !- Cooling Setpoint Temperature Schedule Name
  35708 
  35709 ThermostatSetpoint:DualSetpoint,
  35710 Zone 11 Thermostat Dual SP Control,  !- Name
  35711 Heating office 11,       !- Heating Setpoint Temperature Schedule Name
  35712 Cooling office 11;       !- Cooling Setpoint Temperature Schedule Name
  35713 
  35714 ThermostatSetpoint:DualSetpoint,
  35715 Zone 13 Thermostat Dual SP Control,  !- Name
  35716 Heating office 13,       !- Heating Setpoint Temperature Schedule Name
  35717 Cooling office 13;       !- Cooling Setpoint Temperature Schedule Name
  35718 
  35719 ThermostatSetpoint:DualSetpoint,
  35720 Zone 87761 Thermostat Dual SP Control,  !- Name
  35721 Heating office 1,        !- Heating Setpoint Temperature Schedule Name
  35722 Cooling office 1;        !- Cooling Setpoint Temperature Schedule Name
  35723 
  35724 ThermostatSetpoint:DualSetpoint,
  35725 Zone 87773 Thermostat Dual SP Control,  !- Name
  35726 Heating office 2,        !- Heating Setpoint Temperature Schedule Name
  35727 Cooling office 2;        !- Cooling Setpoint Temperature Schedule Name
  35728 
  35729 ThermostatSetpoint:DualSetpoint,
  35730 Zone 87785 Thermostat Dual SP Control,  !- Name
  35731 Heating office 3,        !- Heating Setpoint Temperature Schedule Name
  35732 Cooling office 3;        !- Cooling Setpoint Temperature Schedule Name
  35733 
  35734 ThermostatSetpoint:DualSetpoint,
  35735 Zone 87559 Thermostat Dual SP Control,  !- Name
  35736 Heating office 8,        !- Heating Setpoint Temperature Schedule Name
  35737 Cooling office 8;        !- Cooling Setpoint Temperature Schedule Name
  35738 
  35739 ThermostatSetpoint:DualSetpoint,
  35740 Zone 87571 Thermostat Dual SP Control,  !- Name
  35741 Heating office 9,        !- Heating Setpoint Temperature Schedule Name
  35742 Cooling office 9;        !- Cooling Setpoint Temperature Schedule Name
  35743 
  35744 ThermostatSetpoint:DualSetpoint,
  35745 Zone 87583 Thermostat Dual SP Control,  !- Name
  35746 Heating office 10,       !- Heating Setpoint Temperature Schedule Name
  35747 Cooling office 10;       !- Cooling Setpoint Temperature Schedule Name
  35748 
  35749 
  35750 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========
  35751 
  35752 
  35753 ZoneHVAC:IdealLoadsAirSystem,
  35754 Block1:Office4 Ideal Loads Air,  !- Name
  35755 Node Block1:Office4 In,  !- Zone Supply Air Node Name
  35756 35,                      !- Heating Supply Air Temperature {C}
  35757 12,                      !- Cooling Supply Air Temperature {C}
  35758 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35759 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35760 NoLimit,                 !- Heating Limit
  35761 0.2144441,               !- Maximum Heating Air Flow Rate {m3/s}
  35762 NoLimit,                 !- Cooling Limit
  35763 0.133805626,             !- Maximum Cooling Air Flow Rate {m3/s}
  35764 NoOutdoorAir,            !- Outdoor Air
  35765 ,                        !- Outdoor Air Flow Rate {m3/s}
  35766 On,                      !- Heating Availability Schedule Name
  35767 On;                      !- Cooling Availability Schedule Name
  35768 
  35769 ZoneHVAC:IdealLoadsAirSystem,
  35770 Block1:Office5%6 Ideal Loads Air,  !- Name
  35771 Node Block1:Office5%6 In,!- Zone Supply Air Node Name
  35772 35,                      !- Heating Supply Air Temperature {C}
  35773 12,                      !- Cooling Supply Air Temperature {C}
  35774 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35775 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35776 NoLimit,                 !- Heating Limit
  35777 0.180435267,             !- Maximum Heating Air Flow Rate {m3/s}
  35778 NoLimit,                 !- Cooling Limit
  35779 0.13415074,              !- Maximum Cooling Air Flow Rate {m3/s}
  35780 NoOutdoorAir,            !- Outdoor Air
  35781 ,                        !- Outdoor Air Flow Rate {m3/s}
  35782 On,                      !- Heating Availability Schedule Name
  35783 On;                      !- Cooling Availability Schedule Name
  35784 
  35785 ZoneHVAC:IdealLoadsAirSystem,
  35786 Block2:Office11 Ideal Loads Air,  !- Name
  35787 Node Block2:Office11 In, !- Zone Supply Air Node Name
  35788 35,                      !- Heating Supply Air Temperature {C}
  35789 12,                      !- Cooling Supply Air Temperature {C}
  35790 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35791 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35792 NoLimit,                 !- Heating Limit
  35793 0.176014092,             !- Maximum Heating Air Flow Rate {m3/s}
  35794 NoLimit,                 !- Cooling Limit
  35795 0.209548255,             !- Maximum Cooling Air Flow Rate {m3/s}
  35796 NoOutdoorAir,            !- Outdoor Air
  35797 ,                        !- Outdoor Air Flow Rate {m3/s}
  35798 On,                      !- Heating Availability Schedule Name
  35799 On;                      !- Cooling Availability Schedule Name
  35800 
  35801 ZoneHVAC:IdealLoadsAirSystem,
  35802 Block2:Office13 Ideal Loads Air,  !- Name
  35803 Node Block2:Office13 In, !- Zone Supply Air Node Name
  35804 35,                      !- Heating Supply Air Temperature {C}
  35805 12,                      !- Cooling Supply Air Temperature {C}
  35806 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35807 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35808 NoLimit,                 !- Heating Limit
  35809 0.0664578701,            !- Maximum Heating Air Flow Rate {m3/s}
  35810 NoLimit,                 !- Cooling Limit
  35811 0.112564214,             !- Maximum Cooling Air Flow Rate {m3/s}
  35812 NoOutdoorAir,            !- Outdoor Air
  35813 ,                        !- Outdoor Air Flow Rate {m3/s}
  35814 On,                      !- Heating Availability Schedule Name
  35815 On;                      !- Cooling Availability Schedule Name
  35816 
  35817 ZoneHVAC:IdealLoadsAirSystem,
  35818 Block1:Office1 Ideal Loads Air,  !- Name
  35819 Node Block1:Office1 In,  !- Zone Supply Air Node Name
  35820 35,                      !- Heating Supply Air Temperature {C}
  35821 12,                      !- Cooling Supply Air Temperature {C}
  35822 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35823 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35824 NoLimit,                 !- Heating Limit
  35825 0.120446764961961,       !- Maximum Heating Air Flow Rate {m3/s}
  35826 NoLimit,                 !- Cooling Limit
  35827 9.66237616109413E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
  35828 NoOutdoorAir,            !- Outdoor Air
  35829 ,                        !- Outdoor Air Flow Rate {m3/s}
  35830 On,                      !- Heating Availability Schedule Name
  35831 On;                      !- Cooling Availability Schedule Name
  35832 
  35833 ZoneHVAC:IdealLoadsAirSystem,
  35834 Block1:Office2 Ideal Loads Air,  !- Name
  35835 Node Block1:Office2 In,  !- Zone Supply Air Node Name
  35836 35,                      !- Heating Supply Air Temperature {C}
  35837 12,                      !- Cooling Supply Air Temperature {C}
  35838 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35839 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35840 NoLimit,                 !- Heating Limit
  35841 0.1685111491969,         !- Maximum Heating Air Flow Rate {m3/s}
  35842 NoLimit,                 !- Cooling Limit
  35843 0.130905915225937,       !- Maximum Cooling Air Flow Rate {m3/s}
  35844 NoOutdoorAir,            !- Outdoor Air
  35845 ,                        !- Outdoor Air Flow Rate {m3/s}
  35846 On,                      !- Heating Availability Schedule Name
  35847 On;                      !- Cooling Availability Schedule Name
  35848 
  35849 ZoneHVAC:IdealLoadsAirSystem,
  35850 Block1:Office3 Ideal Loads Air,  !- Name
  35851 Node Block1:Office3 In,  !- Zone Supply Air Node Name
  35852 35,                      !- Heating Supply Air Temperature {C}
  35853 12,                      !- Cooling Supply Air Temperature {C}
  35854 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35855 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35856 NoLimit,                 !- Heating Limit
  35857 0.126847689972651,       !- Maximum Heating Air Flow Rate {m3/s}
  35858 NoLimit,                 !- Cooling Limit
  35859 8.19694775938696E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
  35860 NoOutdoorAir,            !- Outdoor Air
  35861 ,                        !- Outdoor Air Flow Rate {m3/s}
  35862 On,                      !- Heating Availability Schedule Name
  35863 On;                      !- Cooling Availability Schedule Name
  35864 
  35865 ZoneHVAC:IdealLoadsAirSystem,
  35866 Block4:Office10 Ideal Loads Air,  !- Name
  35867 Node Block4:Office10 In, !- Zone Supply Air Node Name
  35868 35,                      !- Heating Supply Air Temperature {C}
  35869 12,                      !- Cooling Supply Air Temperature {C}
  35870 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35871 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35872 NoLimit,                 !- Heating Limit
  35873 7.52839943496411E-02,    !- Maximum Heating Air Flow Rate {m3/s}
  35874 NoLimit,                 !- Cooling Limit
  35875 9.22829969128446E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
  35876 NoOutdoorAir,            !- Outdoor Air
  35877 ,                        !- Outdoor Air Flow Rate {m3/s}
  35878 On,                      !- Heating Availability Schedule Name
  35879 On;                      !- Cooling Availability Schedule Name
  35880 
  35881 ZoneHVAC:IdealLoadsAirSystem,
  35882 Block4:Office9 Ideal Loads Air,  !- Name
  35883 Node Block4:Office9 In,  !- Zone Supply Air Node Name
  35884 35,                      !- Heating Supply Air Temperature {C}
  35885 12,                      !- Cooling Supply Air Temperature {C}
  35886 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35887 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35888 NoLimit,                 !- Heating Limit
  35889 0.107843945180882,       !- Maximum Heating Air Flow Rate {m3/s}
  35890 NoLimit,                 !- Cooling Limit
  35891 0.151545024838728,       !- Maximum Cooling Air Flow Rate {m3/s}
  35892 NoOutdoorAir,            !- Outdoor Air
  35893 ,                        !- Outdoor Air Flow Rate {m3/s}
  35894 On,                      !- Heating Availability Schedule Name
  35895 On;                      !- Cooling Availability Schedule Name
  35896 
  35897 ZoneHVAC:IdealLoadsAirSystem,
  35898 Block4:Office8 Ideal Loads Air,  !- Name
  35899 Node Block4:Office8 In,  !- Zone Supply Air Node Name
  35900 35,                      !- Heating Supply Air Temperature {C}
  35901 12,                      !- Cooling Supply Air Temperature {C}
  35902 0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  35903 0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  35904 NoLimit,                 !- Heating Limit
  35905 8.52179431356253E-02,    !- Maximum Heating Air Flow Rate {m3/s}
  35906 NoLimit,                 !- Cooling Limit
  35907 0.121895426260921,       !- Maximum Cooling Air Flow Rate {m3/s}
  35908 NoOutdoorAir,            !- Outdoor Air
  35909 ,                        !- Outdoor Air Flow Rate {m3/s}
  35910 On,                      !- Heating Availability Schedule Name
  35911 On;                      !- Cooling Availability Schedule Name
  35912 
  35913 
  35914 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
  35915 
  35916 
  35917 ZoneHVAC:EquipmentList,
  35918 Block1:Office4 Equipment,!- Name
  35919 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35920 Block1:Office4 Ideal Loads Air,  !- Zone Equipment 1 Name
  35921 1,                       !- Zone Equipment 1 Cooling Sequence
  35922 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35923 
  35924 ZoneHVAC:EquipmentList,
  35925 Block1:Office5%6 Equipment,  !- Name
  35926 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35927 Block1:Office5%6 Ideal Loads Air,  !- Zone Equipment 1 Name
  35928 1,                       !- Zone Equipment 1 Cooling Sequence
  35929 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35930 
  35931 ZoneHVAC:EquipmentList,
  35932 Block2:Office11 Equipment,  !- Name
  35933 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35934 Block2:Office11 Ideal Loads Air,  !- Zone Equipment 1 Name
  35935 1,                       !- Zone Equipment 1 Cooling Sequence
  35936 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35937 
  35938 ZoneHVAC:EquipmentList,
  35939 Block2:Office13 Equipment,  !- Name
  35940 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35941 Block2:Office13 Ideal Loads Air,  !- Zone Equipment 1 Name
  35942 1,                       !- Zone Equipment 1 Cooling Sequence
  35943 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35944 
  35945 ZoneHVAC:EquipmentList,
  35946 Block1:Office1 Equipment,!- Name
  35947 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35948 Block1:Office1 Ideal Loads Air,  !- Zone Equipment 1 Name
  35949 1,                       !- Zone Equipment 1 Cooling Sequence
  35950 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35951 
  35952 ZoneHVAC:EquipmentList,
  35953 Block1:Office2 Equipment,!- Name
  35954 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35955 Block1:Office2 Ideal Loads Air,  !- Zone Equipment 1 Name
  35956 1,                       !- Zone Equipment 1 Cooling Sequence
  35957 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35958 
  35959 ZoneHVAC:EquipmentList,
  35960 Block1:Office3 Equipment,!- Name
  35961 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35962 Block1:Office3 Ideal Loads Air,  !- Zone Equipment 1 Name
  35963 1,                       !- Zone Equipment 1 Cooling Sequence
  35964 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35965 
  35966 ZoneHVAC:EquipmentList,
  35967 Block4:Office8 Equipment,!- Name
  35968 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35969 Block4:Office8 Ideal Loads Air,  !- Zone Equipment 1 Name
  35970 1,                       !- Zone Equipment 1 Cooling Sequence
  35971 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35972 
  35973 ZoneHVAC:EquipmentList,
  35974 Block4:Office10 Equipment,  !- Name
  35975 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35976 Block4:Office10 Ideal Loads Air,  !- Zone Equipment 1 Name
  35977 1,                       !- Zone Equipment 1 Cooling Sequence
  35978 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35979 
  35980 ZoneHVAC:EquipmentList,
  35981 Block4:Office9 Equipment,!- Name
  35982 ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  35983 Block4:Office9 Ideal Loads Air,  !- Zone Equipment 1 Name
  35984 1,                       !- Zone Equipment 1 Cooling Sequence
  35985 1;                       !- Zone Equipment 1 Heating or No-Load Sequence
  35986 
  35987 
  35988 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
  35989 
  35990 ZoneHVAC:EquipmentConnections,
  35991 Block1:Office4,          !- Zone Name
  35992 Block1:Office4 Equipment,!- Zone Conditioning Equipment List Name
  35993 Block1:Office4 Inlets,   !- Zone Air Inlet Node or NodeList Name
  35994 ,                        !- Zone Air Exhaust Node or NodeList Name
  35995 Node Block1:Office4 Zone,!- Zone Air Node Name
  35996 Node Block1:Office4 Out; !- Zone Return Air Node Name
  35997 
  35998 ZoneHVAC:EquipmentConnections,
  35999 Block1:Office5%6,        !- Zone Name
  36000 Block1:Office5%6 Equipment,  !- Zone Conditioning Equipment List Name
  36001 Block1:Office5%6 Inlets, !- Zone Air Inlet Node or NodeList Name
  36002 ,                        !- Zone Air Exhaust Node or NodeList Name
  36003 Node Block1:Office5%6 Zone,  !- Zone Air Node Name
  36004 Node Block1:Office5%6 Out;  !- Zone Return Air Node Name
  36005 
  36006 ZoneHVAC:EquipmentConnections,
  36007 Block2:Office11,         !- Zone Name
  36008 Block2:Office11 Equipment,  !- Zone Conditioning Equipment List Name
  36009 Block2:Office11 Inlets,  !- Zone Air Inlet Node or NodeList Name
  36010 ,                        !- Zone Air Exhaust Node or NodeList Name
  36011 Node Block2:Office11 Zone,  !- Zone Air Node Name
  36012 Node Block2:Office11 Out;!- Zone Return Air Node Name
  36013 
  36014 ZoneHVAC:EquipmentConnections,
  36015 Block2:Office13,         !- Zone Name
  36016 Block2:Office13 Equipment,  !- Zone Conditioning Equipment List Name
  36017 Block2:Office13 Inlets,  !- Zone Air Inlet Node or NodeList Name
  36018 ,                        !- Zone Air Exhaust Node or NodeList Name
  36019 Node Block2:Office13 Zone,  !- Zone Air Node Name
  36020 Node Block2:Office13 Out;!- Zone Return Air Node Name
  36021 
  36022 ZoneHVAC:EquipmentConnections,
  36023 GroundFloor:Office1,     !- Zone Name
  36024 Block1:Office1 Equipment,!- Zone Conditioning Equipment List Name
  36025 Block1:Office1 Inlets,   !- Zone Air Inlet Node or NodeList Name
  36026 ,                        !- Zone Air Exhaust Node or NodeList Name
  36027 Node Block1:Office1 Zone,!- Zone Air Node Name
  36028 Node Block1:Office1 Out; !- Zone Return Air Node Name
  36029 
  36030 ZoneHVAC:EquipmentConnections,
  36031 GroundFloor:Office2,     !- Zone Name
  36032 Block1:Office2 Equipment,!- Zone Conditioning Equipment List Name
  36033 Block1:Office2 Inlets,   !- Zone Air Inlet Node or NodeList Name
  36034 ,                        !- Zone Air Exhaust Node or NodeList Name
  36035 Node Block1:Office2 Zone,!- Zone Air Node Name
  36036 Node Block1:Office2 Out; !- Zone Return Air Node Name
  36037 
  36038 ZoneHVAC:EquipmentConnections,
  36039 GroundFloor:Office3,     !- Zone Name
  36040 Block1:Office3 Equipment,!- Zone Conditioning Equipment List Name
  36041 Block1:Office3 Inlets,   !- Zone Air Inlet Node or NodeList Name
  36042 ,                        !- Zone Air Exhaust Node or NodeList Name
  36043 Node Block1:Office3 Zone,!- Zone Air Node Name
  36044 Node Block1:Office3 Out; !- Zone Return Air Node Name
  36045 
  36046 ZoneHVAC:EquipmentConnections,
  36047 FirstFloor:Office8,      !- Zone Name
  36048 Block4:Office8 Equipment,!- Zone Conditioning Equipment List Name
  36049 Block4:Office8 Inlets,   !- Zone Air Inlet Node or NodeList Name
  36050 ,                        !- Zone Air Exhaust Node or NodeList Name
  36051 Node Block4:Office8 Zone,!- Zone Air Node Name
  36052 Node Block4:Office8 Out; !- Zone Return Air Node Name
  36053 
  36054 ZoneHVAC:EquipmentConnections,
  36055 FirstFloor:Office10,     !- Zone Name
  36056 Block4:Office10 Equipment,  !- Zone Conditioning Equipment List Name
  36057 Block4:Office10 Inlets,  !- Zone Air Inlet Node or NodeList Name
  36058 ,                        !- Zone Air Exhaust Node or NodeList Name
  36059 Node Block4:Office10 Zone,  !- Zone Air Node Name
  36060 Node Block4:Office10 Out;!- Zone Return Air Node Name
  36061 
  36062 ZoneHVAC:EquipmentConnections,
  36063 FirstFloor:Office9,      !- Zone Name
  36064 Block4:Office9 Equipment,!- Zone Conditioning Equipment List Name
  36065 Block4:Office9 Inlets,   !- Zone Air Inlet Node or NodeList Name
  36066 ,                        !- Zone Air Exhaust Node or NodeList Name
  36067 Node Block4:Office9 Zone,!- Zone Air Node Name
  36068 Node Block4:Office9 Out; !- Zone Return Air Node Name
  36069 
  36070 
  36071 !-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
  36072 
  36073 NodeList,
  36074 Block1:Office4 Inlets,   !- Name
  36075 Node Block1:Office4 In;  !- Node 1 Name
  36076 
  36077 NodeList,
  36078 Block1:Office5%6 Inlets, !- Name
  36079 Node Block1:Office5%6 In;!- Node 1 Name
  36080 
  36081 NodeList,
  36082 Block2:Office11 Inlets,  !- Name
  36083 Node Block2:Office11 In; !- Node 1 Name
  36084 
  36085 NodeList,
  36086 Block2:Office13 Inlets,  !- Name
  36087 Node Block2:Office13 In; !- Node 1 Name
  36088 
  36089 NodeList,
  36090 Block1:Office1 Inlets,   !- Name
  36091 Node Block1:Office1 In;  !- Node 1 Name
  36092 
  36093 NodeList,
  36094 Block1:Office2 Inlets,   !- Name
  36095 Node Block1:Office2 In;  !- Node 1 Name
  36096 
  36097 NodeList,
  36098 Block1:Office3 Inlets,   !- Name
  36099 Node Block1:Office3 In;  !- Node 1 Name
  36100 
  36101 NodeList,
  36102 Block4:Office8 Inlets,   !- Name
  36103 Node Block4:Office8 In;  !- Node 1 Name
  36104 
  36105 NodeList,
  36106 Block4:Office10 Inlets,  !- Name
  36107 Node Block4:Office10 In; !- Node 1 Name
  36108 
  36109 NodeList,
  36110 Block4:Office9 Inlets,   !- Name
  36111 Node Block4:Office9 In;  !- Node 1 Name
  36112 
  36113 
  36114 !-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========
  36115 
  36116 ExternalInterface,
  36117 PtolemyServer;           !- Name of External Interface
  36118 
  36119 
  36120 !-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========
  36121 ExternalInterface:Schedule,
  36122 BC:1_sub1,               !- Name
  36123 Any Number,              !- Schedule Type Limits Name
  36124 24;                      !- Initial Value
  36125 
  36126 ExternalInterface:Schedule,
  36127 BC:2_sub1,               !- Name
  36128 Any Number,              !- Schedule Type Limits Name
  36129 24;                      !- Initial Value
  36130 
  36131 ExternalInterface:Schedule,
  36132 BC:3_sub1,               !- Name
  36133 Any Number,              !- Schedule Type Limits Name
  36134 24;                      !- Initial Value
  36135 
  36136 ExternalInterface:Schedule,
  36137 BC:4_sub1,               !- Name
  36138 Any Number,              !- Schedule Type Limits Name
  36139 24;                      !- Initial Value
  36140 
  36141 ExternalInterface:Schedule,
  36142 BC:5_sub1,               !- Name
  36143 Any Number,              !- Schedule Type Limits Name
  36144 24;                      !- Initial Value
  36145 
  36146 ExternalInterface:Schedule,
  36147 BC:6_sub1,               !- Name
  36148 Any Number,              !- Schedule Type Limits Name
  36149 24;                      !- Initial Value
  36150 
  36151 ExternalInterface:Schedule,
  36152 BC:1_sub3,               !- Name
  36153 Any Number,              !- Schedule Type Limits Name
  36154 24;                      !- Initial Value
  36155 
  36156 ExternalInterface:Schedule,
  36157 BC:2_sub3,               !- Name
  36158 Any Number,              !- Schedule Type Limits Name
  36159 24;                      !- Initial Value
  36160 
  36161 ExternalInterface:Schedule,
  36162 BC:3_sub3,               !- Name
  36163 Any Number,              !- Schedule Type Limits Name
  36164 24;                      !- Initial Value
  36165 
  36166 ExternalInterface:Schedule,
  36167 BC:4_sub3,               !- Name
  36168 Any Number,              !- Schedule Type Limits Name
  36169 24;                      !- Initial Value
  36170 
  36171 ExternalInterface:Schedule,
  36172 Heating office 4,        !- Name
  36173 Any Number,              !- Schedule Type Limits Name
  36174 24;                      !- Initial Value
  36175 
  36176 ExternalInterface:Schedule,
  36177 Heating office 5%6,      !- Name
  36178 Any Number,              !- Schedule Type Limits Name
  36179 24;                      !- Initial Value
  36180 
  36181 ExternalInterface:Schedule,
  36182 Heating office 11,       !- Name
  36183 Any Number,              !- Schedule Type Limits Name
  36184 24;                      !- Initial Value
  36185 
  36186 ExternalInterface:Schedule,
  36187 Heating office 13,       !- Name
  36188 Any Number,              !- Schedule Type Limits Name
  36189 24;                      !- Initial Value
  36190 
  36191 ExternalInterface:Schedule,
  36192 Cooling office 4,        !- Name
  36193 Any Number,              !- Schedule Type Limits Name
  36194 24;                      !- Initial Value
  36195 
  36196 
  36197 
  36198 
  36199 
  36200 ExternalInterface:Schedule,
  36201 Cooling office 5%6,      !- Name
  36202 Any Number,              !- Schedule Type Limits Name
  36203 24;                      !- Initial Value
  36204 
  36205 ExternalInterface:Schedule,
  36206 Cooling office 11,       !- Name
  36207 Any Number,              !- Schedule Type Limits Name
  36208 24;                      !- Initial Value
  36209 
  36210 ExternalInterface:Schedule,
  36211 Cooling office 13,       !- Name
  36212 Any Number,              !- Schedule Type Limits Name
  36213 24;                      !- Initial Value
  36214 
  36215 
  36216 
  36217 ExternalInterface:Schedule,
  36218 Cooling office 1,        !- Name
  36219 Any Number,              !- Schedule Type Limits Name
  36220 24;                      !- Initial Value
  36221 
  36222 ExternalInterface:Schedule,
  36223 Cooling office 2,        !- Name
  36224 Any Number,              !- Schedule Type Limits Name
  36225 24;                      !- Initial Value
  36226 
  36227 ExternalInterface:Schedule,
  36228 Cooling office 3,        !- Name
  36229 Any Number,              !- Schedule Type Limits Name
  36230 24;                      !- Initial Value
  36231 
  36232 ExternalInterface:Schedule,
  36233 Cooling office 8,        !- Name
  36234 Any Number,              !- Schedule Type Limits Name
  36235 24;                      !- Initial Value
  36236 
  36237 ExternalInterface:Schedule,
  36238 Cooling office 9,        !- Name
  36239 Any Number,              !- Schedule Type Limits Name
  36240 24;                      !- Initial Value
  36241 
  36242 ExternalInterface:Schedule,
  36243 Cooling office 10,       !- Name
  36244 Any Number,              !- Schedule Type Limits Name
  36245 24;                      !- Initial Value
  36246 
  36247 ExternalInterface:Schedule,
  36248 Heating office 1,        !- Name
  36249 Any Number,              !- Schedule Type Limits Name
  36250 24;                      !- Initial Value
  36251 
  36252 ExternalInterface:Schedule,
  36253 Heating office 2,        !- Name
  36254 Any Number,              !- Schedule Type Limits Name
  36255 24;                      !- Initial Value
  36256 
  36257 ExternalInterface:Schedule,
  36258 Heating office 3,        !- Name
  36259 Any Number,              !- Schedule Type Limits Name
  36260 24;                      !- Initial Value
  36261 
  36262 ExternalInterface:Schedule,
  36263 Heating office 8,        !- Name
  36264 Any Number,              !- Schedule Type Limits Name
  36265 24;                      !- Initial Value
  36266 
  36267 ExternalInterface:Schedule,
  36268 Heating office 9,        !- Name
  36269 Any Number,              !- Schedule Type Limits Name
  36270 24;                      !- Initial Value
  36271 
  36272 ExternalInterface:Schedule,
  36273 Heating office 10,       !- Name
  36274 Any Number,              !- Schedule Type Limits Name
  36275 24;                      !- Initial Value
  36276 
  36277 !-PEOPLE EXTERNAL INTERFACE
  36278 ExternalInterface:Schedule,
  36279 people4,         !- Name
      ***** Tabs eliminated from above line
  36280 Any Number,              !- Schedule Type Limits Name
  36281 1;                       !- Initial Value
  36282 
  36283 ExternalInterface:Schedule,
  36284 people5_6,         !- Name
      ***** Tabs eliminated from above line
  36285 Any Number,              !- Schedule Type Limits Name
  36286 1;                       !- Initial Value
  36287 
  36288 ExternalInterface:Schedule,
  36289 people11,         !- Name
      ***** Tabs eliminated from above line
  36290 Any Number,              !- Schedule Type Limits Name
  36291 1;                       !- Initial Value
  36292 
  36293 ExternalInterface:Schedule,
  36294 people13,         !- Name
      ***** Tabs eliminated from above line
  36295 Any Number,              !- Schedule Type Limits Name
  36296 1;                       !- Initial Value
  36297 
  36298 ExternalInterface:Schedule,
  36299 people1,         !- Name
      ***** Tabs eliminated from above line
  36300 Any Number,              !- Schedule Type Limits Name
  36301 1;                       !- Initial Value
  36302 
  36303 ExternalInterface:Schedule,
  36304 people2,         !- Name
      ***** Tabs eliminated from above line
  36305 Any Number,              !- Schedule Type Limits Name
  36306 1;                       !- Initial Value
  36307 
  36308 ExternalInterface:Schedule,
  36309 people3,         !- Name
      ***** Tabs eliminated from above line
  36310 Any Number,              !- Schedule Type Limits Name
  36311 1;                       !- Initial Value
  36312 
  36313 ExternalInterface:Schedule,
  36314 people8,         !- Name
      ***** Tabs eliminated from above line
  36315 Any Number,              !- Schedule Type Limits Name
  36316 1;                       !- Initial Value
  36317 
  36318 ExternalInterface:Schedule,
  36319 people9,         !- Name
      ***** Tabs eliminated from above line
  36320 Any Number,              !- Schedule Type Limits Name
  36321 1;                       !- Initial Value
  36322 
  36323 ExternalInterface:Schedule,
  36324 people10,         !- Name
      ***** Tabs eliminated from above line
  36325 Any Number,              !- Schedule Type Limits Name
  36326 1;                       !- Initial Value
  36327 
  36328 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
  36329 
  36330 Output:VariableDictionary,
  36331 Regular;                 !- Key Field
  36332 
  36333 
  36334 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========
  36335 
  36336 Output:Surfaces:List,
  36337 Details;                 !- Report Type
  36338 
  36339 
  36340 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========
  36341 
  36342 Output:Surfaces:Drawing,
  36343 DXF,                     !- Report Type
  36344 Triangulate3DFace;       !- Report Specifications 1
  36345 
  36346 
  36347 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========
  36348 
  36349 Output:Constructions,
  36350 Construction;            !- Details Type 1
  36351 
  36352 
  36353 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
  36354 
  36355 Output:Table:SummaryReports,
  36356 AllSummary,              !- Report 1 Name
  36357 DemandEndUseComponentsSummary,  !- Report 2 Name
  36358 AnnualBuildingUtilityPerformanceSummary;  !- Report 3 Name
  36359 
  36360 
  36361 !-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
  36362 
  36363 OutputControl:Table:Style,
  36364 HTML,                    !- Column Separator
  36365 JtoKWH;                  !- Unit Conversion
  36366 
  36367 
  36368 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
  36369 Output:Variable,
  36370 *,                       !- Key Value
  36371 Zone Mean Air Temperature,  !- Variable Name
  36372 Timestep;                !- Reporting Frequency
  36373 
  36374 Output:Variable,
  36375 *,                       !- Key Value
  36376 Zone Mean Radiant Temperature,  !- Variable Name
  36377 Timestep;                !- Reporting Frequency
  36378 
  36379 Output:Variable,
  36380 *,                       !- Key Value
  36381 Outdoor Dry Bulb,        !- Variable Name
  36382 timestep;                !- Reporting Frequency
  36383 
  36384 Output:Variable,
  36385 *,                       !- Key Value
  36386 Outdoor Relative Humidity,  !- Variable Name
  36387 timestep;                !- Reporting Frequency
  36388 
  36389 Output:Variable,
  36390 *,                       !- Key Value
  36391 Direct Solar,            !- Variable Name
  36392 timestep;                !- Reporting Frequency
  36393 
  36394 Output:Variable,
  36395 *,                       !- Key Value
  36396 FangerPMV,               !- Variable Name
  36397 timestep;                !- Reporting Frequency
  36398 
  36399 Output:Variable,
  36400 *,                       !- Key Value
  36401 Zone Air Relative Humidity,  !- Variable Name
  36402 timestep;                !- Reporting Frequency
  36403 
  36404 Output:Variable,
  36405 *,                       !- Key Value
  36406 Zone People Number Of Occupants,  !- Variable Name
  36407 Timestep;                !- Reporting Frequency
  36408 
  36409 Output:Variable,
  36410 *,                       !- Key Value
  36411 Ideal Loads Air Heating Rate,  !- Variable Name
  36412 Timestep;                !- Reporting Frequency
  36413 
  36414 Output:Variable,
  36415 *,                       !- Key Value
  36416 Ideal Loads Air Total Cooling Rate,  !- Variable Name
  36417 Timestep;                !- Reporting Frequency
  36418 
  36419 Output:Variable,
  36420 GroundFloor:Office3_Wall_2_0_0,  !- Key Value
  36421 Surface Inside Temperature,  !- Variable Name
  36422 Timestep;                !- Reporting Frequency
  36423 
  36424 Output:Variable,
  36425 GroundFloor:Office3_Wall_3_0_0,  !- Key Value
  36426 Surface Inside Temperature,  !- Variable Name
  36427 Timestep;                !- Reporting Frequency
  36428 
  36429 Output:Variable,
  36430 FirstFloor:Office10_Wall_4_0_0,  !- Key Value
  36431 Surface Inside Temperature,  !- Variable Name
  36432 Timestep;                !- Reporting Frequency
  36433 
  36434 Output:Variable,
  36435 FirstFloor:Office10_Wall_3_0_0,  !- Key Value
  36436 Surface Inside Temperature,  !- Variable Name
  36437 Timestep;                !- Reporting Frequency
  36438 
  36439 Output:Variable,
  36440 BC:1_sub1,              !- Key Value
  36441 Schedule Value,          !- Variable Name
  36442 Timestep;                !- Reporting Frequency
  36443 
  36444 Output:Variable,
  36445 BC:2_sub1,              !- Key Value
  36446 Schedule Value,          !- Variable Name
  36447 Timestep;                !- Reporting Frequency
  36448 
  36449 Output:Variable,
  36450 BC:3_sub1,              !- Key Value
  36451 Schedule Value,          !- Variable Name
  36452 Timestep;                !- Reporting Frequency
  36453 
  36454 Output:Variable,
  36455 BC:4_sub1,              !- Key Value
  36456 Schedule Value,          !- Variable Name
  36457 Timestep;                !- Reporting Frequency
  36458 
  36459 Output:Variable,
  36460 BC:5_sub1,              !- Key Value
  36461 Schedule Value,          !- Variable Name
  36462 Timestep;                !- Reporting Frequency
  36463 
  36464 Output:Variable,
  36465 BC:6_sub1,              !- Key Value
  36466 Schedule Value,          !- Variable Name
  36467 Timestep;                !- Reporting Frequency
  36468 
  36469 Output:Variable,
  36470 *,                       !- Key Value
  36471 Wind Speed,              !- Variable Name
  36472 Timestep;                !- Reporting Frequency
  36473 
  36474 Output:Variable,
  36475 *,                       !- Key Value
  36476 Wind Direction,          !- Variable Name
  36477 Timestep;                !- Reporting Frequency
  36478 
  36479 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========
  36480 
  36481 Output:Diagnostics,
  36482 DisplayExtraWarnings;    !- Key 1
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=        2203
  Maximum number of Alpha IDF Args=          34
  Maximum number of Numeric IDF Args=          50
  Number of IDF "Lines"=        2203
  Number of Defaulted Fields=         630
  Number of Fields with Defaults=        7735
  Number of Autosized Fields=          10
  Number of Autosizable Fields =          30
  Number of Autocalculated Fields=          70
  Number of Autocalculatable Fields =        1209
 Getting object=VERSION
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=OUTPUT:DIAGNOSTICS
 Getting object=SIMULATIONCONTROL
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:GROUNDREFLECTANCE
 Getting object=SITE:GROUNDREFLECTANCE:SNOWMODIFIER
 Getting object=OUTPUT:VARIABLE
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=HEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=WINDOWMATERIAL:BLIND
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=WINDOWPROPERTY:FRAMEANDDIVIDER
 Getting object=CONSTRUCTION
 Getting object=ZONE
 Getting object=GLOBALGEOMETRYRULES
 Getting object=SHADING:BUILDING:DETAILED
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:HOURLY
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
 Getting object=EXTERNALINTERFACE:SCHEDULE
  Processing Schedule Input -- Complete
 Getting object=SURFACEPROPERTY:OTHERSIDECOEFFICIENTS
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=AIRFLOWNETWORK:SIMULATIONCONTROL
 Getting object=AIRFLOWNETWORK:MULTIZONE:ZONE
 Getting object=AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE
 Getting object=AIRFLOWNETWORK:MULTIZONE:SURFACE
 Getting object=AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING
 Getting object=AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING
 Getting object=AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS
 Getting object=AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK
 Getting object=AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY
 Getting object=AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL
 Getting object=NODELIST
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=ZONEHVAC:IDEALLOADSAIRSYSTEM
 Getting object=EXTERNALINTERFACE
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       25767
 NumOfRVariable(Total)=       25767
 NumOfRVariable(Actual)=         328
 NumOfRVariable(Summed)=         134
 NumOfRVariable(Meter)=         134
 NumOfIVariable=         603
 NumOfIVariable(Total)=         603
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         225
 NumVarMeterArrays=         134
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=         737
 MonthlyFieldSetInputCount=           0
