
!-Generator IDFEditor 1.38a
!-Option SortedOrder



!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 2.4.2.016 15/5/2011 - 4:49:57 ��
Version,
6.0.0.023;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
No,                      !- Do Zone Sizing Calculation
No,                      !- Do System Sizing Calculation
No,                      !- Do Plant Sizing Calculation
No,                      !- Run Simulation for Sizing Periods
Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
Building,                !- Name
0,                       !- North Axis {deg}
Suburbs,                 !- Terrain
0.04,                    !- Loads Convergence Tolerance Value
0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
FullExteriorWithReflections,  !- Solar Distribution
25;                      !- Maximum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
20,                      !- Calculation Frequency
15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
ConductionTransferFunction,  !- Algorithm
2000;                    !- Surface Temperature Upper Limit


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
1.0,                     !- Temperature Capacity Multiplier
1,                       !- Humidity Capacity Multiplier
1;                       !- Carbon Dioxide Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;!- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
1,                       !- Minimum System Timestep {minutes}
20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
Untitled,                !- Name
35.53,                   !- Latitude {deg}
24.15,                   !- Longitude {deg}
2.0,                     !- Time Zone {hr}
146;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
Summer Design Day in Yugooooo,  !- Name
35,                      !- Maximum Dry-Bulb Temperature {C}
9.5,                     !- Daily Temperature Range {deltaC}
22.2,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
99583.3,                 !- Barometric Pressure {Pa}
0,                       !- Wind Speed {m/s}
0,                       !- Wind Direction {deg}
0.98,                    !- Sky Clearness
0,                       !- Rain Indicator
0,                       !- Snow Indicator
15,                      !- Day of Month
7,                       !- Month
SummerDesignDay,         !- Day Type
1,                       !- Daylight Saving Time Indicator
WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
Winter Design Day in Yugooooo,  !- Name
3.9,                     !- Maximum Dry-Bulb Temperature {C}
0,                       !- Daily Temperature Range {deltaC}
3.9,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
99583.3,                 !- Barometric Pressure {Pa}
11.5,                    !- Wind Speed {m/s}
0,                       !- Wind Direction {deg}
0,                       !- Sky Clearness
0,                       !- Rain Indicator
0,                       !- Snow Indicator
15,                      !- Day of Month
1,                       !- Month
WinterDesignDay,         !- Day Type
0,                       !- Daylight Saving Time Indicator
WetBulb;                 !- Humidity Indicating Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
Untitled,                !- Name
5,!- Begin Month
31,!- Begin Day of Month
8,!- End Month
28,!- End Day of Month
UseWeatherFile,          !- Day of Week for Start Day
No,                      !- Use Weather File Holidays and Special Days
No,                      !- Use Weather File Daylight Saving Period
Yes,                     !- Apply Weekend Holiday Rule
Yes,                     !- Use Weather File Rain Indicators
Yes,                     !- Use Weather File Snow Indicators
1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
christmas,               !- Name
12/23,                   !- Start Date
14,                      !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
easter,                  !- Name
04/16,                   !- Start Date
6,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
25h martiou,             !- Name
03/25,                   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
28h oktwvriou,           !- Name
10/28,                   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
17 Noemvri,              !- Name
11/17,                   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
21 Noemvri,              !- Name
11/21,                   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
prwtomagia,              !- Name
05/01,                   !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
kathara deutera,         !- Name
3/2,                     !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
ag.pneumatos,            !- Name
6/8,                     !- Start Date
1,                       !- Duration {days}
Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
summer holidays,         !- Name
8/9,                     !- Start Date
6,                       !- Duration {days}
Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
Last Sunday in March,    !- Start Date
Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
20.36,                   !- January Ground Temperature {C}
20.32,                   !- February Ground Temperature {C}
20.35,                   !- March Ground Temperature {C}
20.4,                    !- April Ground Temperature {C}
20.45,                   !- May Ground Temperature {C}
23.38,                   !- June Ground Temperature {C}
23.73,                   !- July Ground Temperature {C}
23.81,                   !- August Ground Temperature {C}
23.92,                   !- September Ground Temperature {C}
21.02,                   !- October Ground Temperature {C}
20.59,                   !- November Ground Temperature {C}
20.45;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
0.2,                     !- January Ground Reflectance {dimensionless}
0.2,                     !- February Ground Reflectance {dimensionless}
0.2,                     !- March Ground Reflectance {dimensionless}
0.2,                     !- April Ground Reflectance {dimensionless}
0.2,                     !- May Ground Reflectance {dimensionless}
0.2,                     !- June Ground Reflectance {dimensionless}
0.2,                     !- July Ground Reflectance {dimensionless}
0.2,                     !- August Ground Reflectance {dimensionless}
0.2,                     !- September Ground Reflectance {dimensionless}
0.2,                     !- October Ground Reflectance {dimensionless}
0.2,                     !- November Ground Reflectance {dimensionless}
0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
1.0,                     !- Ground Reflected Solar Modifier
1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
Any Number;              !- Name

ScheduleTypeLimits,
Fraction,                !- Name
0.0,                     !- Lower Limit Value
1.0,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Temperature,             !- Name
-60,                     !- Lower Limit Value
200,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
Control Type,            !- Name
0,                       !- Lower Limit Value
4,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
On/Off,                  !- Name
0,                       !- Lower Limit Value
1,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

!Schedule:Compact, AirVelocitySchedule,
!      Any Number,                                 ! Type
!      Through: 12/31,                             ! Type
!      For: AllDays,                               ! All days in year
!      Until: 24:00,                               ! All hours in day
!       0.137;
! off heating day
Schedule:Day:Hourly,
0,                       !- Name
Any Number,              !- Schedule Type Limits Name
0,                       !- Hour 1
0,                       !- Hour 2
0,                       !- Hour 3
0,                       !- Hour 4
0,                       !- Hour 5
0,                       !- Hour 6
0,                       !- Hour 7
0,                       !- Hour 8
0,                       !- Hour 9
0,                       !- Hour 10
0,                       !- Hour 11
0,                       !- Hour 12
0,                       !- Hour 13
0,                       !- Hour 14
0,                       !- Hour 15
0,                       !- Hour 16
0,                       !- Hour 17
0,                       !- Hour 18
0,                       !- Hour 19
0,                       !- Hour 20
0,                       !- Hour 21
0,                       !- Hour 22
0,                       !- Hour 23
0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
50,                      !- Name
Any Number,              !- Schedule Type Limits Name
50,                      !- Hour 1
50,                      !- Hour 2
50,                      !- Hour 3
50,                      !- Hour 4
50,                      !- Hour 5
50,                      !- Hour 6
50,                      !- Hour 7
50,                      !- Hour 8
50,                      !- Hour 9
50,                      !- Hour 10
50,                      !- Hour 11
50,                      !- Hour 12
50,                      !- Hour 13
50,                      !- Hour 14
50,                      !- Hour 15
50,                      !- Hour 16
50,                      !- Hour 17
50,                      !- Hour 18
50,                      !- Hour 19
50,                      !- Hour 20
50,                      !- Hour 21
50,                      !- Hour 22
50,                      !- Hour 23
50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
Off,                     !- Name
Fraction,                !- Schedule Type Limits Name
0,                       !- Hour 1
0,                       !- Hour 2
0,                       !- Hour 3
0,                       !- Hour 4
0,                       !- Hour 5
0,                       !- Hour 6
0,                       !- Hour 7
0,                       !- Hour 8
0,                       !- Hour 9
0,                       !- Hour 10
0,                       !- Hour 11
0,                       !- Hour 12
0,                       !- Hour 13
0,                       !- Hour 14
0,                       !- Hour 15
0,                       !- Hour 16
0,                       !- Hour 17
0,                       !- Hour 18
0,                       !- Hour 19
0,                       !- Hour 20
0,                       !- Hour 21
0,                       !- Hour 22
0,                       !- Hour 23
0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
Summer Control Type Day Sch,  !- Name
Control Type,            !- Schedule Type Limits Name
4,                       !- Hour 1
4,                       !- Hour 2
4,                       !- Hour 3
4,                       !- Hour 4
4,                       !- Hour 5
4,                       !- Hour 6
4,                       !- Hour 7
4,                       !- Hour 8
4,                       !- Hour 9
4,                       !- Hour 10
4,                       !- Hour 11
4,                       !- Hour 12
4,                       !- Hour 13
4,                       !- Hour 14
4,                       !- Hour 15
4,                       !- Hour 16
4,                       !- Hour 17
4,                       !- Hour 18
4,                       !- Hour 19
4,                       !- Hour 20
4,                       !- Hour 21
4,                       !- Hour 22
4,                       !- Hour 23
4;                       !- Hour 24

Schedule:Day:Hourly,
Winter Control Type Day Sch,  !- Name
Control Type,            !- Schedule Type Limits Name
4,                       !- Hour 1
4,                       !- Hour 2
4,                       !- Hour 3
4,                       !- Hour 4
4,                       !- Hour 5
4,                       !- Hour 6
4,                       !- Hour 7
4,                       !- Hour 8
4,                       !- Hour 9
4,                       !- Hour 10
4,                       !- Hour 11
4,                       !- Hour 12
4,                       !- Hour 13
4,                       !- Hour 14
4,                       !- Hour 15
4,                       !- Hour 16
4,                       !- Hour 17
4,                       !- Hour 18
4,                       !- Hour 19
4,                       !- Hour 20
4,                       !- Hour 21
4,                       !- Hour 22
4,                       !- Hour 23
4;                       !- Hour 24

Schedule:Day:Hourly,
Summer Control Type Day Sch - cool,  !- Name
Control Type,            !- Schedule Type Limits Name
2,                       !- Hour 1
2,                       !- Hour 2
2,                       !- Hour 3
2,                       !- Hour 4
2,                       !- Hour 5
2,                       !- Hour 6
2,                       !- Hour 7
2,                       !- Hour 8
2,                       !- Hour 9
2,                       !- Hour 10
2,                       !- Hour 11
2,                       !- Hour 12
2,                       !- Hour 13
2,                       !- Hour 14
2,                       !- Hour 15
2,                       !- Hour 16
2,                       !- Hour 17
2,                       !- Hour 18
2,                       !- Hour 19
2,                       !- Hour 20
2,                       !- Hour 21
2,                       !- Hour 22
2,                       !- Hour 23
2;                       !- Hour 24

Schedule:Day:Hourly,
Winter Control Type Day Sch - heat,  !- Name
Control Type,            !- Schedule Type Limits Name
1,                       !- Hour 1
1,                       !- Hour 2
1,                       !- Hour 3
1,                       !- Hour 4
1,                       !- Hour 5
1,                       !- Hour 6
1,                       !- Hour 7
1,                       !- Hour 8
1,                       !- Hour 9
1,                       !- Hour 10
1,                       !- Hour 11
1,                       !- Hour 12
1,                       !- Hour 13
1,                       !- Hour 14
1,                       !- Hour 15
1,                       !- Hour 16
1,                       !- Hour 17
1,                       !- Hour 18
1,                       !- Hour 19
1,                       !- Hour 20
1,                       !- Hour 21
1,                       !- Hour 22
1,                       !- Hour 23
1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
Off,                     !- Name
Off,                     !- Sunday Schedule:Day Name
Off,                     !- Monday Schedule:Day Name
Off,                     !- Tuesday Schedule:Day Name
Off,                     !- Wednesday Schedule:Day Name
Off,                     !- Thursday Schedule:Day Name
Off,                     !- Friday Schedule:Day Name
Off,                     !- Saturday Schedule:Day Name
Off,                     !- Holiday Schedule:Day Name
Off,                     !- SummerDesignDay Schedule:Day Name
Off,                     !- WinterDesignDay Schedule:Day Name
Off,                     !- CustomDay1 Schedule:Day Name
Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
Summer Control Type Week Sch,  !- Name
Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
Summer Control Type Day Sch,  !- Monday Schedule:Day Name
Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
Summer Control Type Day Sch,  !- Friday Schedule:Day Name
Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
Winter Control Type Week Sch,  !- Name
Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
Winter Control Type Day Sch,  !- Monday Schedule:Day Name
Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
Winter Control Type Day Sch,  !- Friday Schedule:Day Name
Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
Summer Control Type Week Sch - cool,  !- Name
Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
Winter Control Type Week Sch - heat,  !- Name
Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
Zone Control Type Sched, !- Name
Control Type,            !- Schedule Type Limits Name
Winter Control Type Week Sch,  !- Schedule:Week Name 1
1,                       !- Start Month1
1,                       !- Start Day1
3,                       !- End Month1
31,                      !- End Day1
Summer Control Type Week Sch,  !- Schedule:Week Name 2
4,                       !- Start Month2
1,                       !- Start Day2
9,                       !- End Month2
30,                      !- End Day2
Winter Control Type Week Sch,  !- Schedule:Week Name 3
10,                      !- Start Month3
1,                       !- Start Day3
12,                      !- End Month3
31;                      !- End Day3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
On,                      !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
Off,                     !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
Work efficiency,         !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
OpaqueShade,             !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

Schedule:Compact,
AirVelocitySchedule,     !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0.137;                   !- Field 4

Schedule:Compact,
20001,                   !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays Weekends SummerDesignDays,  !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
For: WinterDesignDays,   !- Field 5
Until: 24:00,            !- Field 6
0,                       !- Field 7
For: AllOtherDays,       !- Field 8
Until: 24:00,            !- Field 9
0;                       !- Field 10

Schedule:Compact,
20002,                   !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays Weekends SummerDesignDays,  !- Field 2
Until: 24:00,            !- Field 3
22,                      !- Field 4
For: WinterDesignDays,   !- Field 5
Until: 24:00,            !- Field 6
0,                       !- Field 7
For: AllOtherDays,       !- Field 8
Until: 24:00,            !- Field 9
22;                      !- Field 10


Schedule:Compact,
people12,                !- Name
Fraction,                !- Schedule Type Limits Name
Through: 31 Dec,         !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 07:00,            !- Field 3
1,                       !- Field 4
Until: 08:00,            !- Field 5
1,                       !- Field 6
Until: 09:00,            !- Field 7
1,                       !- Field 8
Until: 12:00,            !- Field 9
1,                       !- Field 10
Until: 14:00,            !- Field 11
1,                       !- Field 12
Until: 17:00,            !- Field 13
1,                       !- Field 14
Until: 18:00,            !- Field 15
1,                       !- Field 16
Until: 19:00,            !- Field 17
1,                       !- Field 18
Until: 24:00,            !- Field 19
1,                       !- Field 20
For: Weekends,           !- Field 21
Until: 24:00,            !- Field 22
1,                       !- Field 23
For: Holidays,           !- Field 24
Until: 24:00,            !- Field 25
1,                       !- Field 26
For: WinterDesignDay AllOtherDays,  !- Field 27
Until: 24:00,            !- Field 28
1;                       !- Field 29

Schedule:Compact,
activity sch,            !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10958, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10958, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10967, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10967, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10211, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10211, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10220, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10220, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10228, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10228, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10236, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10236, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10255, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10255, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10262, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10262, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 10273, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 10273, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11375, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11375, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11384, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11384, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11392, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11392, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11400, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11400, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11419, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11419, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11426, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11426, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Activity Schedule 11437, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
120;                   !- Field 4

Schedule:Compact,
Clothing Schedule 11437, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 4/1,            !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1,                       !- Field 4
Through: 9/30,           !- Field 5
For: AllDays,            !- Field 6
Until: 24:00,            !- Field 7
.45,                      !- Field 8
Through: 12/31,          !- Field 9
For: AllDays,            !- Field 10
Until: 24:00,            !- Field 11
1;                       !- Field 12

Schedule:Compact,
Transmittance schedule for Building 1 - Component block 3,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

Schedule:Compact,
Transmittance schedule for Building 1 - Component block 4,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

Schedule:Compact,
Transmittance schedule for Building 1 - Component block 1,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

Schedule:Compact,
Transmittance schedule for Building 1 - Component block 2,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0;                       !- Field 4

Schedule:Compact,
lights,                  !- Name
Fraction,                !- Schedule Type Limits Name
Through: 31 Dec,         !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 07:00,            !- Field 3
0,                       !- Field 4
Until: 19:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: Holidays,           !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
For: WinterDesignDay AllOtherDays,  !- Field 15
Until: 24:00,            !- Field 16
0;                       !- Field 17

Schedule:Compact,
equip,                   !- Name
Fraction,                !- Schedule Type Limits Name
Through: 31 Dec,         !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 07:00,            !- Field 3
0,                       !- Field 4
Until: 19:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: Holidays,           !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
For: WinterDesignDay AllOtherDays,  !- Field 15
Until: 24:00,            !- Field 16
0;                       !- Field 17

Schedule:Compact,
87761 Heating Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
0,                       !- Field 4
Until: 15:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
0,                       !- Field 22
Until: 15:00,            !- Field 23
0,                       !- Field 24
Until: 24:00,            !- Field 25
0,                       !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
0,                       !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
0;                       !- Field 32

Schedule:Compact,
Zone 87761 Heating SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
-50,                     !- Field 4
Until: 15:00,            !- Field 5
-50,                     !- Field 6
Until: 24:00,            !- Field 7
-50,                     !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
-50,                     !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
-50,                     !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
-50,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
-50,                     !- Field 22
Until: 15:00,            !- Field 23
-50,                     !- Field 24
Until: 24:00,            !- Field 25
-50,                     !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
-50,                     !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
-50;                     !- Field 32

Schedule:Compact,
87761 Cooling Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
0,                       !- Field 8
Until: 15:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
0,                       !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
Zone 87761 Cooling SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
100,                     !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
100,                     !- Field 8
Until: 15:00,            !- Field 9
26,                      !- Field 10
Until: 24:00,            !- Field 11
100,                     !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
100,                     !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
100,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
100;                     !- Field 22

Schedule:Compact,
Zone 87773 Heating SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
-50,                     !- Field 4
Until: 15:00,            !- Field 5
-50,                     !- Field 6
Until: 24:00,            !- Field 7
-50,                     !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
-50,                     !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
-50,                     !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
-50,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
-50,                     !- Field 22
Until: 15:00,            !- Field 23
-50,                     !- Field 24
Until: 24:00,            !- Field 25
-50,                     !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
-50,                     !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
-50;                     !- Field 32

Schedule:Compact,
87773 Heating Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
0,                       !- Field 4
Until: 15:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
0,                       !- Field 22
Until: 15:00,            !- Field 23
0,                       !- Field 24
Until: 24:00,            !- Field 25
0,                       !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
0,                       !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
0;                       !- Field 32

Schedule:Compact,
Zone 87773 Cooling SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
100,                     !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
100,                     !- Field 8
Until: 15:00,            !- Field 9
26,                      !- Field 10
Until: 24:00,            !- Field 11
100,                     !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
100,                     !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
100,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
100;                     !- Field 22

Schedule:Compact,
87773 Cooling Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
0,                       !- Field 8
Until: 15:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
0,                       !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
Zone 87785 Heating SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
-50,                     !- Field 4
Until: 15:00,            !- Field 5
-50,                     !- Field 6
Until: 24:00,            !- Field 7
-50,                     !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
-50,                     !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
-50,                     !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
-50,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
-50,                     !- Field 22
Until: 15:00,            !- Field 23
-50,                     !- Field 24
Until: 24:00,            !- Field 25
-50,                     !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
-50,                     !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
-50;                     !- Field 32

Schedule:Compact,
87785 Heating Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
0,                       !- Field 4
Until: 15:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
0,                       !- Field 22
Until: 15:00,            !- Field 23
0,                       !- Field 24
Until: 24:00,            !- Field 25
0,                       !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
0,                       !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
0;                       !- Field 32

Schedule:Compact,
Zone 87785 Cooling SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
100,                     !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
100,                     !- Field 8
Until: 15:00,            !- Field 9
26,                      !- Field 10
Until: 24:00,            !- Field 11
100,                     !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
100,                     !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
100,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
100;                     !- Field 22

Schedule:Compact,
87785 Cooling Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
0,                       !- Field 8
Until: 15:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
0,                       !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
Zone 87559 Heating SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
-50,                     !- Field 4
Until: 15:00,            !- Field 5
-50,                     !- Field 6
Until: 24:00,            !- Field 7
-50,                     !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
-50,                     !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
-50,                     !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
-50,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
-50,                     !- Field 22
Until: 15:00,            !- Field 23
-50,                     !- Field 24
Until: 24:00,            !- Field 25
-50,                     !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
-50,                     !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
-50;                     !- Field 32

Schedule:Compact,
87559 Heating Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
0,                       !- Field 4
Until: 15:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
0,                       !- Field 22
Until: 15:00,            !- Field 23
0,                       !- Field 24
Until: 24:00,            !- Field 25
0,                       !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
0,                       !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
0;                       !- Field 32

Schedule:Compact,
Zone 87559 Cooling SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
100,                     !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
100,                     !- Field 8
Until: 15:00,            !- Field 9
26,                      !- Field 10
Until: 24:00,            !- Field 11
100,                     !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
100,                     !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
100,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
100;                     !- Field 22

Schedule:Compact,
87559 Cooling Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
0,                       !- Field 8
Until: 15:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
0,                       !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
Zone 87571 Heating SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
-50,                     !- Field 4
Until: 15:00,            !- Field 5
-50,                     !- Field 6
Until: 24:00,            !- Field 7
-50,                     !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
-50,                     !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
-50,                     !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
-50,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
-50,                     !- Field 22
Until: 15:00,            !- Field 23
-50,                     !- Field 24
Until: 24:00,            !- Field 25
-50,                     !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
-50,                     !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
-50;                     !- Field 32

Schedule:Compact,
87571 Heating Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
0,                       !- Field 4
Until: 15:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
0,                       !- Field 22
Until: 15:00,            !- Field 23
0,                       !- Field 24
Until: 24:00,            !- Field 25
0,                       !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
0,                       !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
0;                       !- Field 32

Schedule:Compact,
Zone 87571 Cooling SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
100,                     !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
100,                     !- Field 8
Until: 15:00,            !- Field 9
26,                      !- Field 10
Until: 24:00,            !- Field 11
100,                     !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
100,                     !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
100,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
100;                     !- Field 22

Schedule:Compact,
87571 Cooling Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
0,                       !- Field 8
Until: 15:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
0,                       !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
Zone 87583 Heating SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
-50,                     !- Field 4
Until: 15:00,            !- Field 5
-50,                     !- Field 6
Until: 24:00,            !- Field 7
-50,                     !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
-50,                     !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
-50,                     !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
-50,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
-50,                     !- Field 22
Until: 15:00,            !- Field 23
-50,                     !- Field 24
Until: 24:00,            !- Field 25
-50,                     !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
-50,                     !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
-50;                     !- Field 32

Schedule:Compact,
87583 Heating Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 30 April,       !- Field 1
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
Until: 09:00,            !- Field 3
0,                       !- Field 4
Until: 15:00,            !- Field 5
0,                       !- Field 6
Until: 24:00,            !- Field 7
0,                       !- Field 8
For: Weekends,           !- Field 9
Until: 24:00,            !- Field 10
0,                       !- Field 11
For: AllOtherDays,       !- Field 12
Until: 24:00,            !- Field 13
0,                       !- Field 14
Through: 30 Sep,         !- Field 15
For: AllDays,            !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
Until: 09:00,            !- Field 21
0,                       !- Field 22
Until: 15:00,            !- Field 23
0,                       !- Field 24
Until: 24:00,            !- Field 25
0,                       !- Field 26
For: Weekends,           !- Field 27
Until: 24:00,            !- Field 28
0,                       !- Field 29
For: Holidays AllOtherDays,  !- Field 30
Until: 24:00,            !- Field 31
0;                       !- Field 32

Schedule:Compact,
Zone 87583 Cooling SP Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
100,                     !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
100,                     !- Field 8
Until: 15:00,            !- Field 9
26,                      !- Field 10
Until: 24:00,            !- Field 11
100,                     !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
100,                     !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
100,                     !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
100;                     !- Field 22

Schedule:Compact,
87583 Cooling Availability Sch,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 May,         !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
0,                       !- Field 4
Through: 30 Sep,         !- Field 5
For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
Until: 09:00,            !- Field 7
0,                       !- Field 8
Until: 15:00,            !- Field 9
1,                       !- Field 10
Until: 24:00,            !- Field 11
0,                       !- Field 12
For: Weekends,           !- Field 13
Until: 24:00,            !- Field 14
0,                       !- Field 15
For: Holidays AllOtherDays,  !- Field 16
Until: 24:00,            !- Field 17
0,                       !- Field 18
Through: 31 Dec,         !- Field 19
For: AllDays,            !- Field 20
Until: 24:00,            !- Field 21
0;                       !- Field 22

Schedule:Compact,
HVACTemplate-Always 4,   !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
4;                       !- Field 4

Schedule:Compact,
HVACTemplate-Always 1,   !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
1;                       !- Field 4

Schedule:Compact,
HVACTemplate-Always 80.0,!- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00,            !- Field 3
80.0;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Cast Concrete (Dense)- thickness 0.3
Material,
1_1_7,                   !- Name
Rough,                   !- Roughness
0.3,                     !- Thickness {m}
1.4000,                  !- Conductivity {W/m-K}
2100.00,                 !- Density {kg/m3}
840.00,                  !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! Marble (White)- thickness 0.03
Material,
1_2_56,                  !- Name
Rough,                   !- Roughness
0.03,                    !- Thickness {m}
2.7700,                  !- Conductivity {W/m-K}
2600.00,                 !- Density {kg/m3}
802.00,                  !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.58,                    !- Solar Absorptance
0.58;                    !- Visible Absorptance

! Cast Concrete- thickness 0.3
Material,
3_2_9,                   !- Name
Rough,                   !- Roughness
0.3,                     !- Thickness {m}
1.1300,                  !- Conductivity {W/m-K}
2000.00,                 !- Density {kg/m3}
1000.00,                 !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! Gravel- thickness 0.2
Material,
5_1_31,                  !- Name
Rough,                   !- Roughness
0.2,                     !- Thickness {m}
0.3600,                  !- Conductivity {W/m-K}
1840.00,                 !- Density {kg/m3}
840.00,                  !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.29,                    !- Solar Absorptance
0.29;                    !- Visible Absorptance

! Asphalt- thickness 0.08
Material,
5_2_4,                   !- Name
Rough,                   !- Roughness
0.08,                    !- Thickness {m}
0.7000,                  !- Conductivity {W/m-K}
2100,                    !- Density {kg/m3}
1000.00,                 !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.85,                    !- Solar Absorptance
0.9;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- thickness 0.04
Material,
5_3_85,                  !- Name
Rough,                   !- Roughness
0.04,                    !- Thickness {m}
0.035,                   !- Conductivity {W/m-K}
25,                      !- Density {kg/m3}
1400,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! Aerated Concrete Slab- thickness 0.1
Material,
5_4_1,                   !- Name
Rough,                   !- Roughness
0.1,                     !- Thickness {m}
0.1600,                  !- Conductivity {W/m-K}
500.00,                  !- Density {kg/m3}
840.00,                  !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! coating- thickness 0.02
Material,
7_1_10001,               !- Name
Rough,                   !- Roughness
0.02,                    !- Thickness {m}
0.85,                    !- Conductivity {W/m-K}
1900,                    !- Density {kg/m3}
1085,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.7,                     !- Solar Absorptance
0.7;                     !- Visible Absorptance

! Concrete Block (Heavyweight)- thickness 0.35
Material,
7_2_10,                  !- Name
Rough,                   !- Roughness
0.35,                    !- Thickness {m}
1.63,                    !- Conductivity {W/m-K}
2300,                    !- Density {kg/m3}
1000,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.2
Material,
11_1_9,                  !- Name
Rough,                   !- Roughness
0.2,                     !- Thickness {m}
1.1300,                  !- Conductivity {W/m-K}
2000.00,                 !- Density {kg/m3}
1000.00,                 !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! Painted Oak- thickness 0.035
Material,
13_1_108,                !- Name
Rough,                   !- Roughness
0.035,                   !- Thickness {m}
0.19,                    !- Conductivity {W/m-K}
700,                     !- Density {kg/m3}
2390,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.5,                     !- Solar Absorptance
0.5;                     !- Visible Absorptance

! Quartz glass- thickness 0.2
Material,
15_1_371,                !- Name
Rough,                   !- Roughness
0.2,                     !- Thickness {m}
1.4,                     !- Conductivity {W/m-K}
2200,                    !- Density {kg/m3}
750,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.3,                     !- Solar Absorptance
0.3;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.05
Material,
17_1_66,                 !- Name
Rough,                   !- Roughness
0.05,                    !- Thickness {m}
0.4000,                  !- Conductivity {W/m-K}
1000,                    !- Density {kg/m3}
1000,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.50,                    !- Solar Absorptance
0.50;                    !- Visible Absorptance

! External Rendering- thickness 0.025
Material,
19_1_17,                 !- Name
Rough,                   !- Roughness
0.025,                   !- Thickness {m}
0.5000,                  !- Conductivity {W/m-K}
1300.00,                 !- Density {kg/m3}
1000.00,                 !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.7,                     !- Solar Absorptance
0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.148
Material,
19_2_111,                !- Name
Rough,                   !- Roughness
0.148,                   !- Thickness {m}
0.040,                   !- Conductivity {W/m-K}
30,                      !- Density {kg/m3}
840,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

! Wooden Flooring- thickness 0.005
Material,
19_3_34,                 !- Name
Rough,                   !- Roughness
0.005,                   !- Thickness {m}
0.1400,                  !- Conductivity {W/m-K}
650.00,                  !- Density {kg/m3}
1200.00,                 !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.78,                    !- Solar Absorptance
0.78;                    !- Visible Absorptance

Material,
Coating,                 !- Name
Rough,                   !- Roughness
0.02,                    !- Thickness {m}
0.85,                    !- Conductivity {W/m-K}
1900,                    !- Density {kg/m3}
1085,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.7,                     !- Solar Absorptance
0.7;                     !- Visible Absorptance

Material,
Cast_Concrete0.35,       !- Name
Rough,                   !- Roughness
0.35,                    !- Thickness {m}
1.4,                     !- Conductivity {W/m-K}
2100,                    !- Density {kg/m3}
100,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

Material,
Gypsum_Plastering,       !- Name
Rough,                   !- Roughness
0.05,                    !- Thickness {m}
0.4,                     !- Conductivity {W/m-K}
1000,                    !- Density {kg/m3}
1000,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.5,                     !- Solar Absorptance
0.5;                     !- Visible Absorptance

Material,
Aerated_concrete,        !- Name
Rough,                   !- Roughness
0.1,                     !- Thickness {m}
0.16,                    !- Conductivity {W/m-K}
500,                     !- Density {kg/m3}
840,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

Material,
Expanded_Polystyrene,    !- Name
Rough,                   !- Roughness
0.04,                    !- Thickness {m}
0.035,                   !- Conductivity {W/m-K}
25,                      !- Density {kg/m3}
1400,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

Material,
Asphalt,                 !- Name
Rough,                   !- Roughness
0.08,                    !- Thickness {m}
0.7,                     !- Conductivity {W/m-K}
2100,                    !- Density {kg/m3}
1000,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.85,                    !- Solar Absorptance
0.9;                     !- Visible Absorptance

Material,
Gravel,                  !- Name
Rough,                   !- Roughness
0.2,                     !- Thickness {m}
0.7,                     !- Conductivity {W/m-K}
1840,                    !- Density {kg/m3}
840,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.29,                    !- Solar Absorptance
0.29;                    !- Visible Absorptance

Material,
Marble,                  !- Name
Rough,                   !- Roughness
0.03,                    !- Thickness {m}
2.77,                    !- Conductivity {W/m-K}
2600,                    !- Density {kg/m3}
802,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.58,                    !- Solar Absorptance
0.58;                    !- Visible Absorptance

Material,
Cast_Concrete0.2,        !- Name
Rough,                   !- Roughness
0.2,                     !- Thickness {m}
1.4,                     !- Conductivity {W/m-K}
2100,                    !- Density {kg/m3}
100,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

Material,
Cast_Concrete0.3,        !- Name
Rough,                   !- Roughness
0.3,                     !- Thickness {m}
1.4,                     !- Conductivity {W/m-K}
2100,                    !- Density {kg/m3}
100,                     !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.6,                     !- Solar Absorptance
0.6;                     !- Visible Absorptance

Material,
27_1_108,                !- Name
Rough,                   !- Roughness
0.035,                   !- Thickness {m}
0.19,                    !- Conductivity {W/m-K}
700,                     !- Density {kg/m3}
2390,                    !- Specific Heat {J/kg-K}
0.9,                     !- Thermal Absorptance
0.5,                     !- Solar Absorptance
0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

! Special material to represent an R-value for the next construction
Material:NoMass,
9_RVAL_1,                !- Name
Rough,                   !- Roughness
0.01,                    !- Thermal Resistance {m2-K/W}
0.9,                     !- Thermal Absorptance
0.7,                     !- Solar Absorptance
0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
10_RVAL_1,               !- Name
Rough,                   !- Roughness
0.01,                    !- Thermal Resistance {m2-K/W}
0.9,                     !- Thermal Absorptance
0.7,                     !- Solar Absorptance
0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
2,                       !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.003,                   !- Thickness {m}
0.837,                   !- Solar Transmittance at Normal Incidence
0.075,                   !- Front Side Solar Reflectance at Normal Incidence
0.075,                   !- Back Side Solar Reflectance at Normal Incidence
0.898,                   !- Visible Transmittance at Normal Incidence
0.081,                   !- Front Side Visible Reflectance at Normal Incidence
0.081,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9,                     !- Conductivity {W/m-K}
1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
3,                       !- Name
SpectralAverage,         !- Optical Data Type
,                        !- Window Glass Spectral Data Set Name
0.006,                   !- Thickness {m}
0.775,                   !- Solar Transmittance at Normal Incidence
0.071,                   !- Front Side Solar Reflectance at Normal Incidence
0.071,                   !- Back Side Solar Reflectance at Normal Incidence
0.881,                   !- Visible Transmittance at Normal Incidence
0.080,                   !- Front Side Visible Reflectance at Normal Incidence
0.080,                   !- Back Side Visible Reflectance at Normal Incidence
0.0,                     !- Infrared Transmittance at Normal Incidence
0.84,                    !- Front Side Infrared Hemispherical Emissivity
0.84,                    !- Back Side Infrared Hemispherical Emissivity
0.9,                     !- Conductivity {W/m-K}
1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
1001,                    !- Name
Air,                     !- Gas Type
0.006;                   !- Thickness {m}

WindowMaterial:Gas,
Half thickness 1001,     !- Name
Air,                     !- Gas Type
0.003;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
20002,                   !- Name
Horizontal,              !- Slat Orientation
0.025,                   !- Slat Width {m}
0.01875,                 !- Slat Separation {m}
0.001,                   !- Slat Thickness {m}
45,                      !- Slat Angle {deg}
0.9,                     !- Slat Conductivity {W/m-K}
0,                       !- Slat Beam Solar Transmittance
0.5,                     !- Front Side Slat Beam Solar Reflectance
0.5,                     !- Back Side Slat Beam Solar Reflectance
0,                       !- Slat Diffuse Solar Transmittance
0.5,                     !- Front Side Slat Diffuse Solar Reflectance
0.5,                     !- Back Side Slat Diffuse Solar Reflectance
0,                       !- Slat Beam Visible Transmittance
0.5,                     !- Front Side Slat Beam Visible Reflectance
0.5,                     !- Back Side Slat Beam Visible Reflectance
0,                       !- Slat Diffuse Visible Transmittance
0.5,                     !- Front Side Slat Diffuse Visible Reflectance
0.5,                     !- Back Side Slat Diffuse Visible Reflectance
0,                       !- Slat Infrared Hemispherical Transmittance
0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
0.05,                    !- Blind to Glass Distance {m}
0.5,                     !- Blind Top Opening Multiplier
0.5,                     !- Blind Bottom Opening Multiplier
0.5,                     !- Blind Left Side Opening Multiplier
0.5,                     !- Blind Right Side Opening Multiplier
0,                       !- Minimum Slat Angle {deg}
180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! 'yugo ground floor'
Construction,
1,                       !- Name
1_1_7,                   !- Outside Layer
1_2_56;                  !- Layer 2

! <Previous reversed>
Construction,
2,                       !- Name
1_2_56,                  !- Outside Layer
1_1_7;                   !- Layer 2

! 'yugo Floors (internal)_Reversed'
Construction,
3,                       !- Name
1_2_56,                  !- Outside Layer
3_2_9;                   !- Layer 2

! <Previous reversed>
Construction,
4,                       !- Name
3_2_9,                   !- Outside Layer
1_2_56;                  !- Layer 2

! 'yugo roof'
Construction,
5,                       !- Name
5_1_31,                  !- Outside Layer
5_2_4,                   !- Layer 2
5_3_85,                  !- Layer 3
5_4_1;                   !- Layer 4

! <Previous reversed>
Construction,
6,                       !- Name
5_4_1,                   !- Outside Layer
5_3_85,                  !- Layer 2
5_2_4,                   !- Layer 3
5_1_31;                  !- Layer 4

! 'exter'
Construction,
7,                       !- Name
7_1_10001,               !- Outside Layer
7_2_10,                  !- Layer 2
7_1_10001;               !- Layer 3

! <Previous reversed>
Construction,
8,                       !- Name
7_1_10001,               !- Outside Layer
7_2_10,                  !- Layer 2
7_1_10001;               !- Layer 3

! 'Holes and vents'
Construction,
9,                       !- Name
9_RVAL_1;                !- Outside Layer

! <Previous reversed>
Construction,
10,                      !- Name
10_RVAL_1;               !- Outside Layer

! 'Partition yugo'
Construction,
11,                      !- Name
11_1_9;                  !- Outside Layer

! <Previous reversed>
Construction,
12,                      !- Name
11_1_9;                  !- Outside Layer

! 'Project internal door'
Construction,
13,                      !- Name
13_1_108;                !- Outside Layer

! <Previous reversed>
Construction,
14,                      !- Name
13_1_108;                !- Outside Layer

! 'yugo external Door'
Construction,
15,                      !- Name
15_1_371;                !- Outside Layer

! <Previous reversed>
Construction,
16,                      !- Name
15_1_371;                !- Outside Layer

! 'Project partition'
Construction,
17,                      !- Name
17_1_66,                 !- Outside Layer
17_1_66;                 !- Layer 2

! <Previous reversed>
Construction,
18,                      !- Name
17_1_66,                 !- Outside Layer
17_1_66;                 !- Layer 2

! 'Project external floor'
Construction,
19,                      !- Name
19_1_17,                 !- Outside Layer
19_2_111,                !- Layer 2
19_3_34;                 !- Layer 3

! <Previous reversed>
Construction,
20,                      !- Name
19_3_34,                 !- Outside Layer
19_2_111,                !- Layer 2
19_1_17;                 !- Layer 3

Construction,
1001,                    !- Name
2,                       !- Outside Layer
1001,                    !- Layer 2
2;                       !- Layer 3

Construction,
2001,                    !- Name
2,                       !- Outside Layer
1001,                    !- Layer 2
2,                       !- Layer 3
20002;                   !- Layer 4

Construction,
1002,                    !- Name
3;                       !- Outside Layer

Construction,
1003,                    !- Name
2,                       !- Outside Layer
1001,                    !- Layer 2
2;                       !- Layer 3

Construction,
Ext_Wall,                !- Name
Coating,                 !- Outside Layer
Cast_Concrete0.35,       !- Layer 2
Coating;                 !- Layer 3

Construction,
Int_Part,                !- Name
Coating,                 !- Outside Layer
Cast_Concrete0.2,        !- Layer 2
Coating;                 !- Layer 3

Construction,
Int_Part_Rounds,         !- Name
Gypsum_Plastering,       !- Outside Layer
Gypsum_Plastering;       !- Layer 2

Construction,
Ext_Roof,                !- Name
Gravel,                  !- Outside Layer
Expanded_Polystyrene,    !- Layer 2
Asphalt,                 !- Layer 3
Aerated_concrete;        !- Layer 4

Construction,
Floor_C,                 !- Name
Cast_Concrete0.3,        !- Outside Layer
Marble;                  !- Layer 2

Construction,
Ceiling_C,               !- Name
Marble,                  !- Outside Layer
Cast_Concrete0.3;        !- Layer 2

Construction,
29,                      !- Name
27_1_108;                !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
LowerLeftCorner,         !- Starting Vertex Position
Counterclockwise,        !- Vertex Entry Direction
Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block 1 - office 4
Zone,
Block1:Office4,          !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
63.7199,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - office 5_6
Zone,
Block1:Office5%6,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
50.576,                  !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - wc
Zone,
Block1:Wc,               !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
13.8685,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - elevat_corridor0
Zone,
Block1:Elevat%corridor0, !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
27.1338,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - office 12
Zone,
Block2:Office12,         !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
41.3259,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - elevat_corridor1
Zone,
Block2:Elevat%corridor1, !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
43.3671,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - office 11
Zone,
Block2:Office11,         !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
126.4438,                !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! Block 2 - office 13
Zone,
Block2:Office13,         !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
37.9862,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! underground - Zone 2
Zone,
Underground:Zone2,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
32.3393,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! underground - Zone 1
Zone,
Underground:Zone1,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
18.2307,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 7
Zone,
FirstFloor:Zone7,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
51.7428,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 3
Zone,
FirstFloor:Zone3,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
20.7334,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 6
Zone,
FirstFloor:Zone6,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
29.1518,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 5
Zone,
FirstFloor:Zone5,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
60.7619,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 2
Zone,
FirstFloor:Zone2,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
26.8192,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 1
Zone,
FirstFloor:Zone1,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
103.9444,                !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! first floor - Zone 4
Zone,
FirstFloor:Zone4,        !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
27.9087,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 7
Zone,
GroundFloor:Zone7,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
43.3346,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 3
Zone,
GroundFloor:Zone3,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
17.4689,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 6
Zone,
GroundFloor:Zone6,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
24.4296,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 5
Zone,
GroundFloor:Zone5,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
50.7625,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 2
Zone,
GroundFloor:Zone2,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
22.6915,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 1
Zone,
GroundFloor:Zone1,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
87.0534,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - Zone 4
Zone,
GroundFloor:Zone4,       !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
23.0433,                 !- Volume {m3}
AdaptiveConvectionAlgorithm;  !- Zone Inside Convection Algorithm

! ground floor - office 3
Zone,
GroundFloor:Office3,     !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
49.0448,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! ground floor - office 1
Zone,
GroundFloor:Office1,     !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
53.9939,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! ground floor - corridor_a1
Zone,
GroundFloor:Corridor%a1, !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
6.2462,                  !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! ground floor - corridor_a2
Zone,
GroundFloor:Corridor%a2, !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
13.3948,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! ground floor - office 2
Zone,
GroundFloor:Office2,     !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
41.5339,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! underground floor - Zone 1
Zone,
UndergroundFloor:Zone1,  !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
122.5474,                !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! first floor - office 10
Zone,
FirstFloor:Office10,     !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
71.7807,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! first floor - office 8
Zone,
FirstFloor:Office8,      !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
78.7918,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! first floor - corridor_b1
Zone,
FirstFloor:Corridor%b1,  !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
10.9254,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! first floor - corridor_b2
Zone,
FirstFloor:Corridor%b2,  !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
18.4414,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm

! first floor - office 9
Zone,
FirstFloor:Office9,      !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
60.2536,                 !- Volume {m3}
TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========


! underground, Zone 2, Ground floor - 12,936 m2 (Ground), Surface Area: 12,936m2
BuildingSurface:Detailed,
Underground:Zone2_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Underground:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
6,                       !- Number of Vertices
16.930863339100,         !- Vertex 1 X-coordinate {m}
2.282650135100,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
15.230633526900,         !- Vertex 2 X-coordinate {m}
1.710653217300,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.987515014000,         !- Vertex 3 X-coordinate {m}
1.845920488800,          !- Vertex 3 Y-coordinate {m}
-2.500000000000,         !- Vertex 3 Z-coordinate {m}
14.530627703000,         !- Vertex 4 X-coordinate {m}
3.640772096800,          !- Vertex 4 Y-coordinate {m}
-2.500000000000,         !- Vertex 4 Z-coordinate {m}
18.674167738700,         !- Vertex 5 X-coordinate {m}
7.663633701800,          !- Vertex 5 Y-coordinate {m}
-2.500000000000,         !- Vertex 5 Z-coordinate {m}
19.696723672000,         !- Vertex 6 X-coordinate {m}
7.073260758400,          !- Vertex 6 Y-coordinate {m}
-2.500000000000;         !- Vertex 6 Z-coordinate {m}

! underground, Zone 2, Ceiling - 12,936 m2, Surface Area: 12,9357
BuildingSurface:Detailed,
Underground:Zone2_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Underground:Zone2,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone7_Floor_0_0_10000,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
14.987515010000,         !- Vertex 1 X-coordinate {m}
1.845920490000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.230633530000,         !- Vertex 2 X-coordinate {m}
1.710653220000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
16.930863340000,         !- Vertex 3 X-coordinate {m}
2.282650140000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
19.696723665700,         !- Vertex 4 X-coordinate {m}
7.073260752500,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
18.674167736300,         !- Vertex 5 X-coordinate {m}
7.663633696400,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
14.530627700000,         !- Vertex 6 X-coordinate {m}
3.640772100000,          !- Vertex 6 Y-coordinate {m}
0.000000000000;          !- Vertex 6 Z-coordinate {m}

! underground, Zone 2, Ceiling - 12,936 m2, Surface Area: 12,9357
BuildingSurface:Detailed,
GroundFloor:Zone7_Floor_0_0_10000,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Surface,                 !- Outside Boundary Condition
Underground:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
16.930863340000,         !- Vertex 1 X-coordinate {m}
2.282650140000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.230633530000,         !- Vertex 2 X-coordinate {m}
1.710653220000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.987515010000,         !- Vertex 3 X-coordinate {m}
1.845920490000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.530627700000,         !- Vertex 4 X-coordinate {m}
3.640772100000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
18.674167736300,         !- Vertex 5 X-coordinate {m}
7.663633696400,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
19.696723665700,         !- Vertex 6 X-coordinate {m}
7.073260752500,          !- Vertex 6 Y-coordinate {m}
0.000000000000;          !- Vertex 6 Z-coordinate {m}

! underground, Zone 2, Wall - 2,952 m2 - 30,0� (Ground), Surface Area: 2,952m2
BuildingSurface:Detailed,
Underground:Zone2_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
19.696723672000,         !- Vertex 1 X-coordinate {m}
7.073260758400,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
18.674167738700,         !- Vertex 2 X-coordinate {m}
7.663633701800,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
18.674167736300,         !- Vertex 3 X-coordinate {m}
7.663633696400,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
19.696723665700,         !- Vertex 4 X-coordinate {m}
7.073260752500,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 2, Partition - 14,438 m2 (underground, Zone 1), Surface Area: 14,4379
BuildingSurface:Detailed,
Underground:Zone2_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Underground:Zone2,       !- Zone Name
Surface,                 !- Outside Boundary Condition
Underground:Zone1_Partition_2_0_10001,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
18.674167738700,         !- Vertex 1 X-coordinate {m}
7.663633701800,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.530627703000,         !- Vertex 2 X-coordinate {m}
3.640772096800,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.530627700000,         !- Vertex 3 X-coordinate {m}
3.640772100000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
18.674167736300,         !- Vertex 4 X-coordinate {m}
7.663633696400,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 2, Partition - 14,438 m2 (underground, Zone 1), Surface Area: 14,4379
BuildingSurface:Detailed,
Underground:Zone1_Partition_2_0_10001,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Underground:Zone1,       !- Zone Name
Surface,                 !- Outside Boundary Condition
Underground:Zone2_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.530627703000,         !- Vertex 1 X-coordinate {m}
3.640772096800,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
18.674167738700,         !- Vertex 2 X-coordinate {m}
7.663633701800,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
18.674167738700,         !- Vertex 3 X-coordinate {m}
7.663633701800,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.530627703000,         !- Vertex 4 X-coordinate {m}
3.640772096800,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 2, Wall - 4,630 m2 - 255,7� (Ground), Surface Area: 4,630m2
BuildingSurface:Detailed,
Underground:Zone2_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.530627703000,         !- Vertex 1 X-coordinate {m}
3.640772096800,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.987515014000,         !- Vertex 2 X-coordinate {m}
1.845920488800,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.987515010000,         !- Vertex 3 X-coordinate {m}
1.845920490000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.530627700000,         !- Vertex 4 X-coordinate {m}
3.640772100000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 2, Wall - 0,696 m2 - 209,1� (Ground), Surface Area: 0,696m2
BuildingSurface:Detailed,
Underground:Zone2_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.987515014000,         !- Vertex 1 X-coordinate {m}
1.845920488800,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
15.230633526900,         !- Vertex 2 X-coordinate {m}
1.710653217300,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
15.230633530000,         !- Vertex 3 X-coordinate {m}
1.710653220000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.987515010000,         !- Vertex 4 X-coordinate {m}
1.845920490000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 2, Wall - 4,485 m2 - 161,4� (Ground), Surface Area: 4,485m2
BuildingSurface:Detailed,
Underground:Zone2_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
15.230633526900,         !- Vertex 1 X-coordinate {m}
1.710653217300,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
16.930863339100,         !- Vertex 2 X-coordinate {m}
2.282650135100,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
16.930863340000,         !- Vertex 3 X-coordinate {m}
2.282650140000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
15.230633530000,         !- Vertex 4 X-coordinate {m}
1.710653220000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 2, Wall - 13,829 m2 - 120,0� (Ground), Surface Area: 13,829m2
BuildingSurface:Detailed,
Underground:Zone2_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
16.930863339100,         !- Vertex 1 X-coordinate {m}
2.282650135100,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
19.696723672000,         !- Vertex 2 X-coordinate {m}
7.073260758400,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
19.696723665700,         !- Vertex 3 X-coordinate {m}
7.073260752500,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
16.930863340000,         !- Vertex 4 X-coordinate {m}
2.282650140000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 1, Ground floor - 7,292 m2 (Ground), Surface Area: 7,292m2
BuildingSurface:Detailed,
Underground:Zone1_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Underground:Zone1,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
5,                       !- Number of Vertices
18.674167738700,         !- Vertex 1 X-coordinate {m}
7.663633701800,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.530627703000,         !- Vertex 2 X-coordinate {m}
3.640772096800,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.355152131800,         !- Vertex 3 X-coordinate {m}
3.742082965100,          !- Vertex 3 Y-coordinate {m}
-2.500000000000,         !- Vertex 3 Z-coordinate {m}
14.031972206800,         !- Vertex 4 X-coordinate {m}
5.086556534100,          !- Vertex 4 Y-coordinate {m}
-2.500000000000,         !- Vertex 4 Z-coordinate {m}
13.750631786200,         !- Vertex 5 X-coordinate {m}
6.305729350900,          !- Vertex 5 Y-coordinate {m}
-2.500000000000;         !- Vertex 5 Z-coordinate {m}

! underground, Zone 1, Ceiling - 7,292 m2, Surface Area: 7,2923
BuildingSurface:Detailed,
Underground:Zone1_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Underground:Zone1,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone6_Floor_0_0_10002,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
14.355152131800,         !- Vertex 1 X-coordinate {m}
3.742082965100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.530627703000,         !- Vertex 2 X-coordinate {m}
3.640772096800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
18.674167738700,         !- Vertex 3 X-coordinate {m}
7.663633701800,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
13.750631786200,         !- Vertex 4 X-coordinate {m}
6.305729350900,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
14.031972206800,         !- Vertex 5 X-coordinate {m}
5.086556534100,          !- Vertex 5 Y-coordinate {m}
0.000000000000;          !- Vertex 5 Z-coordinate {m}

! underground, Zone 1, Ceiling - 7,292 m2, Surface Area: 7,2923
BuildingSurface:Detailed,
GroundFloor:Zone6_Floor_0_0_10002,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone6,       !- Zone Name
Surface,                 !- Outside Boundary Condition
Underground:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
18.674167726000,         !- Vertex 1 X-coordinate {m}
7.663633696100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.530627700000,         !- Vertex 2 X-coordinate {m}
3.640772100000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.355152130000,         !- Vertex 3 X-coordinate {m}
3.742082970000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.031972210000,         !- Vertex 4 X-coordinate {m}
5.086556530000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
13.750631790000,         !- Vertex 5 X-coordinate {m}
6.305729350000,          !- Vertex 5 Y-coordinate {m}
0.000000000000;          !- Vertex 5 Z-coordinate {m}

! underground, Zone 1, Wall - 12,768 m2 - 344,6� (Ground), Surface Area: 12,768m2
BuildingSurface:Detailed,
Underground:Zone1_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone1,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
18.674167738700,         !- Vertex 1 X-coordinate {m}
7.663633701800,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
13.750631786200,         !- Vertex 2 X-coordinate {m}
6.305729350900,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
13.750631786200,         !- Vertex 3 X-coordinate {m}
6.305729350900,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
18.674167738700,         !- Vertex 4 X-coordinate {m}
7.663633701800,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 1, Wall - 3,128 m2 - 257,0� (Ground), Surface Area: 3,128m2
BuildingSurface:Detailed,
Underground:Zone1_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone1,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.750631786200,         !- Vertex 1 X-coordinate {m}
6.305729350900,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.031972206800,         !- Vertex 2 X-coordinate {m}
5.086556534100,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.031972206800,         !- Vertex 3 X-coordinate {m}
5.086556534100,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
13.750631786200,         !- Vertex 4 X-coordinate {m}
6.305729350900,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 1, Wall - 3,457 m2 - 256,5� (Ground), Surface Area: 3,457m2
BuildingSurface:Detailed,
Underground:Zone1_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone1,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.031972206800,         !- Vertex 1 X-coordinate {m}
5.086556534100,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.355152131800,         !- Vertex 2 X-coordinate {m}
3.742082965100,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.355152131800,         !- Vertex 3 X-coordinate {m}
3.742082965100,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.031972206800,         !- Vertex 4 X-coordinate {m}
5.086556534100,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground, Zone 1, Wall - 0,507 m2 - 210,0� (Ground), Surface Area: 0,507m2
BuildingSurface:Detailed,
Underground:Zone1_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Underground:Zone1,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.355152131800,         !- Vertex 1 X-coordinate {m}
3.742082965100,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.530627703000,         !- Vertex 2 X-coordinate {m}
3.640772096800,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.530627703000,         !- Vertex 3 X-coordinate {m}
3.640772096800,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.355152131800,         !- Vertex 4 X-coordinate {m}
3.742082965100,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Floor - 12,936 m2, Surface Area: 12,9357
BuildingSurface:Detailed,
FirstFloor:Zone7_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone7_Ceiling_1_0_10003,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
16.930863330000,         !- Vertex 1 X-coordinate {m}
2.282650130000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.230633536200,         !- Vertex 2 X-coordinate {m}
1.710653222100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.987515011600,         !- Vertex 3 X-coordinate {m}
1.845920497900,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.530627698800,         !- Vertex 4 X-coordinate {m}
3.640772099200,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
18.674167736300,         !- Vertex 5 X-coordinate {m}
7.663633696400,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
19.696723665700,         !- Vertex 6 X-coordinate {m}
7.073260752500,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! first floor, Zone 7, Floor - 12,936 m2, Surface Area: 12,9357
BuildingSurface:Detailed,
GroundFloor:Zone7_Ceiling_1_0_10003,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone7_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
14.987515010000,         !- Vertex 1 X-coordinate {m}
1.845920500000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.230633536200,         !- Vertex 2 X-coordinate {m}
1.710653222100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.930863330000,         !- Vertex 3 X-coordinate {m}
2.282650130000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
19.696723665700,         !- Vertex 4 X-coordinate {m}
7.073260752500,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
18.674167736300,         !- Vertex 5 X-coordinate {m}
7.663633696400,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
14.530627700000,         !- Vertex 6 X-coordinate {m}
3.640772100000,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! first floor, Zone 7, Roof - 12,936 m2, Surface Area: 12,936m2
BuildingSurface:Detailed,
FirstFloor:Zone7_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
14.987515011600,         !- Vertex 1 X-coordinate {m}
1.845920497900,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
15.230633535700,         !- Vertex 2 X-coordinate {m}
1.710653220300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
16.930863327900,         !- Vertex 3 X-coordinate {m}
2.282650131400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
19.696723665300,         !- Vertex 4 X-coordinate {m}
7.073260762300,          !- Vertex 4 Y-coordinate {m}
7.350000000000,          !- Vertex 4 Z-coordinate {m}
18.674167743100,         !- Vertex 5 X-coordinate {m}
7.663633699200,          !- Vertex 5 Y-coordinate {m}
7.350000000000,          !- Vertex 5 Z-coordinate {m}
14.530627698800,         !- Vertex 6 X-coordinate {m}
3.640772099200,          !- Vertex 6 Y-coordinate {m}
7.350000000000;          !- Vertex 6 Z-coordinate {m}

! first floor, Zone 7, Wall - 22,127 m2 - 120,0�, Surface Area: 22,127m2
BuildingSurface:Detailed,
FirstFloor:Zone7_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
16.930863330000,         !- Vertex 1 X-coordinate {m}
2.282650130000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
19.696723665700,         !- Vertex 2 X-coordinate {m}
7.073260752500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
19.696723665300,         !- Vertex 3 X-coordinate {m}
7.073260762300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
16.930863327900,         !- Vertex 4 X-coordinate {m}
2.282650131400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Wall - 4,723 m2 - 30,0�, Surface Area: 4,723m2
BuildingSurface:Detailed,
FirstFloor:Zone7_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
19.696723665700,         !- Vertex 1 X-coordinate {m}
7.073260752500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
18.674167736300,         !- Vertex 2 X-coordinate {m}
7.663633696400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
18.674167743100,         !- Vertex 3 X-coordinate {m}
7.663633699200,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
19.696723665300,         !- Vertex 4 X-coordinate {m}
7.073260762300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Partition - 23,101 m2 (first floor, Zone 6), Surface Area: 23,1006
BuildingSurface:Detailed,
FirstFloor:Zone7_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone6_Partition_2_0_10004,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
18.674167736300,         !- Vertex 1 X-coordinate {m}
7.663633696400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.530627698800,         !- Vertex 2 X-coordinate {m}
3.640772099200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.530627698800,         !- Vertex 3 X-coordinate {m}
3.640772099200,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
18.674167743100,         !- Vertex 4 X-coordinate {m}
7.663633699200,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Partition - 23,101 m2 (first floor, Zone 6), Surface Area: 23,1006
BuildingSurface:Detailed,
FirstFloor:Zone6_Partition_2_0_10004,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone7_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.530627696500,         !- Vertex 1 X-coordinate {m}
3.640772097000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
18.674167745000,         !- Vertex 2 X-coordinate {m}
7.663633701100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
18.674167745000,         !- Vertex 3 X-coordinate {m}
7.663633701100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
14.530627696500,         !- Vertex 4 X-coordinate {m}
3.640772097000,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Wall - 7,408 m2 - 255,7�, Surface Area: 7,408m2
BuildingSurface:Detailed,
FirstFloor:Zone7_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.530627698800,         !- Vertex 1 X-coordinate {m}
3.640772099200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.987515011600,         !- Vertex 2 X-coordinate {m}
1.845920497900,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.987515011600,         !- Vertex 3 X-coordinate {m}
1.845920497900,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
14.530627698800,         !- Vertex 4 X-coordinate {m}
3.640772099200,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Wall - 1,113 m2 - 209,1�, Surface Area: 1,113m2
BuildingSurface:Detailed,
FirstFloor:Zone7_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.987515011600,         !- Vertex 1 X-coordinate {m}
1.845920497900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.230633536200,         !- Vertex 2 X-coordinate {m}
1.710653222100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.230633535700,         !- Vertex 3 X-coordinate {m}
1.710653220300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
14.987515011600,         !- Vertex 4 X-coordinate {m}
1.845920497900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 7, Wall - 7,175 m2 - 161,4�, Surface Area: 7,175m2
BuildingSurface:Detailed,
FirstFloor:Zone7_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone7,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
15.230633536200,         !- Vertex 1 X-coordinate {m}
1.710653222100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.930863330000,         !- Vertex 2 X-coordinate {m}
2.282650130000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.930863327900,         !- Vertex 3 X-coordinate {m}
2.282650131400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
15.230633535700,         !- Vertex 4 X-coordinate {m}
1.710653220300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Floor - 5,183 m2, Surface Area: 5,1789
BuildingSurface:Detailed,
FirstFloor:Zone3_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone3,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone3_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
14.025959160000,         !- Vertex 1 X-coordinate {m}
5.111571650000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.862537890000,          !- Vertex 2 X-coordinate {m}
4.003321620000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.608010600000,          !- Vertex 3 X-coordinate {m}
5.150889430000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601170000,         !- Vertex 4 X-coordinate {m}
5.567959640000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
13.750631790100,         !- Vertex 5 X-coordinate {m}
6.305729349600,          !- Vertex 5 Y-coordinate {m}
3.350000000000;          !- Vertex 5 Z-coordinate {m}

! first floor, Zone 3, Floor - 5,183 m2, Surface Area: 5,1789
BuildingSurface:Detailed,
GroundFloor:Zone3_Ceiling_1_0_10005,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone3,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone3_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
9.862537890000,          !- Vertex 1 X-coordinate {m}
4.003321620000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.025959160000,         !- Vertex 2 X-coordinate {m}
5.111571650000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.750631790100,         !- Vertex 3 X-coordinate {m}
6.305729349600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601170000,         !- Vertex 4 X-coordinate {m}
5.567959640000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
9.608010600000,          !- Vertex 5 X-coordinate {m}
5.150889430000,          !- Vertex 5 Y-coordinate {m}
3.350000000000;          !- Vertex 5 Z-coordinate {m}

! first floor, Zone 3, Roof - 5,183 m2, Surface Area: 5,183m2
BuildingSurface:Detailed,
FirstFloor:Zone3_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone3,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
9.862537893800,          !- Vertex 1 X-coordinate {m}
4.003321622800,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
14.025959161900,         !- Vertex 2 X-coordinate {m}
5.111571652400,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
13.757682483700,         !- Vertex 3 X-coordinate {m}
6.307673922000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601170300,         !- Vertex 4 X-coordinate {m}
5.567959636700,          !- Vertex 4 Y-coordinate {m}
7.350000000000,          !- Vertex 4 Z-coordinate {m}
9.608010595200,          !- Vertex 5 X-coordinate {m}
5.150889434300,          !- Vertex 5 Y-coordinate {m}
7.350000000000;          !- Vertex 5 Z-coordinate {m}

! first floor, Zone 3, Wall - 17,234 m2 - 165,1�, Surface Area: 17,234m2
BuildingSurface:Detailed,
FirstFloor:Zone3_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone3,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.862537890000,          !- Vertex 1 X-coordinate {m}
4.003321620000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.025959160000,         !- Vertex 2 X-coordinate {m}
5.111571650000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.025959161900,         !- Vertex 3 X-coordinate {m}
5.111571652400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.862537893800,          !- Vertex 4 X-coordinate {m}
4.003321622800,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Partition - 4,903 m2 (first floor, Zone 6), Surface Area: 0,1675
BuildingSurface:Detailed,
FirstFloor:Zone3_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone3,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone6_Partition_4_0_10006,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.025959160000,         !- Vertex 1 X-coordinate {m}
5.111571650000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.757682484000,         !- Vertex 2 X-coordinate {m}
6.307673920400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.757682483700,         !- Vertex 3 X-coordinate {m}
6.307673922000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
14.025959161900,         !- Vertex 4 X-coordinate {m}
5.111571652400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Partition - 4,903 m2 (first floor, Zone 6), Surface Area: 0,1675
BuildingSurface:Detailed,
FirstFloor:Zone6_Partition_4_0_10006,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.757682484000,         !- Vertex 1 X-coordinate {m}
6.307673920400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.025959161400,         !- Vertex 2 X-coordinate {m}
5.111571654900,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.025959161400,         !- Vertex 3 X-coordinate {m}
5.111571654900,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
13.757682484000,         !- Vertex 4 X-coordinate {m}
6.307673920400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Wall - 11,129 m2 - 344,6�, Surface Area: 11,129m2
BuildingSurface:Detailed,
FirstFloor:Zone3_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone3,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub3,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.757682484000,         !- Vertex 1 X-coordinate {m}
6.307673920400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.075601170000,         !- Vertex 2 X-coordinate {m}
5.567959640000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
11.075601170300,         !- Vertex 3 X-coordinate {m}
5.567959636700,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
13.757682483700,         !- Vertex 4 X-coordinate {m}
6.307673922000,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Partition - 6,103 m2 (first floor, Zone 1), Surface Area: 0,7498
BuildingSurface:Detailed,
FirstFloor:Zone3_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone3,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone1_Partition_9_0_10008,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
11.075601170000,         !- Vertex 1 X-coordinate {m}
5.567959640000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.608010600000,          !- Vertex 2 X-coordinate {m}
5.150889430000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.608010595200,          !- Vertex 3 X-coordinate {m}
5.150889434300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601170300,         !- Vertex 4 X-coordinate {m}
5.567959636700,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Partition - 6,103 m2 (first floor, Zone 1), Surface Area: 0,7498
BuildingSurface:Detailed,
FirstFloor:Zone1_Partition_9_0_10008,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.608010593300,          !- Vertex 1 X-coordinate {m}
5.150889433700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.075601166600,         !- Vertex 2 X-coordinate {m}
5.567959635600,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
11.075601166600,         !- Vertex 3 X-coordinate {m}
5.567959635600,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.608010593300,          !- Vertex 4 X-coordinate {m}
5.150889433700,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Partition - 4,702 m2 (first floor, Zone 4), Surface Area: 0,7387
BuildingSurface:Detailed,
FirstFloor:Zone3_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone3,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone4_Partition_2_0_10010,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.608010600000,          !- Vertex 1 X-coordinate {m}
5.150889430000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.862537890000,          !- Vertex 2 X-coordinate {m}
4.003321620000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.862537893800,          !- Vertex 3 X-coordinate {m}
4.003321622800,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.608010595200,          !- Vertex 4 X-coordinate {m}
5.150889434300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 3, Partition - 4,702 m2 (first floor, Zone 4), Surface Area: 0,7387
BuildingSurface:Detailed,
FirstFloor:Zone4_Partition_2_0_10010,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone3_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.862537893000,          !- Vertex 1 X-coordinate {m}
4.003321626400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.608010596200,          !- Vertex 2 X-coordinate {m}
5.150889430000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.608010596200,          !- Vertex 3 X-coordinate {m}
5.150889430000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.862537893000,          !- Vertex 4 X-coordinate {m}
4.003321626400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 6, Floor - 7,288 m2, Surface Area: 7,2879
BuildingSurface:Detailed,
FirstFloor:Zone6_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone6_Ceiling_1_0_10012,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
18.674167745000,         !- Vertex 1 X-coordinate {m}
7.663633701100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.530627696500,         !- Vertex 2 X-coordinate {m}
3.640772097000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.355152138800,         !- Vertex 3 X-coordinate {m}
3.742082964900,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.025959161400,         !- Vertex 4 X-coordinate {m}
5.111571654900,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
13.757682484000,         !- Vertex 5 X-coordinate {m}
6.307673920400,          !- Vertex 5 Y-coordinate {m}
3.350000000000;          !- Vertex 5 Z-coordinate {m}

! first floor, Zone 6, Floor - 7,288 m2, Surface Area: 7,2879
BuildingSurface:Detailed,
GroundFloor:Zone6_Ceiling_1_0_10012,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone6,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone6_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
14.355152138800,         !- Vertex 1 X-coordinate {m}
3.742082964900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.530627700000,         !- Vertex 2 X-coordinate {m}
3.640772100000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
18.674167726000,         !- Vertex 3 X-coordinate {m}
7.663633696100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.757682480000,         !- Vertex 4 X-coordinate {m}
6.307673920000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
14.025959160000,         !- Vertex 5 X-coordinate {m}
5.111571650000,          !- Vertex 5 Y-coordinate {m}
3.350000000000;          !- Vertex 5 Z-coordinate {m}

! first floor, Zone 6, Roof - 7,288 m2, Surface Area: 7,288m2
BuildingSurface:Detailed,
FirstFloor:Zone6_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone6,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
5,                       !- Number of Vertices
14.355152135400,         !- Vertex 1 X-coordinate {m}
3.742082962900,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
14.530627696500,         !- Vertex 2 X-coordinate {m}
3.640772097000,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
18.674167745000,         !- Vertex 3 X-coordinate {m}
7.663633701100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
13.757682484000,         !- Vertex 4 X-coordinate {m}
6.307673920400,          !- Vertex 4 Y-coordinate {m}
7.350000000000,          !- Vertex 4 Z-coordinate {m}
14.025959161400,         !- Vertex 5 X-coordinate {m}
5.111571654900,          !- Vertex 5 Y-coordinate {m}
7.350000000000;          !- Vertex 5 Z-coordinate {m}

! first floor, Zone 6, Wall - 20,400 m2 - 344,6�, Surface Area: 20,400m2
BuildingSurface:Detailed,
FirstFloor:Zone6_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub3,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
18.674167745000,         !- Vertex 1 X-coordinate {m}
7.663633701100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.757682484000,         !- Vertex 2 X-coordinate {m}
6.307673920400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.757682484000,         !- Vertex 3 X-coordinate {m}
6.307673920400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
18.674167745000,         !- Vertex 4 X-coordinate {m}
7.663633701100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 6, Wall - 5,634 m2 - 256,5�, Surface Area: 5,634m2
BuildingSurface:Detailed,
FirstFloor:Zone6_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone6,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.025959161400,         !- Vertex 1 X-coordinate {m}
5.111571654900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.355152138800,         !- Vertex 2 X-coordinate {m}
3.742082964900,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.355152135400,         !- Vertex 3 X-coordinate {m}
3.742082962900,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
14.025959161400,         !- Vertex 4 X-coordinate {m}
5.111571654900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 6, Wall - 0,810 m2 - 210,0�, Surface Area: 0,810m2
BuildingSurface:Detailed,
FirstFloor:Zone6_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone6,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.355152138800,         !- Vertex 1 X-coordinate {m}
3.742082964900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.530627696500,         !- Vertex 2 X-coordinate {m}
3.640772097000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.530627696500,         !- Vertex 3 X-coordinate {m}
3.640772097000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
14.355152135400,         !- Vertex 4 X-coordinate {m}
3.742082962900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Floor - 15,190 m2, Surface Area: 15,1530
BuildingSurface:Detailed,
FirstFloor:Zone5_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone5,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone5_Ceiling_1_0_10013,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
16,                      !- Number of Vertices
9.049813870000,          !- Vertex 1 X-coordinate {m}
0.986961750000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.544106970000,          !- Vertex 2 X-coordinate {m}
0.581329380000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
7.965115300000,          !- Vertex 3 X-coordinate {m}
0.289703440000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.338143500000,          !- Vertex 4 X-coordinate {m}
0.124829350000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
6.690593300000,          !- Vertex 5 X-coordinate {m}
0.093912920000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
6.050765760000,          !- Vertex 6 X-coordinate {m}
0.198305350000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
5.446624400000,          !- Vertex 7 X-coordinate {m}
0.433444170000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
4.904573080000,          !- Vertex 8 X-coordinate {m}
0.789052710000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
4.448302050000,          !- Vertex 9 X-coordinate {m}
1.249589140000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
4.097752530000,          !- Vertex 10 X-coordinate {m}
1.794925860000,          !- Vertex 10 Y-coordinate {m}
3.350000000000,          !- Vertex 10 Z-coordinate {m}
3.858993210000,          !- Vertex 11 X-coordinate {m}
2.425670660000,          !- Vertex 11 Y-coordinate {m}
3.350000000000,          !- Vertex 11 Z-coordinate {m}
9.862534900000,          !- Vertex 12 X-coordinate {m}
4.003320820000,          !- Vertex 12 Y-coordinate {m}
3.350000000000,          !- Vertex 12 Z-coordinate {m}
9.964751378400,          !- Vertex 13 X-coordinate {m}
3.337340780300,          !- Vertex 13 Y-coordinate {m}
3.350000000000,          !- Vertex 13 Z-coordinate {m}
9.927823004100,          !- Vertex 14 X-coordinate {m}
2.690490124500,          !- Vertex 14 Y-coordinate {m}
3.350000000000,          !- Vertex 14 Z-coordinate {m}
9.757134810000,          !- Vertex 15 X-coordinate {m}
2.065125570000,          !- Vertex 15 Y-coordinate {m}
3.350000000000,          !- Vertex 15 Z-coordinate {m}
9.460134120000,          !- Vertex 16 X-coordinate {m}
1.488872440000,          !- Vertex 16 Y-coordinate {m}
3.350000000000;          !- Vertex 16 Z-coordinate {m}

! first floor, Zone 5, Floor - 15,190 m2, Surface Area: 15,1530
BuildingSurface:Detailed,
GroundFloor:Zone5_Ceiling_1_0_10013,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone5,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone5_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
16,                      !- Number of Vertices
4.904573080000,          !- Vertex 1 X-coordinate {m}
0.789052710000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.446624400000,          !- Vertex 2 X-coordinate {m}
0.433444170000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.050765760000,          !- Vertex 3 X-coordinate {m}
0.198305350000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.690593300000,          !- Vertex 4 X-coordinate {m}
0.093912920000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
7.338143500000,          !- Vertex 5 X-coordinate {m}
0.124829350000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
7.965115300000,          !- Vertex 6 X-coordinate {m}
0.289703440000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
8.544106970000,          !- Vertex 7 X-coordinate {m}
0.581329380000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
9.049813870000,          !- Vertex 8 X-coordinate {m}
0.986961750000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
9.460134120000,          !- Vertex 9 X-coordinate {m}
1.488872440000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
9.757134810000,          !- Vertex 10 X-coordinate {m}
2.065125570000,          !- Vertex 10 Y-coordinate {m}
3.350000000000,          !- Vertex 10 Z-coordinate {m}
9.927823004100,          !- Vertex 11 X-coordinate {m}
2.690490124500,          !- Vertex 11 Y-coordinate {m}
3.350000000000,          !- Vertex 11 Z-coordinate {m}
9.964751378400,          !- Vertex 12 X-coordinate {m}
3.337340780300,          !- Vertex 12 Y-coordinate {m}
3.350000000000,          !- Vertex 12 Z-coordinate {m}
9.862534900000,          !- Vertex 13 X-coordinate {m}
4.003320820000,          !- Vertex 13 Y-coordinate {m}
3.350000000000,          !- Vertex 13 Z-coordinate {m}
3.858993210000,          !- Vertex 14 X-coordinate {m}
2.425670660000,          !- Vertex 14 Y-coordinate {m}
3.350000000000,          !- Vertex 14 Z-coordinate {m}
4.097752530000,          !- Vertex 15 X-coordinate {m}
1.794925860000,          !- Vertex 15 Y-coordinate {m}
3.350000000000,          !- Vertex 15 Z-coordinate {m}
4.448302050000,          !- Vertex 16 X-coordinate {m}
1.249589140000,          !- Vertex 16 Y-coordinate {m}
3.350000000000;          !- Vertex 16 Z-coordinate {m}

! first floor, Zone 5, Roof - 15,190 m2, Surface Area: 15,190m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone5,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
16,                      !- Number of Vertices
4.897970889000,          !- Vertex 1 X-coordinate {m}
0.785777486300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
5.440646497100,          !- Vertex 2 X-coordinate {m}
0.429652709300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
6.045505816400,          !- Vertex 3 X-coordinate {m}
0.194138727800,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
6.686113737500,          !- Vertex 4 X-coordinate {m}
0.089528596200,          !- Vertex 4 Y-coordinate {m}
7.350000000000,          !- Vertex 4 Z-coordinate {m}
7.334472372300,          !- Vertex 5 X-coordinate {m}
0.120394316600,          !- Vertex 5 Y-coordinate {m}
7.350000000000,          !- Vertex 5 Z-coordinate {m}
7.962245544700,          !- Vertex 6 X-coordinate {m}
0.285386906200,          !- Vertex 6 Y-coordinate {m}
7.350000000000,          !- Vertex 6 Z-coordinate {m}
8.541996451200,          !- Vertex 7 X-coordinate {m}
0.577295380500,          !- Vertex 7 Y-coordinate {m}
7.350000000000,          !- Vertex 7 Z-coordinate {m}
9.048387216800,          !- Vertex 8 X-coordinate {m}
0.983361938000,          !- Vertex 8 Y-coordinate {m}
7.350000000000,          !- Vertex 8 Z-coordinate {m}
9.459286176200,          !- Vertex 9 X-coordinate {m}
1.485839566000,          !- Vertex 9 Y-coordinate {m}
7.350000000000,          !- Vertex 9 Z-coordinate {m}
9.756735014200,          !- Vertex 10 X-coordinate {m}
2.062767512600,          !- Vertex 10 Y-coordinate {m}
7.350000000000,          !- Vertex 10 Z-coordinate {m}
9.927733819100,          !- Vertex 11 X-coordinate {m}
2.688931293200,          !- Vertex 11 Y-coordinate {m}
7.350000000000,          !- Vertex 11 Z-coordinate {m}
9.964809119500,          !- Vertex 12 X-coordinate {m}
3.336964556900,          !- Vertex 12 Y-coordinate {m}
7.350000000000,          !- Vertex 12 Z-coordinate {m}
9.862537893800,          !- Vertex 13 X-coordinate {m}
4.003321622800,          !- Vertex 13 Y-coordinate {m}
7.350000000000,          !- Vertex 13 Z-coordinate {m}
3.851326138100,          !- Vertex 14 X-coordinate {m}
2.424549466300,          !- Vertex 14 Y-coordinate {m}
7.350000000000,          !- Vertex 14 Z-coordinate {m}
4.090286693300,          !- Vertex 15 X-coordinate {m}
1.793010938400,          !- Vertex 15 Y-coordinate {m}
7.350000000000,          !- Vertex 15 Z-coordinate {m}
4.441196551000,          !- Vertex 16 X-coordinate {m}
1.246948684100,          !- Vertex 16 Y-coordinate {m}
7.350000000000;          !- Vertex 16 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,697 m2 - 81,3�, Surface Area: 2,697m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.964809119500,          !- Vertex 1 X-coordinate {m}
3.336964556900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.862534900000,          !- Vertex 2 X-coordinate {m}
4.003320820000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.862537893800,          !- Vertex 3 X-coordinate {m}
4.003321622800,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.964809119500,          !- Vertex 4 X-coordinate {m}
3.336964556900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Partition - 24,860 m2 (first floor, Zone 4), Surface Area: 1,2330
BuildingSurface:Detailed,
FirstFloor:Zone5_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone5,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone4_Partition_5_0_10014,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.862534900000,          !- Vertex 1 X-coordinate {m}
4.003320820000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.851326133500,          !- Vertex 2 X-coordinate {m}
2.424549465100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.851326138100,          !- Vertex 3 X-coordinate {m}
2.424549466300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.862537893800,          !- Vertex 4 X-coordinate {m}
4.003321622800,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Partition - 24,860 m2 (first floor, Zone 4), Surface Area: 1,2330
BuildingSurface:Detailed,
FirstFloor:Zone4_Partition_5_0_10014,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone5_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.851326133500,          !- Vertex 1 X-coordinate {m}
2.424549465100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.862537893000,          !- Vertex 2 X-coordinate {m}
4.003321626400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.862537893000,          !- Vertex 3 X-coordinate {m}
4.003321626400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.851326133500,          !- Vertex 4 X-coordinate {m}
2.424549465100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,701 m2 - 249,3�, Surface Area: 2,701m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
3.851326133500,          !- Vertex 1 X-coordinate {m}
2.424549465100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.090286693300,          !- Vertex 2 X-coordinate {m}
1.793010938400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.090286693300,          !- Vertex 3 X-coordinate {m}
1.793010938400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.851326138100,          !- Vertex 4 X-coordinate {m}
2.424549466300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 237,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.090286693300,          !- Vertex 1 X-coordinate {m}
1.793010938400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.441196551000,          !- Vertex 2 X-coordinate {m}
1.246948684100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.441196551000,          !- Vertex 3 X-coordinate {m}
1.246948684100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
4.090286693300,          !- Vertex 4 X-coordinate {m}
1.793010938400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 225,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.441196551000,          !- Vertex 1 X-coordinate {m}
1.246948684100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.897970889000,          !- Vertex 2 X-coordinate {m}
0.785777486300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.897970889000,          !- Vertex 3 X-coordinate {m}
0.785777486300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
4.441196551000,          !- Vertex 4 X-coordinate {m}
1.246948684100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 213,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.897970889000,          !- Vertex 1 X-coordinate {m}
0.785777486300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.440646497100,          !- Vertex 2 X-coordinate {m}
0.429652709300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
5.440646497100,          !- Vertex 3 X-coordinate {m}
0.429652709300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
4.897970889000,          !- Vertex 4 X-coordinate {m}
0.785777486300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 201,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.440646497100,          !- Vertex 1 X-coordinate {m}
0.429652709300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.045505816400,          !- Vertex 2 X-coordinate {m}
0.194138727800,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.045505816400,          !- Vertex 3 X-coordinate {m}
0.194138727800,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
5.440646497100,          !- Vertex 4 X-coordinate {m}
0.429652709300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 189,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.045505816400,          !- Vertex 1 X-coordinate {m}
0.194138727800,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.686113737500,          !- Vertex 2 X-coordinate {m}
0.089528596200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.686113737500,          !- Vertex 3 X-coordinate {m}
0.089528596200,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
6.045505816400,          !- Vertex 4 X-coordinate {m}
0.194138727800,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 177,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.686113737500,          !- Vertex 1 X-coordinate {m}
0.089528596200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
7.334472372300,          !- Vertex 2 X-coordinate {m}
0.120394316600,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
7.334472372300,          !- Vertex 3 X-coordinate {m}
0.120394316600,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
6.686113737500,          !- Vertex 4 X-coordinate {m}
0.089528596200,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 165,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_11_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.334472372300,          !- Vertex 1 X-coordinate {m}
0.120394316600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
7.962245544700,          !- Vertex 2 X-coordinate {m}
0.285386906200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
7.962245544700,          !- Vertex 3 X-coordinate {m}
0.285386906200,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
7.334472372300,          !- Vertex 4 X-coordinate {m}
0.120394316600,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 153,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_12_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.962245544700,          !- Vertex 1 X-coordinate {m}
0.285386906200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.541996451200,          !- Vertex 2 X-coordinate {m}
0.577295380500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.541996451200,          !- Vertex 3 X-coordinate {m}
0.577295380500,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
7.962245544700,          !- Vertex 4 X-coordinate {m}
0.285386906200,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 141,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_13_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.541996451200,          !- Vertex 1 X-coordinate {m}
0.577295380500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.048387216800,          !- Vertex 2 X-coordinate {m}
0.983361938000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.048387216800,          !- Vertex 3 X-coordinate {m}
0.983361938000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
8.541996451200,          !- Vertex 4 X-coordinate {m}
0.577295380500,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 129,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_14_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.048387216800,          !- Vertex 1 X-coordinate {m}
0.983361938000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.459286176200,          !- Vertex 2 X-coordinate {m}
1.485839566000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.459286176200,          !- Vertex 3 X-coordinate {m}
1.485839566000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.048387216800,          !- Vertex 4 X-coordinate {m}
0.983361938000,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 117,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_15_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.459286176200,          !- Vertex 1 X-coordinate {m}
1.485839566000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.756735014200,          !- Vertex 2 X-coordinate {m}
2.062767512600,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.756735014200,          !- Vertex 3 X-coordinate {m}
2.062767512600,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.459286176200,          !- Vertex 4 X-coordinate {m}
1.485839566000,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 105,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_16_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.756735014200,          !- Vertex 1 X-coordinate {m}
2.062767512600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.927733819100,          !- Vertex 2 X-coordinate {m}
2.688931293200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.927733819100,          !- Vertex 3 X-coordinate {m}
2.688931293200,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.756735014200,          !- Vertex 4 X-coordinate {m}
2.062767512600,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 5, Wall - 2,596 m2 - 93,3�, Surface Area: 2,596m2
BuildingSurface:Detailed,
FirstFloor:Zone5_Wall_17_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
FirstFloor:Zone5,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.927733819100,          !- Vertex 1 X-coordinate {m}
2.688931293200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.964809119500,          !- Vertex 2 X-coordinate {m}
3.336964556900,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.964809119500,          !- Vertex 3 X-coordinate {m}
3.336964556900,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.927733819100,          !- Vertex 4 X-coordinate {m}
2.688931293200,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Floor - 6,705 m2, Surface Area: 6,7048
BuildingSurface:Detailed,
FirstFloor:Zone2_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone2,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone2_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.851326140000,          !- Vertex 1 X-coordinate {m}
2.424549470000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-1.353432735600,         !- Vertex 2 X-coordinate {m}
0.811506551400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.774477290000,         !- Vertex 3 X-coordinate {m}
1.631947010000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236040000,          !- Vertex 4 X-coordinate {m}
3.416560080000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Floor - 6,705 m2, Surface Area: 6,7048
BuildingSurface:Detailed,
GroundFloor:Zone2_Ceiling_1_0_10016,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone2,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone2_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
-2.774477294100,         !- Vertex 1 X-coordinate {m}
1.631947011300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-1.353429907900,         !- Vertex 2 X-coordinate {m}
0.811504919100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.851326140000,          !- Vertex 3 X-coordinate {m}
2.424549470000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236040000,          !- Vertex 4 X-coordinate {m}
3.416560080000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Roof - 6,705 m2, Surface Area: 6,705m2
BuildingSurface:Detailed,
FirstFloor:Zone2_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone2,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
-2.774477296300,         !- Vertex 1 X-coordinate {m}
1.631947013100,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
-1.353432738100,         !- Vertex 2 X-coordinate {m}
0.811506554900,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
3.851326138100,          !- Vertex 3 X-coordinate {m}
2.424549466300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236036900,          !- Vertex 4 X-coordinate {m}
3.416560075900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Wall - 21,796 m2 - 162,8�, Surface Area: 21,796m2
BuildingSurface:Detailed,
FirstFloor:Zone2_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone2,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-1.353432735600,         !- Vertex 1 X-coordinate {m}
0.811506551400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.851326140000,          !- Vertex 2 X-coordinate {m}
2.424549470000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.851326138100,          !- Vertex 3 X-coordinate {m}
2.424549466300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
-1.353432738100,         !- Vertex 4 X-coordinate {m}
0.811506554900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Partition - 4,203 m2 (first floor, Zone 4), Surface Area: 0,7144
BuildingSurface:Detailed,
FirstFloor:Zone2_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone2,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone4_Partition_4_0_10017,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.851326140000,          !- Vertex 1 X-coordinate {m}
2.424549470000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.505236040000,          !- Vertex 2 X-coordinate {m}
3.416560080000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.505236036900,          !- Vertex 3 X-coordinate {m}
3.416560075900,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.851326138100,          !- Vertex 4 X-coordinate {m}
2.424549466300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Partition - 4,203 m2 (first floor, Zone 4), Surface Area: 0,7144
BuildingSurface:Detailed,
FirstFloor:Zone4_Partition_4_0_10017,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone2_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.505236036700,          !- Vertex 1 X-coordinate {m}
3.416560076400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.851326133500,          !- Vertex 2 X-coordinate {m}
2.424549465100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.851326133500,          !- Vertex 3 X-coordinate {m}
2.424549465100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236036700,          !- Vertex 4 X-coordinate {m}
3.416560076400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Partition - 26,113 m2 (first floor, Zone 1), Surface Area: 1,2741
BuildingSurface:Detailed,
FirstFloor:Zone2_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone2,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone1_Partition_7_0_10019,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.505236040000,          !- Vertex 1 X-coordinate {m}
3.416560080000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477290000,         !- Vertex 2 X-coordinate {m}
1.631947010000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.774477296300,         !- Vertex 3 X-coordinate {m}
1.631947013100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236036900,          !- Vertex 4 X-coordinate {m}
3.416560075900,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Partition - 26,113 m2 (first floor, Zone 1), Surface Area: 1,2741
BuildingSurface:Detailed,
FirstFloor:Zone1_Partition_7_0_10019,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone2_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
-2.774477295600,         !- Vertex 1 X-coordinate {m}
1.631947013300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.505236036900,          !- Vertex 2 X-coordinate {m}
3.416560075800,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.505236036900,          !- Vertex 3 X-coordinate {m}
3.416560075800,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.774477295600,         !- Vertex 4 X-coordinate {m}
1.631947013300,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 2, Wall - 6,564 m2 - 210,0�, Surface Area: 6,564m2
BuildingSurface:Detailed,
FirstFloor:Zone2_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone2,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-2.774477290000,         !- Vertex 1 X-coordinate {m}
1.631947010000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-1.353432735600,         !- Vertex 2 X-coordinate {m}
0.811506551400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-1.353432738100,         !- Vertex 3 X-coordinate {m}
0.811506554900,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.774477296300,         !- Vertex 4 X-coordinate {m}
1.631947013100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Floor - 25,986 m2, Surface Area: 0,1446
BuildingSurface:Detailed,
FirstFloor:Zone1_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone1_Ceiling_1_0_10021,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
11.075601166600,         !- Vertex 1 X-coordinate {m}
5.567959635600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477295600,         !- Vertex 2 X-coordinate {m}
1.631947013300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-3.350243440000,         !- Vertex 3 X-coordinate {m}
1.964365750000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.198711150000,         !- Vertex 4 X-coordinate {m}
3.958878180000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
7.489809720000,          !- Vertex 5 X-coordinate {m}
6.491256780000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
8.840888373100,          !- Vertex 6 X-coordinate {m}
6.827484888300,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! first floor, Zone 1, Floor - 25,986 m2, Surface Area: 0,1446
BuildingSurface:Detailed,
GroundFloor:Zone1_Ceiling_1_0_10021,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone1_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
-3.350243437000,         !- Vertex 1 X-coordinate {m}
1.964365749400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477294100,         !- Vertex 2 X-coordinate {m}
1.631947011300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
11.075601157600,         !- Vertex 3 X-coordinate {m}
5.567959637500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.840888377200,          !- Vertex 4 X-coordinate {m}
6.827484887500,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
7.489809722300,          !- Vertex 5 X-coordinate {m}
6.491256781800,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
-2.198711151300,         !- Vertex 6 X-coordinate {m}
3.958878184300,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! first floor, Zone 1, Roof - 25,986 m2, Surface Area: 25,986m2
BuildingSurface:Detailed,
FirstFloor:Zone1_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
-3.350243436500,         !- Vertex 1 X-coordinate {m}
1.964365749100,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477295600,         !- Vertex 2 X-coordinate {m}
1.631947013300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
11.075601166600,         !- Vertex 3 X-coordinate {m}
5.567959635600,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
8.840888368800,          !- Vertex 4 X-coordinate {m}
6.827484890000,          !- Vertex 4 Y-coordinate {m}
7.350000000000,          !- Vertex 4 Z-coordinate {m}
7.489727281800,          !- Vertex 5 X-coordinate {m}
6.491236267100,          !- Vertex 5 Y-coordinate {m}
7.350000000000,          !- Vertex 5 Z-coordinate {m}
-2.198711156000,         !- Vertex 6 X-coordinate {m}
3.958878176100,          !- Vertex 6 Y-coordinate {m}
7.350000000000;          !- Vertex 6 Z-coordinate {m}

! first floor, Zone 1, Wall - 10,261 m2 - 29,4�, Surface Area: 10,261m2
BuildingSurface:Detailed,
FirstFloor:Zone1_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub3,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.075601166600,         !- Vertex 1 X-coordinate {m}
5.567959635600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.840888373100,          !- Vertex 2 X-coordinate {m}
6.827484888300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.840888368800,          !- Vertex 3 X-coordinate {m}
6.827484890000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601166600,         !- Vertex 4 X-coordinate {m}
5.567959635600,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Wall - 5,569 m2 - 346,0�, Surface Area: 5,569m2
BuildingSurface:Detailed,
FirstFloor:Zone1_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.840888373100,          !- Vertex 1 X-coordinate {m}
6.827484888300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
7.489727281800,          !- Vertex 2 X-coordinate {m}
6.491236267100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
7.489727281800,          !- Vertex 3 X-coordinate {m}
6.491236267100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
8.840888368800,          !- Vertex 4 X-coordinate {m}
6.827484890000,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Wall - 40,056 m2 - 345,4�, Surface Area: 40,056m2
BuildingSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.489727281800,          !- Vertex 1 X-coordinate {m}
6.491236267100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.198711150000,         !- Vertex 2 X-coordinate {m}
3.958878180000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.198711156000,         !- Vertex 3 X-coordinate {m}
3.958878176100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
7.489727281800,          !- Vertex 4 X-coordinate {m}
6.491236267100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Wall - 9,212 m2 - 300,0�, Surface Area: 9,212m2
BuildingSurface:Detailed,
FirstFloor:Zone1_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-2.198711150000,         !- Vertex 1 X-coordinate {m}
3.958878180000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-3.350243440000,         !- Vertex 2 X-coordinate {m}
1.964365750000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-3.350243436500,         !- Vertex 3 X-coordinate {m}
1.964365749100,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.198711156000,         !- Vertex 4 X-coordinate {m}
3.958878176100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Wall - 2,659 m2 - 210,0�, Surface Area: 2,659m2
BuildingSurface:Detailed,
FirstFloor:Zone1_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-3.350243440000,         !- Vertex 1 X-coordinate {m}
1.964365750000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477295600,         !- Vertex 2 X-coordinate {m}
1.631947013300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.774477295600,         !- Vertex 3 X-coordinate {m}
1.631947013300,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
-3.350243436500,         !- Vertex 4 X-coordinate {m}
1.964365749100,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Partition - 25,378 m2 (first floor, Zone 4), Surface Area: 1,3153
BuildingSurface:Detailed,
FirstFloor:Zone1_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone1,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone4_Partition_3_0_10025,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.505236036900,          !- Vertex 1 X-coordinate {m}
3.416560075800,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.608010593300,          !- Vertex 2 X-coordinate {m}
5.150889433700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.608010593300,          !- Vertex 3 X-coordinate {m}
5.150889433700,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236036900,          !- Vertex 4 X-coordinate {m}
3.416560075800,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 1, Partition - 25,378 m2 (first floor, Zone 4), Surface Area: 1,3153
BuildingSurface:Detailed,
FirstFloor:Zone4_Partition_3_0_10025,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone1_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.608010596200,          !- Vertex 1 X-coordinate {m}
5.150889430000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.505236036700,          !- Vertex 2 X-coordinate {m}
3.416560076400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.505236036700,          !- Vertex 3 X-coordinate {m}
3.416560076400,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
9.608010596200,          !- Vertex 4 X-coordinate {m}
5.150889430000,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 4, Floor - 6,977 m2, Surface Area: 0,0655
BuildingSurface:Detailed,
FirstFloor:Zone4_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone2_Ceiling_1_0_10027,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858795176200,          !- Vertex 1 X-coordinate {m}
2.426511122100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.851326133500,          !- Vertex 2 X-coordinate {m}
2.424549465100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.505236036700,          !- Vertex 3 X-coordinate {m}
3.416560076400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.617966440600,          !- Vertex 4 X-coordinate {m}
3.448596597300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 4, Floor - 6,977 m2, Surface Area: 0,0655
BuildingSurface:Detailed,
GroundFloor:Zone2_Ceiling_1_0_10027,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone2,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone4_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.851326140000,          !- Vertex 1 X-coordinate {m}
2.424549470000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.858795176200,          !- Vertex 2 X-coordinate {m}
2.426511122100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.617966441100,          !- Vertex 3 X-coordinate {m}
3.448596595000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236040000,          !- Vertex 4 X-coordinate {m}
3.416560080000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 4, Floor - 6,977 m2, Surface Area: 6,8759
BuildingSurface:Detailed,
FirstFloor:Zone4_Floor_0_1_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone4_Ceiling_1_0_10028,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.862537893000,          !- Vertex 1 X-coordinate {m}
4.003321626400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.858795176200,          !- Vertex 2 X-coordinate {m}
2.426511122100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.617966440600,          !- Vertex 3 X-coordinate {m}
3.448596597300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.549419271500,          !- Vertex 4 X-coordinate {m}
5.134238534600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 4, Floor - 6,977 m2, Surface Area: 6,8759
BuildingSurface:Detailed,
GroundFloor:Zone4_Ceiling_1_0_10028,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Zone4,       !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Zone4_Floor_0_1_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858795176200,          !- Vertex 1 X-coordinate {m}
2.426511122100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.862534898100,          !- Vertex 2 X-coordinate {m}
4.003320825300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.549419261900,          !- Vertex 3 X-coordinate {m}
5.134238541100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.617966441100,          !- Vertex 4 X-coordinate {m}
3.448596595000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, Zone 4, Roof - 6,977 m2, Surface Area: 6,977m2
BuildingSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Zone4,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.851326133500,          !- Vertex 1 X-coordinate {m}
2.424549465100,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
9.862537893000,          !- Vertex 2 X-coordinate {m}
4.003321626400,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
9.608010596200,          !- Vertex 3 X-coordinate {m}
5.150889430000,          !- Vertex 3 Y-coordinate {m}
7.350000000000,          !- Vertex 3 Z-coordinate {m}
3.505236036700,          !- Vertex 4 X-coordinate {m}
3.416560076400,          !- Vertex 4 Y-coordinate {m}
7.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Wall - 18,531 m2 - 120,0�, Surface Area: 18,531m2
BuildingSurface:Detailed,
GroundFloor:Zone7_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
16.930863340000,         !- Vertex 1 X-coordinate {m}
2.282650140000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
19.696723665700,         !- Vertex 2 X-coordinate {m}
7.073260752500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
19.696723665700,         !- Vertex 3 X-coordinate {m}
7.073260752500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
16.930863330000,         !- Vertex 4 X-coordinate {m}
2.282650130000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Wall - 3,955 m2 - 30,0�, Surface Area: 3,955m2
BuildingSurface:Detailed,
GroundFloor:Zone7_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
19.696723665700,         !- Vertex 1 X-coordinate {m}
7.073260752500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
18.674167736300,         !- Vertex 2 X-coordinate {m}
7.663633696400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
18.674167736300,         !- Vertex 3 X-coordinate {m}
7.663633696400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
19.696723665700,         !- Vertex 4 X-coordinate {m}
7.073260752500,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Partition - 19,347 m2 (ground floor, Zone 6), Surface Area: 19,3467
BuildingSurface:Detailed,
GroundFloor:Zone7_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone6_Partition_2_0_10029,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
18.674167736300,         !- Vertex 1 X-coordinate {m}
7.663633696400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.530627700000,         !- Vertex 2 X-coordinate {m}
3.640772100000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.530627700000,         !- Vertex 3 X-coordinate {m}
3.640772100000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
18.674167736300,         !- Vertex 4 X-coordinate {m}
7.663633696400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Partition - 19,347 m2 (ground floor, Zone 6), Surface Area: 19,3467
BuildingSurface:Detailed,
GroundFloor:Zone6_Partition_2_0_10029,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone6,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone7_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.530627700000,         !- Vertex 1 X-coordinate {m}
3.640772100000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
18.674167726000,         !- Vertex 2 X-coordinate {m}
7.663633696100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
18.674167726000,         !- Vertex 3 X-coordinate {m}
7.663633696100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.530627700000,         !- Vertex 4 X-coordinate {m}
3.640772100000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Wall - 6,205 m2 - 255,7�, Surface Area: 6,205m2
BuildingSurface:Detailed,
GroundFloor:Zone7_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.530627700000,         !- Vertex 1 X-coordinate {m}
3.640772100000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.987515010000,         !- Vertex 2 X-coordinate {m}
1.845920490000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.987515010000,         !- Vertex 3 X-coordinate {m}
1.845920500000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.530627700000,         !- Vertex 4 X-coordinate {m}
3.640772100000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Wall - 0,932 m2 - 209,1�, Surface Area: 0,932m2
BuildingSurface:Detailed,
GroundFloor:Zone7_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.987515010000,         !- Vertex 1 X-coordinate {m}
1.845920490000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.230633530000,         !- Vertex 2 X-coordinate {m}
1.710653220000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.230633536200,         !- Vertex 3 X-coordinate {m}
1.710653222100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.987515010000,         !- Vertex 4 X-coordinate {m}
1.845920500000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 7, Wall - 6,009 m2 - 161,4�, Surface Area: 6,009m2
BuildingSurface:Detailed,
GroundFloor:Zone7_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone7,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
15.230633530000,         !- Vertex 1 X-coordinate {m}
1.710653220000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
16.930863340000,         !- Vertex 2 X-coordinate {m}
2.282650140000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
16.930863330000,         !- Vertex 3 X-coordinate {m}
2.282650130000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.230633536200,         !- Vertex 4 X-coordinate {m}
1.710653222100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Ground floor - 5,215 m2 (Ground), Surface Area: 5,215m2
BuildingSurface:Detailed,
GroundFloor:Zone3_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone3,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
5,                       !- Number of Vertices
14.025959160500,         !- Vertex 1 X-coordinate {m}
5.111571645300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.862534895200,          !- Vertex 2 X-coordinate {m}
4.003320828400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.549419265000,          !- Vertex 3 X-coordinate {m}
5.134238545500,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
11.075601154800,         !- Vertex 4 X-coordinate {m}
5.567959636700,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
13.750631785700,         !- Vertex 5 X-coordinate {m}
6.305729353500,          !- Vertex 5 Y-coordinate {m}
0.000000000000;          !- Vertex 5 Z-coordinate {m}

! ground floor, Zone 3, Wall - 14,433 m2 - 165,1�, Surface Area: 14,433m2
BuildingSurface:Detailed,
GroundFloor:Zone3_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone3,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:6_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.862534895200,          !- Vertex 1 X-coordinate {m}
4.003320828400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.025959160500,         !- Vertex 2 X-coordinate {m}
5.111571645300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.025959160000,         !- Vertex 3 X-coordinate {m}
5.111571650000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.862537890000,          !- Vertex 4 X-coordinate {m}
4.003321620000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Partition - 4,105 m2 (ground floor, Zone 6), Surface Area: 0,1597
BuildingSurface:Detailed,
GroundFloor:Zone3_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone3,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone6_Partition_4_0_10030,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.025959160500,         !- Vertex 1 X-coordinate {m}
5.111571645300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.750631785700,         !- Vertex 2 X-coordinate {m}
6.305729353500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.750631790100,         !- Vertex 3 X-coordinate {m}
6.305729349600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.025959160000,         !- Vertex 4 X-coordinate {m}
5.111571650000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Partition - 4,105 m2 (ground floor, Zone 6), Surface Area: 0,1597
BuildingSurface:Detailed,
GroundFloor:Zone6_Partition_4_0_10030,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone6,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.750631790000,         !- Vertex 1 X-coordinate {m}
6.305729350000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.025959159800,         !- Vertex 2 X-coordinate {m}
5.111571648400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.025959160000,         !- Vertex 3 X-coordinate {m}
5.111571650000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.750631785700,         !- Vertex 4 X-coordinate {m}
6.305729353500,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Wall - 9,296 m2 - 344,6�, Surface Area: 9,296m2
BuildingSurface:Detailed,
GroundFloor:Zone3_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone3,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub3,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.750631785700,         !- Vertex 1 X-coordinate {m}
6.305729353500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
11.075601154800,         !- Vertex 2 X-coordinate {m}
5.567959636700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
11.075601170000,         !- Vertex 3 X-coordinate {m}
5.567959640000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.750631790100,         !- Vertex 4 X-coordinate {m}
6.305729349600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Partition - 5,315 m2 (ground floor, Zone 1), Surface Area: 0,6703
BuildingSurface:Detailed,
GroundFloor:Zone3_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone3,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone1_Partition_9_0_10032,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
11.075601154800,         !- Vertex 1 X-coordinate {m}
5.567959636700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.549419265000,          !- Vertex 2 X-coordinate {m}
5.134238545500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.549419265000,          !- Vertex 3 X-coordinate {m}
5.134238545500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601170000,         !- Vertex 4 X-coordinate {m}
5.567959640000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Partition - 5,315 m2 (ground floor, Zone 1), Surface Area: 0,6703
BuildingSurface:Detailed,
GroundFloor:Zone1_Partition_9_0_10032,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.549419261900,          !- Vertex 1 X-coordinate {m}
5.134238541100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
11.075601157600,         !- Vertex 2 X-coordinate {m}
5.567959637500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
11.075601157600,         !- Vertex 3 X-coordinate {m}
5.567959637500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.549419261900,          !- Vertex 4 X-coordinate {m}
5.134238541100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Partition - 3,931 m2 (ground floor, Zone 4), Surface Area: 0,6353
BuildingSurface:Detailed,
GroundFloor:Zone3_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone3,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone4_Partition_2_0_10034,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.549419265000,          !- Vertex 1 X-coordinate {m}
5.134238545500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.862534895200,          !- Vertex 2 X-coordinate {m}
4.003320828400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.862537890000,          !- Vertex 3 X-coordinate {m}
4.003321620000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.549419265000,          !- Vertex 4 X-coordinate {m}
5.134238545500,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 3, Partition - 3,931 m2 (ground floor, Zone 4), Surface Area: 0,6353
BuildingSurface:Detailed,
GroundFloor:Zone4_Partition_2_0_10034,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone4,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone3_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.862534896200,          !- Vertex 1 X-coordinate {m}
4.003320824800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.549419265900,          !- Vertex 2 X-coordinate {m}
5.134238542200,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.549419261900,          !- Vertex 3 X-coordinate {m}
5.134238541100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.862534898100,          !- Vertex 4 X-coordinate {m}
4.003320825300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 6, Wall - 17,110 m2 - 344,6�, Surface Area: 17,110m2
BuildingSurface:Detailed,
GroundFloor:Zone6_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone6,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub3,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
18.674167726000,         !- Vertex 1 X-coordinate {m}
7.663633696100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.750631790000,         !- Vertex 2 X-coordinate {m}
6.305729350000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.750631785700,         !- Vertex 3 X-coordinate {m}
6.305729353500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
18.674167726000,         !- Vertex 4 X-coordinate {m}
7.663633696100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 6, Wall - 4,718 m2 - 256,5�, Surface Area: 4,718m2
BuildingSurface:Detailed,
GroundFloor:Zone6_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone6,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.025959159800,         !- Vertex 1 X-coordinate {m}
5.111571648400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.355152130000,         !- Vertex 2 X-coordinate {m}
3.742082970000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.355152138800,         !- Vertex 3 X-coordinate {m}
3.742082964900,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.025959160000,         !- Vertex 4 X-coordinate {m}
5.111571650000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 6, Wall - 0,679 m2 - 210,0�, Surface Area: 0,679m2
BuildingSurface:Detailed,
GroundFloor:Zone6_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone6,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.355152130000,         !- Vertex 1 X-coordinate {m}
3.742082970000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.530627700000,         !- Vertex 2 X-coordinate {m}
3.640772100000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.530627700000,         !- Vertex 3 X-coordinate {m}
3.640772100000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.355152138800,         !- Vertex 4 X-coordinate {m}
3.742082964900,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Ground floor - 15,153 m2 (Ground), Surface Area: 15,153m2
BuildingSurface:Detailed,
GroundFloor:Zone5_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone5,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
16,                      !- Number of Vertices
9.049813865000,          !- Vertex 1 X-coordinate {m}
0.986961754400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.544106966000,          !- Vertex 2 X-coordinate {m}
0.581329378700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.965115295900,          !- Vertex 3 X-coordinate {m}
0.289703436700,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
7.338143498200,          !- Vertex 4 X-coordinate {m}
0.124829347200,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
6.690593301700,          !- Vertex 5 X-coordinate {m}
0.093912919400,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
6.050765758900,          !- Vertex 6 X-coordinate {m}
0.198305347900,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
5.446624399500,          !- Vertex 7 X-coordinate {m}
0.433444172500,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
4.904573075900,          !- Vertex 8 X-coordinate {m}
0.789052705300,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
4.448302046900,          !- Vertex 9 X-coordinate {m}
1.249589143500,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
4.097752530300,          !- Vertex 10 X-coordinate {m}
1.794925859900,          !- Vertex 10 Y-coordinate {m}
0.000000000000,          !- Vertex 10 Z-coordinate {m}
3.858993206000,          !- Vertex 11 X-coordinate {m}
2.425670656900,          !- Vertex 11 Y-coordinate {m}
0.000000000000,          !- Vertex 11 Z-coordinate {m}
9.862534898100,          !- Vertex 12 X-coordinate {m}
4.003320825300,          !- Vertex 12 Y-coordinate {m}
0.000000000000,          !- Vertex 12 Z-coordinate {m}
9.964775911200,          !- Vertex 13 X-coordinate {m}
3.337770597800,          !- Vertex 13 Y-coordinate {m}
0.000000000000,          !- Vertex 13 Z-coordinate {m}
9.927835547800,          !- Vertex 14 X-coordinate {m}
2.690536087300,          !- Vertex 14 Y-coordinate {m}
0.000000000000,          !- Vertex 14 Z-coordinate {m}
9.757134808200,          !- Vertex 15 X-coordinate {m}
2.065125572600,          !- Vertex 15 Y-coordinate {m}
0.000000000000,          !- Vertex 15 Z-coordinate {m}
9.460134122000,          !- Vertex 16 X-coordinate {m}
1.488872441600,          !- Vertex 16 Y-coordinate {m}
0.000000000000;          !- Vertex 16 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,256 m2 - 81,3�, Surface Area: 2,256m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.964775911200,          !- Vertex 1 X-coordinate {m}
3.337770597800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.862534898100,          !- Vertex 2 X-coordinate {m}
4.003320825300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.862534900000,          !- Vertex 3 X-coordinate {m}
4.003320820000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.964775911200,          !- Vertex 4 X-coordinate {m}
3.337770597800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Partition - 20,795 m2 (ground floor, Zone 4), Surface Area: 1,1736
BuildingSurface:Detailed,
GroundFloor:Zone5_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone5,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone4_Partition_5_0_10036,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.862534898100,          !- Vertex 1 X-coordinate {m}
4.003320825300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.858993206000,          !- Vertex 2 X-coordinate {m}
2.425670656900,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.858993210000,          !- Vertex 3 X-coordinate {m}
2.425670660000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.862534900000,          !- Vertex 4 X-coordinate {m}
4.003320820000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Partition - 20,795 m2 (ground floor, Zone 4), Surface Area: 1,1736
BuildingSurface:Detailed,
GroundFloor:Zone4_Partition_5_0_10036,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone4,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone5_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858993206000,          !- Vertex 1 X-coordinate {m}
2.425670656900,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.862534896200,          !- Vertex 2 X-coordinate {m}
4.003320824800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.862534898100,          !- Vertex 3 X-coordinate {m}
4.003320825300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.858993205500,          !- Vertex 4 X-coordinate {m}
2.425670659100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,259 m2 - 249,3�, Surface Area: 2,259m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
3.858993206000,          !- Vertex 1 X-coordinate {m}
2.425670656900,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
4.097752530300,          !- Vertex 2 X-coordinate {m}
1.794925859900,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
4.097752530000,          !- Vertex 3 X-coordinate {m}
1.794925860000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.858993210000,          !- Vertex 4 X-coordinate {m}
2.425670660000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 237,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.097752530300,          !- Vertex 1 X-coordinate {m}
1.794925859900,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
4.448302046900,          !- Vertex 2 X-coordinate {m}
1.249589143500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
4.448302050000,          !- Vertex 3 X-coordinate {m}
1.249589140000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.097752530000,          !- Vertex 4 X-coordinate {m}
1.794925860000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 225,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.448302046900,          !- Vertex 1 X-coordinate {m}
1.249589143500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
4.904573075900,          !- Vertex 2 X-coordinate {m}
0.789052705300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
4.904573080000,          !- Vertex 3 X-coordinate {m}
0.789052710000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.448302050000,          !- Vertex 4 X-coordinate {m}
1.249589140000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 213,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.904573075900,          !- Vertex 1 X-coordinate {m}
0.789052705300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
5.446624399500,          !- Vertex 2 X-coordinate {m}
0.433444172500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
5.446624400000,          !- Vertex 3 X-coordinate {m}
0.433444170000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.904573080000,          !- Vertex 4 X-coordinate {m}
0.789052710000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 201,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.446624399500,          !- Vertex 1 X-coordinate {m}
0.433444172500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
6.050765758900,          !- Vertex 2 X-coordinate {m}
0.198305347900,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
6.050765760000,          !- Vertex 3 X-coordinate {m}
0.198305350000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
5.446624400000,          !- Vertex 4 X-coordinate {m}
0.433444170000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 189,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.050765758900,          !- Vertex 1 X-coordinate {m}
0.198305347900,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
6.690593301700,          !- Vertex 2 X-coordinate {m}
0.093912919400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
6.690593300000,          !- Vertex 3 X-coordinate {m}
0.093912920000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.050765760000,          !- Vertex 4 X-coordinate {m}
0.198305350000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 177,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.690593301700,          !- Vertex 1 X-coordinate {m}
0.093912919400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.338143498200,          !- Vertex 2 X-coordinate {m}
0.124829347200,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.338143500000,          !- Vertex 3 X-coordinate {m}
0.124829350000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.690593300000,          !- Vertex 4 X-coordinate {m}
0.093912920000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 165,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_11_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.338143498200,          !- Vertex 1 X-coordinate {m}
0.124829347200,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.965115295900,          !- Vertex 2 X-coordinate {m}
0.289703436700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.965115300000,          !- Vertex 3 X-coordinate {m}
0.289703440000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.338143500000,          !- Vertex 4 X-coordinate {m}
0.124829350000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 153,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_12_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.965115295900,          !- Vertex 1 X-coordinate {m}
0.289703436700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.544106966000,          !- Vertex 2 X-coordinate {m}
0.581329378700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.544106970000,          !- Vertex 3 X-coordinate {m}
0.581329380000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.965115300000,          !- Vertex 4 X-coordinate {m}
0.289703440000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 141,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_13_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.544106966000,          !- Vertex 1 X-coordinate {m}
0.581329378700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.049813865000,          !- Vertex 2 X-coordinate {m}
0.986961754400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.049813870000,          !- Vertex 3 X-coordinate {m}
0.986961750000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.544106970000,          !- Vertex 4 X-coordinate {m}
0.581329380000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 129,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_14_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.049813865000,          !- Vertex 1 X-coordinate {m}
0.986961754400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.460134122000,          !- Vertex 2 X-coordinate {m}
1.488872441600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.460134120000,          !- Vertex 3 X-coordinate {m}
1.488872440000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.049813870000,          !- Vertex 4 X-coordinate {m}
0.986961750000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 117,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_15_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.460134122000,          !- Vertex 1 X-coordinate {m}
1.488872441600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.757134808200,          !- Vertex 2 X-coordinate {m}
2.065125572600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.757134810000,          !- Vertex 3 X-coordinate {m}
2.065125570000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.460134120000,          !- Vertex 4 X-coordinate {m}
1.488872440000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 105,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_16_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.757134808200,          !- Vertex 1 X-coordinate {m}
2.065125572600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.927835547800,          !- Vertex 2 X-coordinate {m}
2.690536087300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.927835547800,          !- Vertex 3 X-coordinate {m}
2.690536087300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.757134810000,          !- Vertex 4 X-coordinate {m}
2.065125570000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 5, Wall - 2,172 m2 - 93,3�, Surface Area: 2,172m2
BuildingSurface:Detailed,
GroundFloor:Zone5_Wall_17_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
GroundFloor:Zone5,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.927835547800,          !- Vertex 1 X-coordinate {m}
2.690536087300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.964775911200,          !- Vertex 2 X-coordinate {m}
3.337770597800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.964775911200,          !- Vertex 3 X-coordinate {m}
3.337770597800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.927835547800,          !- Vertex 4 X-coordinate {m}
2.690536087300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Ground floor - 6,774 m2 (Ground), Surface Area: 6,774m2
BuildingSurface:Detailed,
GroundFloor:Zone2_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone2,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858993205500,          !- Vertex 1 X-coordinate {m}
2.425670659100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-1.353429907900,         !- Vertex 2 X-coordinate {m}
0.811504919100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-2.774477294100,         !- Vertex 3 X-coordinate {m}
1.631947011300,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
3.617966441100,          !- Vertex 4 X-coordinate {m}
3.448596595000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Wall - 18,280 m2 - 162,8�, Surface Area: 18,280m2
BuildingSurface:Detailed,
GroundFloor:Zone2_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone2,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:4_sub1,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-1.353429907900,         !- Vertex 1 X-coordinate {m}
0.811504919100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.858993205500,          !- Vertex 2 X-coordinate {m}
2.425670659100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.858993205500,          !- Vertex 3 X-coordinate {m}
2.425670659100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
-1.353429907900,         !- Vertex 4 X-coordinate {m}
0.811504919100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Partition - 3,521 m2 (ground floor, Zone 4), Surface Area: 0,6351
BuildingSurface:Detailed,
GroundFloor:Zone2_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone2,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone4_Partition_4_0_10038,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858993205500,          !- Vertex 1 X-coordinate {m}
2.425670659100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.617966441100,          !- Vertex 2 X-coordinate {m}
3.448596595000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.617966441100,          !- Vertex 3 X-coordinate {m}
3.448596595000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.858993205500,          !- Vertex 4 X-coordinate {m}
2.425670659100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Partition - 3,521 m2 (ground floor, Zone 4), Surface Area: 0,6351
BuildingSurface:Detailed,
GroundFloor:Zone4_Partition_4_0_10038,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone4,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone2_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.617966443000,          !- Vertex 1 X-coordinate {m}
3.448596595600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.858993206000,          !- Vertex 2 X-coordinate {m}
2.425670656900,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.858993205500,          !- Vertex 3 X-coordinate {m}
2.425670659100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.617966441100,          !- Vertex 4 X-coordinate {m}
3.448596595000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Partition - 22,263 m2 (ground floor, Zone 1), Surface Area: 1,2146
BuildingSurface:Detailed,
GroundFloor:Zone2_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone2,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone1_Partition_7_0_10040,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.617966441100,          !- Vertex 1 X-coordinate {m}
3.448596595000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477294100,         !- Vertex 2 X-coordinate {m}
1.631947011300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-2.774477294100,         !- Vertex 3 X-coordinate {m}
1.631947011300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.617966441100,          !- Vertex 4 X-coordinate {m}
3.448596595000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Partition - 22,263 m2 (ground floor, Zone 1), Surface Area: 1,2146
BuildingSurface:Detailed,
GroundFloor:Zone1_Partition_7_0_10040,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone2_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
-2.774477294100,         !- Vertex 1 X-coordinate {m}
1.631947011300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.617966441100,          !- Vertex 2 X-coordinate {m}
3.448596595000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.617966441100,          !- Vertex 3 X-coordinate {m}
3.448596595000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.774477294100,         !- Vertex 4 X-coordinate {m}
1.631947011300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 2, Wall - 5,497 m2 - 210,0�, Surface Area: 5,497m2
BuildingSurface:Detailed,
GroundFloor:Zone2_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone2,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-2.774477294100,         !- Vertex 1 X-coordinate {m}
1.631947011300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-1.353429907900,         !- Vertex 2 X-coordinate {m}
0.811504919100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-1.353429907900,         !- Vertex 3 X-coordinate {m}
0.811504919100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.774477294100,         !- Vertex 4 X-coordinate {m}
1.631947011300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Ground floor - 25,986 m2 (Ground), Surface Area: 25,986m2
BuildingSurface:Detailed,
GroundFloor:Zone1_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
6,                       !- Number of Vertices
11.075601157600,         !- Vertex 1 X-coordinate {m}
5.567959637500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477294100,         !- Vertex 2 X-coordinate {m}
1.631947011300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-3.350243437000,         !- Vertex 3 X-coordinate {m}
1.964365749400,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
-2.198711151300,         !- Vertex 4 X-coordinate {m}
3.958878184300,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
7.489809722300,          !- Vertex 5 X-coordinate {m}
6.491256781800,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
8.840888377200,          !- Vertex 6 X-coordinate {m}
6.827484887500,          !- Vertex 6 Y-coordinate {m}
0.000000000000;          !- Vertex 6 Z-coordinate {m}

! ground floor, Zone 1, Wall - 8,593 m2 - 29,4�, Surface Area: 8,593m2
BuildingSurface:Detailed,
GroundFloor:Zone1_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:4_sub3,               !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.075601157600,         !- Vertex 1 X-coordinate {m}
5.567959637500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.840888377200,          !- Vertex 2 X-coordinate {m}
6.827484887500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.840888377200,          !- Vertex 3 X-coordinate {m}
6.827484887500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
11.075601157600,         !- Vertex 4 X-coordinate {m}
5.567959637500,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Wall - 4,664 m2 - 346,0�, Surface Area: 4,664m2
BuildingSurface:Detailed,
GroundFloor:Zone1_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.840888377200,          !- Vertex 1 X-coordinate {m}
6.827484887500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.489809722300,          !- Vertex 2 X-coordinate {m}
6.491256781800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.489809722300,          !- Vertex 3 X-coordinate {m}
6.491256781800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.840888377200,          !- Vertex 4 X-coordinate {m}
6.827484887500,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Wall - 33,547 m2 - 345,4�, Surface Area: 33,547m2
BuildingSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.489809722300,          !- Vertex 1 X-coordinate {m}
6.491256781800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-2.198711151300,         !- Vertex 2 X-coordinate {m}
3.958878184300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-2.198711151300,         !- Vertex 3 X-coordinate {m}
3.958878184300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.489809722300,          !- Vertex 4 X-coordinate {m}
6.491256781800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Wall - 7,715 m2 - 300,0�, Surface Area: 7,715m2
BuildingSurface:Detailed,
GroundFloor:Zone1_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-2.198711151300,         !- Vertex 1 X-coordinate {m}
3.958878184300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-3.350243437000,         !- Vertex 2 X-coordinate {m}
1.964365749400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-3.350243437000,         !- Vertex 3 X-coordinate {m}
1.964365749400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
-2.198711151300,         !- Vertex 4 X-coordinate {m}
3.958878184300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Wall - 2,227 m2 - 210,0�, Surface Area: 2,227m2
BuildingSurface:Detailed,
GroundFloor:Zone1_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
-3.350243437000,         !- Vertex 1 X-coordinate {m}
1.964365749400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-2.774477294100,         !- Vertex 2 X-coordinate {m}
1.631947011300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-2.774477294100,         !- Vertex 3 X-coordinate {m}
1.631947011300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
-3.350243437000,         !- Vertex 4 X-coordinate {m}
1.964365749400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Partition - 20,657 m2 (ground floor, Zone 4), Surface Area: 1,1505
BuildingSurface:Detailed,
GroundFloor:Zone1_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone1,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone4_Partition_3_0_10042,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.617966441100,          !- Vertex 1 X-coordinate {m}
3.448596595000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.549419261900,          !- Vertex 2 X-coordinate {m}
5.134238541100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.549419261900,          !- Vertex 3 X-coordinate {m}
5.134238541100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.617966441100,          !- Vertex 4 X-coordinate {m}
3.448596595000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 1, Partition - 20,657 m2 (ground floor, Zone 4), Surface Area: 1,1505
BuildingSurface:Detailed,
GroundFloor:Zone4_Partition_3_0_10042,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Zone4,       !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Zone1_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.549419265900,          !- Vertex 1 X-coordinate {m}
5.134238542200,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.617966443000,          !- Vertex 2 X-coordinate {m}
3.448596595600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.617966441100,          !- Vertex 3 X-coordinate {m}
3.448596595000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.549419261900,          !- Vertex 4 X-coordinate {m}
5.134238541100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, Zone 4, Ground floor - 6,879 m2 (Ground), Surface Area: 6,879m2
BuildingSurface:Detailed,
GroundFloor:Zone4_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Zone4,       !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.862534896200,          !- Vertex 1 X-coordinate {m}
4.003320824800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.858993206000,          !- Vertex 2 X-coordinate {m}
2.425670656900,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.617966443000,          !- Vertex 3 X-coordinate {m}
3.448596595600,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
9.549419265900,          !- Vertex 4 X-coordinate {m}
5.134238542200,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}


! Block 1, office 4, Ground floor - 19.021 m2 (Ground), Surface Area: 19.021m2
BuildingSurface:Detailed,
Block1:Office4_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block1:Office4,          !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
13,                      !- Number of Vertices
9.263856456200,          !- Vertex 1 X-coordinate {m}
-4.176637457700,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.424521607500,          !- Vertex 2 X-coordinate {m}
-4.400944316500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
6.553242540700,          !- Vertex 3 X-coordinate {m}
-3.320560843500,         !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
7.586320196300,          !- Vertex 4 X-coordinate {m}
-1.520706226300,         !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
7.412509856400,          !- Vertex 5 X-coordinate {m}
-0.035616665400,         !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
7.414504108100,          !- Vertex 6 X-coordinate {m}
-0.035517863600,         !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
8.112520689900,          !- Vertex 7 X-coordinate {m}
0.149379303800,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
8.756841652100,          !- Vertex 8 X-coordinate {m}
0.475361832200,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
9.319307076600,          !- Vertex 9 X-coordinate {m}
0.928182720800,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
9.775334525500,          !- Vertex 10 X-coordinate {m}
1.488051524100,          !- Vertex 10 Y-coordinate {m}
0.000000000000,          !- Vertex 10 Z-coordinate {m}
9.940163969900,          !- Vertex 11 X-coordinate {m}
1.809275407000,          !- Vertex 11 Y-coordinate {m}
0.000000000000,          !- Vertex 11 Z-coordinate {m}
10.931588713400,         !- Vertex 12 X-coordinate {m}
2.162626219000,          !- Vertex 12 Y-coordinate {m}
0.000000000000,          !- Vertex 12 Z-coordinate {m}
12.425771215800,         !- Vertex 13 X-coordinate {m}
1.299959549000,          !- Vertex 13 Y-coordinate {m}
0.000000000000;          !- Vertex 13 Z-coordinate {m}

! Block 1, office 4, Ceiling - 19.021 m2, Surface Area: 19.0209
BuildingSurface:Detailed,
Block1:Office4_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Block1:Office4,          !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office11_Floor_0_0_10000,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
13,                      !- Number of Vertices
6.553242540600,          !- Vertex 1 X-coordinate {m}
-3.320560843700,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.424521607500,          !- Vertex 2 X-coordinate {m}
-4.400944316500,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.263856456200,          !- Vertex 3 X-coordinate {m}
-4.176637457700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.425771215800,         !- Vertex 4 X-coordinate {m}
1.299959549000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
10.931588713400,         !- Vertex 5 X-coordinate {m}
2.162626219000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
9.940163969900,          !- Vertex 6 X-coordinate {m}
1.809275407000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
9.775334525500,          !- Vertex 7 X-coordinate {m}
1.488051524100,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
9.319307076600,          !- Vertex 8 X-coordinate {m}
0.928182720800,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
8.756841652100,          !- Vertex 9 X-coordinate {m}
0.475361832200,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
8.112520689900,          !- Vertex 10 X-coordinate {m}
0.149379303800,          !- Vertex 10 Y-coordinate {m}
3.350000000000,          !- Vertex 10 Z-coordinate {m}
7.414504108100,          !- Vertex 11 X-coordinate {m}
-0.035517863600,         !- Vertex 11 Y-coordinate {m}
3.350000000000,          !- Vertex 11 Z-coordinate {m}
7.412509856000,          !- Vertex 12 X-coordinate {m}
-0.035616662500,         !- Vertex 12 Y-coordinate {m}
3.350000000000,          !- Vertex 12 Z-coordinate {m}
7.586320196800,          !- Vertex 13 X-coordinate {m}
-1.520706230700,         !- Vertex 13 Y-coordinate {m}
3.350000000000;          !- Vertex 13 Z-coordinate {m}

! Block 1, office 4, Ceiling - 19.021 m2, Surface Area: 19.0209
BuildingSurface:Detailed,
Block2:Office11_Floor_0_0_10000,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block2:Office11,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
13,                      !- Number of Vertices
9.263856457500,          !- Vertex 1 X-coordinate {m}
-4.176637460700,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.424521617400,          !- Vertex 2 X-coordinate {m}
-4.400944318000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.553242540000,          !- Vertex 3 X-coordinate {m}
-3.320560840000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.586320200000,          !- Vertex 4 X-coordinate {m}
-1.520706230000,         !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
7.412509860000,          !- Vertex 5 X-coordinate {m}
-0.035616670000,         !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
7.414504110000,          !- Vertex 6 X-coordinate {m}
-0.035517860000,         !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
8.112520690000,          !- Vertex 7 X-coordinate {m}
0.149379300000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
8.756841650000,          !- Vertex 8 X-coordinate {m}
0.475361830000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
9.319307080000,          !- Vertex 9 X-coordinate {m}
0.928182720000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
9.775334530000,          !- Vertex 10 X-coordinate {m}
1.488051520000,          !- Vertex 10 Y-coordinate {m}
3.350000000000,          !- Vertex 10 Z-coordinate {m}
9.940163970000,          !- Vertex 11 X-coordinate {m}
1.809275410000,          !- Vertex 11 Y-coordinate {m}
3.350000000000,          !- Vertex 11 Z-coordinate {m}
10.931588713400,         !- Vertex 12 X-coordinate {m}
2.162626219000,          !- Vertex 12 Y-coordinate {m}
3.350000000000,          !- Vertex 12 Z-coordinate {m}
12.425771213100,         !- Vertex 13 X-coordinate {m}
1.299959550500,          !- Vertex 13 Y-coordinate {m}
3.350000000000;          !- Vertex 13 Z-coordinate {m}

! Block 1, office 4, Wall - 2.910 m2 - 165.0°, Surface Area: 2.910m2
BuildingSurface:Detailed,
Block1:Office4_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Office4,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.424521607500,          !- Vertex 1 X-coordinate {m}
-4.400944316500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.263856456200,          !- Vertex 2 X-coordinate {m}
-4.176637457700,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.263856456200,          !- Vertex 3 X-coordinate {m}
-4.176637457700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.424521607500,          !- Vertex 4 X-coordinate {m}
-4.400944316500,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 21.185 m2 - 120.0°, Surface Area: 21.185m2
BuildingSurface:Detailed,
Block1:Office4_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Office4,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.263856456200,          !- Vertex 1 X-coordinate {m}
-4.176637457700,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.425771215800,         !- Vertex 2 X-coordinate {m}
1.299959549000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.425771215800,         !- Vertex 3 X-coordinate {m}
1.299959549000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.263856456200,          !- Vertex 4 X-coordinate {m}
-4.176637457700,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 5.780 m2 (Block 1, elevat_corridor0), Surface Area: 5.7799
BuildingSurface:Detailed,
Block1:Office4_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office4,          !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Elevat%corridor0_Partition_4_0_10001,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.425771215800,         !- Vertex 1 X-coordinate {m}
1.299959549000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.931588713400,         !- Vertex 2 X-coordinate {m}
2.162626219000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.931588713400,         !- Vertex 3 X-coordinate {m}
2.162626219000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.425771215800,         !- Vertex 4 X-coordinate {m}
1.299959549000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 5.780 m2 (Block 1, elevat_corridor0), Surface Area: 5.7799
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Partition_4_0_10001,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office4_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
10.931588713400,         !- Vertex 1 X-coordinate {m}
2.162626219000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.425771215800,         !- Vertex 2 X-coordinate {m}
1.299959549000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.425771215800,         !- Vertex 3 X-coordinate {m}
1.299959549000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.931588713400,         !- Vertex 4 X-coordinate {m}
2.162626219000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 3.526 m2 (Block 1, elevat_corridor0), Surface Area: 1.5583
BuildingSurface:Detailed,
Block1:Office4_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office4,          !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Elevat%corridor0_Partition_3_0_10002,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
10.931588713400,         !- Vertex 1 X-coordinate {m}
2.162626219000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.940163969900,          !- Vertex 2 X-coordinate {m}
1.809275407000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.940163969900,          !- Vertex 3 X-coordinate {m}
1.809275407000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.931588713400,         !- Vertex 4 X-coordinate {m}
2.162626219000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 3.526 m2 (Block 1, elevat_corridor0), Surface Area: 1.5583
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Partition_3_0_10002,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office4_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.940163969900,          !- Vertex 1 X-coordinate {m}
1.809275407000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.931588713400,         !- Vertex 2 X-coordinate {m}
2.162626219000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.931588713400,         !- Vertex 3 X-coordinate {m}
2.162626219000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.940163969900,          !- Vertex 4 X-coordinate {m}
1.809275407000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
BuildingSurface:Detailed,
Block1:Office4_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office4,          !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.940163969900,          !- Vertex 1 X-coordinate {m}
1.809275407000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.775334525500,          !- Vertex 2 X-coordinate {m}
1.488051524100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.775334525500,          !- Vertex 3 X-coordinate {m}
1.488051524100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.940163969900,          !- Vertex 4 X-coordinate {m}
1.809275407000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 2.419 m2 - 309.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office4_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office4,          !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.775334525500,          !- Vertex 1 X-coordinate {m}
1.488051524100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.319307076600,          !- Vertex 2 X-coordinate {m}
0.928182720800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.319307076600,          !- Vertex 3 X-coordinate {m}
0.928182720800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.775334525500,          !- Vertex 4 X-coordinate {m}
1.488051524100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 2.419 m2 - 321.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office4_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office4,          !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.319307076600,          !- Vertex 1 X-coordinate {m}
0.928182720800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.756841652100,          !- Vertex 2 X-coordinate {m}
0.475361832200,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.756841652100,          !- Vertex 3 X-coordinate {m}
0.475361832200,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
9.319307076600,          !- Vertex 4 X-coordinate {m}
0.928182720800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 2.419 m2 - 333.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office4_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office4,          !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.756841652100,          !- Vertex 1 X-coordinate {m}
0.475361832200,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.112520689900,          !- Vertex 2 X-coordinate {m}
0.149379303800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.112520689900,          !- Vertex 3 X-coordinate {m}
0.149379303800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.756841652100,          !- Vertex 4 X-coordinate {m}
0.475361832200,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 2.419 m2 - 345.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office4_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office4,          !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.112520689900,          !- Vertex 1 X-coordinate {m}
0.149379303800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.414504108100,          !- Vertex 2 X-coordinate {m}
-0.035517863600,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.414504108100,          !- Vertex 3 X-coordinate {m}
-0.035517863600,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.112520689900,          !- Vertex 4 X-coordinate {m}
0.149379303800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 5.009 m2 (Block 1, office 5_6), Surface Area: 5.0090
BuildingSurface:Detailed,
Block1:Office4_Partition_12_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office4,          !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Partition_4_0_10004,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
7.412509856400,          !- Vertex 1 X-coordinate {m}
-0.035616665400,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.586320196300,          !- Vertex 2 X-coordinate {m}
-1.520706226300,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.586320196800,          !- Vertex 3 X-coordinate {m}
-1.520706230700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.412509856000,          !- Vertex 4 X-coordinate {m}
-0.035616662500,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 5.009 m2 (Block 1, office 5_6), Surface Area: 5.0090
BuildingSurface:Detailed,
Block1:Office5%6_Partition_4_0_10004,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office4_Partition_12_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
7.586320196800,          !- Vertex 1 X-coordinate {m}
-1.520706230700,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.412509856000,          !- Vertex 2 X-coordinate {m}
-0.035616662500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.412509856000,          !- Vertex 3 X-coordinate {m}
-0.035616662500,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.586320196800,          !- Vertex 4 X-coordinate {m}
-1.520706230700,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 6.952 m2 (Block 1, office 5_6), Surface Area: 6.9521
BuildingSurface:Detailed,
Block1:Office4_Partition_13_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office4,          !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Partition_3_0_10005,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
7.586320196300,          !- Vertex 1 X-coordinate {m}
-1.520706226300,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
6.553242540700,          !- Vertex 2 X-coordinate {m}
-3.320560843500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
6.553242540600,          !- Vertex 3 X-coordinate {m}
-3.320560843700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.586320196800,          !- Vertex 4 X-coordinate {m}
-1.520706230700,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Partition - 6.952 m2 (Block 1, office 5_6), Surface Area: 6.9521
BuildingSurface:Detailed,
Block1:Office5%6_Partition_3_0_10005,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office4_Partition_13_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
6.553242540600,          !- Vertex 1 X-coordinate {m}
-3.320560843700,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
7.586320196800,          !- Vertex 2 X-coordinate {m}
-1.520706230700,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
7.586320196800,          !- Vertex 3 X-coordinate {m}
-1.520706230700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.553242540600,          !- Vertex 4 X-coordinate {m}
-3.320560843700,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 4, Wall - 7.239 m2 - 210.0°, Surface Area: 7.239m2
BuildingSurface:Detailed,
Block1:Office4_Wall_14_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Office4,          !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.553242540700,          !- Vertex 1 X-coordinate {m}
-3.320560843500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.424521607500,          !- Vertex 2 X-coordinate {m}
-4.400944316500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.424521607500,          !- Vertex 3 X-coordinate {m}
-4.400944316500,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.553242540600,          !- Vertex 4 X-coordinate {m}
-3.320560843700,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Ground floor - 15.097 m2 (Ground), Surface Area: 15.097m2
BuildingSurface:Detailed,
Block1:Office5%6_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block1:Office5%6,        !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
14,                      !- Number of Vertices
6.553242540600,          !- Vertex 1 X-coordinate {m}
-3.320560843700,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.167405636000,          !- Vertex 2 X-coordinate {m}
-0.788396726000,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.011270543900,          !- Vertex 3 X-coordinate {m}
0.627857541300,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
2.371776429200,          !- Vertex 4 X-coordinate {m}
0.997069640500,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
2.179625139000,          !- Vertex 5 X-coordinate {m}
1.718980833800,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
3.688014521800,          !- Vertex 6 X-coordinate {m}
2.117422519600,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
3.801886935800,          !- Vertex 7 X-coordinate {m}
1.818222497000,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
4.193433577800,          !- Vertex 8 X-coordinate {m}
1.211505645300,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
4.702567512700,          !- Vertex 9 X-coordinate {m}
0.699454136800,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
5.307037144500,          !- Vertex 10 X-coordinate {m}
0.304447079600,          !- Vertex 10 Y-coordinate {m}
0.000000000000,          !- Vertex 10 Z-coordinate {m}
5.980424249700,          !- Vertex 11 X-coordinate {m}
0.043748177500,          !- Vertex 11 Y-coordinate {m}
0.000000000000,          !- Vertex 11 Z-coordinate {m}
6.693298580600,          !- Vertex 12 X-coordinate {m}
-0.071248776400,         !- Vertex 12 Y-coordinate {m}
0.000000000000,          !- Vertex 12 Z-coordinate {m}
7.412509856000,          !- Vertex 13 X-coordinate {m}
-0.035616662500,         !- Vertex 13 Y-coordinate {m}
0.000000000000,          !- Vertex 13 Z-coordinate {m}
7.586320196800,          !- Vertex 14 X-coordinate {m}
-1.520706230700,         !- Vertex 14 Y-coordinate {m}
0.000000000000;          !- Vertex 14 Z-coordinate {m}

! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 3.5844
BuildingSurface:Detailed,
Block1:Office5%6_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office12_Floor_0_0_10006,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
2.167405640500,          !- Vertex 1 X-coordinate {m}
-0.788396729100,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
2.820418190000,          !- Vertex 2 X-coordinate {m}
-1.165413700000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.858047520000,          !- Vertex 3 X-coordinate {m}
0.631813010000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.447314238200,          !- Vertex 4 X-coordinate {m}
0.956170134700,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
4.193433580000,          !- Vertex 5 X-coordinate {m}
1.211505650000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
3.801886940000,          !- Vertex 6 X-coordinate {m}
1.818222500000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
3.688014520100,          !- Vertex 7 X-coordinate {m}
2.117422519800,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
2.179625140000,          !- Vertex 8 X-coordinate {m}
1.718980830000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
2.371776430000,          !- Vertex 9 X-coordinate {m}
0.997069640000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
3.011270540000,          !- Vertex 10 X-coordinate {m}
0.627857540000,          !- Vertex 10 Y-coordinate {m}
3.350000000000;          !- Vertex 10 Z-coordinate {m}

! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 3.5844
BuildingSurface:Detailed,
Block2:Office12_Floor_0_0_10006,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block2:Office12,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
2.820418190000,          !- Vertex 1 X-coordinate {m}
-1.165413700000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
2.167405640500,          !- Vertex 2 X-coordinate {m}
-0.788396729100,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.011270540000,          !- Vertex 3 X-coordinate {m}
0.627857540000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.371776430000,          !- Vertex 4 X-coordinate {m}
0.997069640000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
2.179625140000,          !- Vertex 5 X-coordinate {m}
1.718980830000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
3.688014520100,          !- Vertex 6 X-coordinate {m}
2.117422519800,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
3.801886940000,          !- Vertex 7 X-coordinate {m}
1.818222500000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
4.193433580000,          !- Vertex 8 X-coordinate {m}
1.211505650000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
4.447314238200,          !- Vertex 9 X-coordinate {m}
0.956170134700,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
3.858047520000,          !- Vertex 10 X-coordinate {m}
0.631813010000,          !- Vertex 10 Y-coordinate {m}
3.350000000000;          !- Vertex 10 Z-coordinate {m}

! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 4.4139
BuildingSurface:Detailed,
Block1:Office5%6_Ceiling_1_1_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office11_Floor_0_0_10007,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
5.306169501700,          !- Vertex 1 X-coordinate {m}
-2.600562887000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.553242540600,          !- Vertex 2 X-coordinate {m}
-3.320560843700,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
7.586320196800,          !- Vertex 3 X-coordinate {m}
-1.520706230700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.412509856000,          !- Vertex 4 X-coordinate {m}
-0.035616662500,         !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
6.693298580000,          !- Vertex 5 X-coordinate {m}
-0.071248780000,         !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
6.150688100000,          !- Vertex 6 X-coordinate {m}
0.016282153600,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
6.150688100000,          !- Vertex 7 X-coordinate {m}
-1.165413700000,         !- Vertex 7 Y-coordinate {m}
3.350000000000;          !- Vertex 7 Z-coordinate {m}

! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 4.4139
BuildingSurface:Detailed,
Block2:Office11_Floor_0_0_10007,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block2:Office11,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Ceiling_1_1_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
6.553242540000,          !- Vertex 1 X-coordinate {m}
-3.320560840000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.306169497600,          !- Vertex 2 X-coordinate {m}
-2.600562886400,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.150688100000,          !- Vertex 3 X-coordinate {m}
-1.165413700000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.150688100000,          !- Vertex 4 X-coordinate {m}
0.016282153600,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
6.693298580000,          !- Vertex 5 X-coordinate {m}
-0.071248780000,         !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
7.412509860000,          !- Vertex 6 X-coordinate {m}
-0.035616670000,         !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
7.586320200000,          !- Vertex 7 X-coordinate {m}
-1.520706230000,         !- Vertex 7 Y-coordinate {m}
3.350000000000;          !- Vertex 7 Z-coordinate {m}

! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 7.0990
BuildingSurface:Detailed,
Block1:Office5%6_Ceiling_1_2_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office13_Floor_0_0_10008,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
2.820418190000,          !- Vertex 1 X-coordinate {m}
-1.165413700000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.306169501700,          !- Vertex 2 X-coordinate {m}
-2.600562887000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.150688100000,          !- Vertex 3 X-coordinate {m}
-1.165413700000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.150688100000,          !- Vertex 4 X-coordinate {m}
0.016282153600,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
5.980424250000,          !- Vertex 5 X-coordinate {m}
0.043748180000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
5.307037140000,          !- Vertex 6 X-coordinate {m}
0.304447080000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
4.702567510000,          !- Vertex 7 X-coordinate {m}
0.699454140000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
4.447314238200,          !- Vertex 8 X-coordinate {m}
0.956170134700,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
3.858047520000,          !- Vertex 9 X-coordinate {m}
0.631813010000,          !- Vertex 9 Y-coordinate {m}
3.350000000000;          !- Vertex 9 Z-coordinate {m}

! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 7.0990
BuildingSurface:Detailed,
Block2:Office13_Floor_0_0_10008,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block2:Office13,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Ceiling_1_2_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
5.306169497600,          !- Vertex 1 X-coordinate {m}
-2.600562886400,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
2.820418194000,          !- Vertex 2 X-coordinate {m}
-1.165413702100,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.858047520000,          !- Vertex 3 X-coordinate {m}
0.631813010000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.447314238200,          !- Vertex 4 X-coordinate {m}
0.956170134700,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
4.702567510000,          !- Vertex 5 X-coordinate {m}
0.699454140000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
5.307037140000,          !- Vertex 6 X-coordinate {m}
0.304447080000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
5.980424250000,          !- Vertex 7 X-coordinate {m}
0.043748180000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
6.150688100000,          !- Vertex 8 X-coordinate {m}
0.016282153600,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
6.150688100000,          !- Vertex 9 X-coordinate {m}
-1.165413700000,         !- Vertex 9 Y-coordinate {m}
3.350000000000;          !- Vertex 9 Z-coordinate {m}

! Block 1, office 5_6, Wall - 16.965 m2 - 210.0°, Surface Area: 16.965m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Office5%6,        !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
2.167405636000,          !- Vertex 1 X-coordinate {m}
-0.788396726000,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
6.553242540600,          !- Vertex 2 X-coordinate {m}
-3.320560843700,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
6.553242540600,          !- Vertex 3 X-coordinate {m}
-3.320560843700,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.167405640500,          !- Vertex 4 X-coordinate {m}
-0.788396729100,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 2.412 m2 - 357.2°, Surface Area: 2.412m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.412509856000,          !- Vertex 1 X-coordinate {m}
-0.035616662500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
6.693298580600,          !- Vertex 2 X-coordinate {m}
-0.071248776400,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
6.693298580000,          !- Vertex 3 X-coordinate {m}
-0.071248780000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
7.412509856000,          !- Vertex 4 X-coordinate {m}
-0.035616662500,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 2.419 m2 - 9.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.693298580600,          !- Vertex 1 X-coordinate {m}
-0.071248776400,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
5.980424249700,          !- Vertex 2 X-coordinate {m}
0.043748177500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
5.980424250000,          !- Vertex 3 X-coordinate {m}
0.043748180000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
6.693298580000,          !- Vertex 4 X-coordinate {m}
-0.071248780000,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 2.419 m2 - 21.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.980424249700,          !- Vertex 1 X-coordinate {m}
0.043748177500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
5.307037144500,          !- Vertex 2 X-coordinate {m}
0.304447079600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
5.307037140000,          !- Vertex 3 X-coordinate {m}
0.304447080000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
5.980424250000,          !- Vertex 4 X-coordinate {m}
0.043748180000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 2.419 m2 - 33.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.307037144500,          !- Vertex 1 X-coordinate {m}
0.304447079600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
4.702567512700,          !- Vertex 2 X-coordinate {m}
0.699454136800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
4.702567510000,          !- Vertex 3 X-coordinate {m}
0.699454140000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
5.307037140000,          !- Vertex 4 X-coordinate {m}
0.304447080000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 2.419 m2 - 45.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.702567512700,          !- Vertex 1 X-coordinate {m}
0.699454136800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
4.193433577800,          !- Vertex 2 X-coordinate {m}
1.211505645300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
4.193433580000,          !- Vertex 3 X-coordinate {m}
1.211505650000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.702567510000,          !- Vertex 4 X-coordinate {m}
0.699454140000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 2.419 m2 - 57.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.193433577800,          !- Vertex 1 X-coordinate {m}
1.211505645300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.801886935800,          !- Vertex 2 X-coordinate {m}
1.818222497000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.801886940000,          !- Vertex 3 X-coordinate {m}
1.818222500000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
4.193433580000,          !- Vertex 4 X-coordinate {m}
1.211505650000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 1.072 m2 - 69.2°, Surface Area: 1.072m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_11_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
3.801886935800,          !- Vertex 1 X-coordinate {m}
1.818222497000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.688014521800,          !- Vertex 2 X-coordinate {m}
2.117422519600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.688014520100,          !- Vertex 3 X-coordinate {m}
2.117422519800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.801886940000,          !- Vertex 4 X-coordinate {m}
1.818222500000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Wall - 5.226 m2 - 345.2°, Surface Area: 5.226m2
BuildingSurface:Detailed,
Block1:Office5%6_Wall_12_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office5%6,        !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:4_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
3.688014521800,          !- Vertex 1 X-coordinate {m}
2.117422519600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.179625139000,          !- Vertex 2 X-coordinate {m}
1.718980833800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
2.179625140000,          !- Vertex 3 X-coordinate {m}
1.718980830000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.688014520100,          !- Vertex 4 X-coordinate {m}
2.117422519800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
BuildingSurface:Detailed,
Block1:Office5%6_Partition_13_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Wc_Partition_5_0_10009,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
2.179625139000,          !- Vertex 1 X-coordinate {m}
1.718980833800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.371776429200,          !- Vertex 2 X-coordinate {m}
0.997069640500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
2.371776430000,          !- Vertex 3 X-coordinate {m}
0.997069640000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.179625140000,          !- Vertex 4 X-coordinate {m}
1.718980830000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
BuildingSurface:Detailed,
Block1:Wc_Partition_5_0_10009,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Wc,               !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Partition_13_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
2.371776429100,          !- Vertex 1 X-coordinate {m}
0.997069641000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.179625138700,          !- Vertex 2 X-coordinate {m}
1.718980835000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
2.179625138700,          !- Vertex 3 X-coordinate {m}
1.718980835000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.371776429100,          !- Vertex 4 X-coordinate {m}
0.997069641000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
BuildingSurface:Detailed,
Block1:Office5%6_Partition_14_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Wc_Partition_4_0_10010,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
2.371776429200,          !- Vertex 1 X-coordinate {m}
0.997069640500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.011270543900,          !- Vertex 2 X-coordinate {m}
0.627857541300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.011270540000,          !- Vertex 3 X-coordinate {m}
0.627857540000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.371776430000,          !- Vertex 4 X-coordinate {m}
0.997069640000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
BuildingSurface:Detailed,
Block1:Wc_Partition_4_0_10010,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Wc,               !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Partition_14_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.011270545600,          !- Vertex 1 X-coordinate {m}
0.627857540300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.371776429100,          !- Vertex 2 X-coordinate {m}
0.997069641000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
2.371776429100,          !- Vertex 3 X-coordinate {m}
0.997069641000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.011270545600,          !- Vertex 4 X-coordinate {m}
0.627857540300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
BuildingSurface:Detailed,
Block1:Office5%6_Partition_15_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Office5%6,        !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Wc_Partition_3_0_10011,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.011270543900,          !- Vertex 1 X-coordinate {m}
0.627857541300,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.167405636000,          !- Vertex 2 X-coordinate {m}
-0.788396726000,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
2.167405640500,          !- Vertex 3 X-coordinate {m}
-0.788396729100,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
3.011270540000,          !- Vertex 4 X-coordinate {m}
0.627857540000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
BuildingSurface:Detailed,
Block1:Wc_Partition_3_0_10011,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Wc,               !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Office5%6_Partition_15_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
2.167405635100,          !- Vertex 1 X-coordinate {m}
-0.788396727400,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.011270545600,          !- Vertex 2 X-coordinate {m}
0.627857540300,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.011270545600,          !- Vertex 3 X-coordinate {m}
0.627857540300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.167405635100,          !- Vertex 4 X-coordinate {m}
-0.788396727400,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, wc, Ground floor - 4.140 m2 (Ground), Surface Area: 4.140m2
BuildingSurface:Detailed,
Block1:Wc_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block1:Wc,               !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
6,                       !- Number of Vertices
2.167405635100,          !- Vertex 1 X-coordinate {m}
-0.788396727400,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
0.380634285900,          !- Vertex 2 X-coordinate {m}
0.243196194000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
0.101698260700,          !- Vertex 3 X-coordinate {m}
1.170095580700,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
2.179625138700,          !- Vertex 4 X-coordinate {m}
1.718980835000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
2.371776429100,          !- Vertex 5 X-coordinate {m}
0.997069641000,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
3.011270545600,          !- Vertex 6 X-coordinate {m}
0.627857540300,          !- Vertex 6 Y-coordinate {m}
0.000000000000;          !- Vertex 6 Z-coordinate {m}

! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
BuildingSurface:Detailed,
Block1:Wc_Ceiling_1_0_0, !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Block1:Wc,               !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office12_Floor_0_0_10012,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
0.380634290000,          !- Vertex 1 X-coordinate {m}
0.243196190000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
2.167405635100,          !- Vertex 2 X-coordinate {m}
-0.788396727400,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.011270545600,          !- Vertex 3 X-coordinate {m}
0.627857540300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.371776429100,          !- Vertex 4 X-coordinate {m}
0.997069641000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
2.179625138700,          !- Vertex 5 X-coordinate {m}
1.718980835000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
0.101698260000,          !- Vertex 6 X-coordinate {m}
1.170095580000,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
BuildingSurface:Detailed,
Block2:Office12_Floor_0_0_10012,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block2:Office12,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Wc_Ceiling_1_0_0, !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
2.167405640500,          !- Vertex 1 X-coordinate {m}
-0.788396729100,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
0.380634290000,          !- Vertex 2 X-coordinate {m}
0.243196190000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
0.101698260000,          !- Vertex 3 X-coordinate {m}
1.170095580000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.179625140000,          !- Vertex 4 X-coordinate {m}
1.718980830000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
2.371776430000,          !- Vertex 5 X-coordinate {m}
0.997069640000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
3.011270540000,          !- Vertex 6 X-coordinate {m}
0.627857540000,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! Block 1, wc, Wall - 6.912 m2 - 210.0°, Surface Area: 6.912m2
BuildingSurface:Detailed,
Block1:Wc_Wall_2_0_0,    !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Wc,               !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
0.380634285900,          !- Vertex 1 X-coordinate {m}
0.243196194000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
2.167405635100,          !- Vertex 2 X-coordinate {m}
-0.788396727400,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
2.167405635100,          !- Vertex 3 X-coordinate {m}
-0.788396727400,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
0.380634290000,          !- Vertex 4 X-coordinate {m}
0.243196190000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, wc, Wall - 7.200 m2 - 345.2°, Surface Area: 7.200m2
BuildingSurface:Detailed,
Block1:Wc_Wall_6_0_0,    !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Wc,               !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:4_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
2.179625138700,          !- Vertex 1 X-coordinate {m}
1.718980835000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
0.101698260700,          !- Vertex 2 X-coordinate {m}
1.170095580700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
0.101698260000,          !- Vertex 3 X-coordinate {m}
1.170095580000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
2.179625138700,          !- Vertex 4 X-coordinate {m}
1.718980835000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, wc, Wall - 3.243 m2 - 253.3°, Surface Area: 3.243m2
BuildingSurface:Detailed,
Block1:Wc_Wall_7_0_0,    !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Wc,               !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
0.101698260700,          !- Vertex 1 X-coordinate {m}
1.170095580700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
0.380634285900,          !- Vertex 2 X-coordinate {m}
0.243196194000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
0.380634290000,          !- Vertex 3 X-coordinate {m}
0.243196190000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
0.101698260000,          !- Vertex 4 X-coordinate {m}
1.170095580000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Ground floor - 8.100 m2 (Ground), Surface Area: 8.100m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
9,                       !- Number of Vertices
12.425771215800,         !- Vertex 1 X-coordinate {m}
1.299959549000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.931588713400,         !- Vertex 2 X-coordinate {m}
2.162626219000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.940163969900,          !- Vertex 3 X-coordinate {m}
1.809275407000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
10.104993411000,         !- Vertex 4 X-coordinate {m}
2.130499288700,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
10.293876057900,         !- Vertex 5 X-coordinate {m}
2.827447964500,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
10.333727388200,         !- Vertex 6 X-coordinate {m}
3.548437550000,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
10.284325696500,         !- Vertex 7 X-coordinate {m}
3.866221093700,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
13.784269249100,         !- Vertex 8 X-coordinate {m}
4.811103841200,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
13.953161070500,         !- Vertex 9 X-coordinate {m}
3.945476386400,          !- Vertex 9 Y-coordinate {m}
0.000000000000;          !- Vertex 9 Z-coordinate {m}

! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Elevat%corridor1_Floor_0_0_10013,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
9.941251569300,          !- Vertex 1 X-coordinate {m}
1.811394951600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.931588713400,         !- Vertex 2 X-coordinate {m}
2.162626219000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.425771215800,         !- Vertex 3 X-coordinate {m}
1.299959549000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.953161070000,         !- Vertex 4 X-coordinate {m}
3.945476390000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
13.784269250000,         !- Vertex 5 X-coordinate {m}
4.811103840000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
10.284325700000,         !- Vertex 6 X-coordinate {m}
3.866221090000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
10.333727390000,         !- Vertex 7 X-coordinate {m}
3.548437550000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
10.293876060000,         !- Vertex 8 X-coordinate {m}
2.827447960000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
10.104993410000,         !- Vertex 9 X-coordinate {m}
2.130499290000,          !- Vertex 9 Y-coordinate {m}
3.350000000000;          !- Vertex 9 Z-coordinate {m}

! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Floor_0_0_10013,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
Surface,                 !- Outside Boundary Condition
Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
12.425771210000,         !- Vertex 1 X-coordinate {m}
1.299959550000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.931588720000,         !- Vertex 2 X-coordinate {m}
2.162626220000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.941251569300,          !- Vertex 3 X-coordinate {m}
1.811394951600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.104993410000,         !- Vertex 4 X-coordinate {m}
2.130499290000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
10.293876060000,         !- Vertex 5 X-coordinate {m}
2.827447960000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
10.333727390000,         !- Vertex 6 X-coordinate {m}
3.548437550000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
10.284325700000,         !- Vertex 7 X-coordinate {m}
3.866221090000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
13.784269250000,         !- Vertex 8 X-coordinate {m}
4.811103840000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
13.953161070000,         !- Vertex 9 X-coordinate {m}
3.945476390000,          !- Vertex 9 Y-coordinate {m}
3.350000000000;          !- Vertex 9 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.104993411000,         !- Vertex 1 X-coordinate {m}
2.130499288700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
9.940163969900,          !- Vertex 2 X-coordinate {m}
1.809275407000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
9.940163969900,          !- Vertex 3 X-coordinate {m}
1.809275407000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.104993410000,         !- Vertex 4 X-coordinate {m}
2.130499290000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 10.234 m2 - 120.0°, Surface Area: 10.234m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
12.425771215800,         !- Vertex 1 X-coordinate {m}
1.299959549000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.953161070500,         !- Vertex 2 X-coordinate {m}
3.945476386400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.953161070000,         !- Vertex 3 X-coordinate {m}
3.945476390000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.425771215800,         !- Vertex 4 X-coordinate {m}
1.299959549000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 2.955 m2 - 79.0°, Surface Area: 2.955m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.953161070500,         !- Vertex 1 X-coordinate {m}
3.945476386400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.784269249100,         !- Vertex 2 X-coordinate {m}
4.811103841200,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.784269250000,         !- Vertex 3 X-coordinate {m}
4.811103840000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.953161070000,         !- Vertex 4 X-coordinate {m}
3.945476390000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 12.145 m2 - 344.9°, Surface Area: 12.145m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:6_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.784269249100,         !- Vertex 1 X-coordinate {m}
4.811103841200,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.284325696500,         !- Vertex 2 X-coordinate {m}
3.866221093700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.284325700000,         !- Vertex 3 X-coordinate {m}
3.866221090000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.784269250000,         !- Vertex 4 X-coordinate {m}
4.811103840000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 1.077 m2 - 261.2°, Surface Area: 1.077m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.284325696500,         !- Vertex 1 X-coordinate {m}
3.866221093700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.333727388200,         !- Vertex 2 X-coordinate {m}
3.548437550000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.333727390000,         !- Vertex 3 X-coordinate {m}
3.548437550000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.284325700000,         !- Vertex 4 X-coordinate {m}
3.866221090000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 2.419 m2 - 273.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.333727388200,         !- Vertex 1 X-coordinate {m}
3.548437550000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.293876057900,         !- Vertex 2 X-coordinate {m}
2.827447964500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.293876060000,         !- Vertex 3 X-coordinate {m}
2.827447960000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.333727390000,         !- Vertex 4 X-coordinate {m}
3.548437550000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 1, elevat_corridor0, Wall - 2.419 m2 - 285.2°, Surface Area: 2.419m2
BuildingSurface:Detailed,
Block1:Elevat%corridor0_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block1:Elevat%corridor0, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:5_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.293876057900,         !- Vertex 1 X-coordinate {m}
2.827447964500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.104993411000,         !- Vertex 2 X-coordinate {m}
2.130499288700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.104993410000,         !- Vertex 3 X-coordinate {m}
2.130499290000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.293876060000,         !- Vertex 4 X-coordinate {m}
2.827447960000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Roof - 7.724 m2, Surface Area: 7.724m2
BuildingSurface:Detailed,
Block2:Office12_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
Block2:Office12,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
8,                       !- Number of Vertices
0.380634285900,          !- Vertex 1 X-coordinate {m}
0.243196194000,          !- Vertex 1 Y-coordinate {m}
8.700000000000,          !- Vertex 1 Z-coordinate {m}
2.820418194000,          !- Vertex 2 X-coordinate {m}
-1.165413702100,         !- Vertex 2 Y-coordinate {m}
8.700000000000,          !- Vertex 2 Z-coordinate {m}
3.858047518700,          !- Vertex 3 X-coordinate {m}
0.631813007700,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
4.447569565400,          !- Vertex 4 X-coordinate {m}
0.956310683000,          !- Vertex 4 Y-coordinate {m}
8.700000000000,          !- Vertex 4 Z-coordinate {m}
4.193130151500,          !- Vertex 5 X-coordinate {m}
1.212193152500,          !- Vertex 5 Y-coordinate {m}
8.700000000000,          !- Vertex 5 Z-coordinate {m}
3.801773460800,          !- Vertex 6 X-coordinate {m}
1.818576657300,          !- Vertex 6 Y-coordinate {m}
8.700000000000,          !- Vertex 6 Z-coordinate {m}
3.688024777600,          !- Vertex 7 X-coordinate {m}
2.117425228700,          !- Vertex 7 Y-coordinate {m}
8.700000000000,          !- Vertex 7 Z-coordinate {m}
0.101698260700,          !- Vertex 8 X-coordinate {m}
1.170095580700,          !- Vertex 8 Y-coordinate {m}
8.700000000000;          !- Vertex 8 Z-coordinate {m}

! Block 2, office 12, Wall - 1.711 m2 - 69.2°, Surface Area: 1.711m2
BuildingSurface:Detailed,
Block2:Office12_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office12,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
3.801773460800,          !- Vertex 1 X-coordinate {m}
1.818576657300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.688014520100,          !- Vertex 2 X-coordinate {m}
2.117422519800,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.688024777600,          !- Vertex 3 X-coordinate {m}
2.117425228700,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
3.801773460800,          !- Vertex 4 X-coordinate {m}
1.818576657300,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Wall - 19.845 m2 - 345.2°, Surface Area: 19.845m2
BuildingSurface:Detailed,
Block2:Office12_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office12,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
3.688014520100,          !- Vertex 1 X-coordinate {m}
2.117422519800,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
0.101698260000,          !- Vertex 2 X-coordinate {m}
1.170095580000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
0.101698260700,          !- Vertex 3 X-coordinate {m}
1.170095580700,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
3.688024777600,          !- Vertex 4 X-coordinate {m}
2.117425228700,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Wall - 5.179 m2 - 253.3°, Surface Area: 5.179m2
BuildingSurface:Detailed,
Block2:Office12_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Office12,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
0.101698260000,          !- Vertex 1 X-coordinate {m}
1.170095580000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
0.380634290000,          !- Vertex 2 X-coordinate {m}
0.243196190000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
0.380634285900,          !- Vertex 3 X-coordinate {m}
0.243196194000,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
0.101698260700,          !- Vertex 4 X-coordinate {m}
1.170095580700,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Wall - 15.072 m2 - 210.0°, Surface Area: 15.072m2
BuildingSurface:Detailed,
Block2:Office12_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Office12,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
0.380634290000,          !- Vertex 1 X-coordinate {m}
0.243196190000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
2.820418190000,          !- Vertex 2 X-coordinate {m}
-1.165413700000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
2.820418194000,          !- Vertex 3 X-coordinate {m}
-1.165413702100,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
0.380634285900,          !- Vertex 4 X-coordinate {m}
0.243196194000,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
BuildingSurface:Detailed,
Block2:Office12_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office12,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office13_Partition_4_0_10014,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
2.820418190000,          !- Vertex 1 X-coordinate {m}
-1.165413700000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.858047520000,          !- Vertex 2 X-coordinate {m}
0.631813010000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.858047518700,          !- Vertex 3 X-coordinate {m}
0.631813007700,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
2.820418194000,          !- Vertex 4 X-coordinate {m}
-1.165413702100,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
BuildingSurface:Detailed,
Block2:Office13_Partition_4_0_10014,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office13,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office12_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858047520000,          !- Vertex 1 X-coordinate {m}
0.631813010000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
2.820418194000,          !- Vertex 2 X-coordinate {m}
-1.165413702100,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
2.820418194000,          !- Vertex 3 X-coordinate {m}
-1.165413702100,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
3.858047518700,          !- Vertex 4 X-coordinate {m}
0.631813007700,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
BuildingSurface:Detailed,
Block2:Office12_Partition_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office12,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office13_Partition_3_0_10015,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
3.858047520000,          !- Vertex 1 X-coordinate {m}
0.631813010000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.447569568700,          !- Vertex 2 X-coordinate {m}
0.956310684800,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.447569565400,          !- Vertex 3 X-coordinate {m}
0.956310683000,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
3.858047518700,          !- Vertex 4 X-coordinate {m}
0.631813007700,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
BuildingSurface:Detailed,
Block2:Office13_Partition_3_0_10015,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office13,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office12_Partition_7_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
4.447569565400,          !- Vertex 1 X-coordinate {m}
0.956310683000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.858047520000,          !- Vertex 2 X-coordinate {m}
0.631813010000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.858047518700,          !- Vertex 3 X-coordinate {m}
0.631813007700,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
4.447569565400,          !- Vertex 4 X-coordinate {m}
0.956310683000,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
BuildingSurface:Detailed,
Block2:Office12_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office12,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.447569568700,          !- Vertex 1 X-coordinate {m}
0.956310684800,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.193130151500,          !- Vertex 2 X-coordinate {m}
1.212193152500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.193130151500,          !- Vertex 3 X-coordinate {m}
1.212193152500,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
4.447569565400,          !- Vertex 4 X-coordinate {m}
0.956310683000,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 12, Wall - 3.861 m2 - 57.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office12_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office12,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.193130151500,          !- Vertex 1 X-coordinate {m}
1.212193152500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
3.801773460800,          !- Vertex 2 X-coordinate {m}
1.818576657300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
3.801773460800,          !- Vertex 3 X-coordinate {m}
1.818576657300,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
4.193130151500,          !- Vertex 4 X-coordinate {m}
1.212193152500,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Roof - 8.106 m2, Surface Area: 8.106m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
9.936794260600,          !- Vertex 1 X-coordinate {m}
1.809814127200,          !- Vertex 1 Y-coordinate {m}
8.700000000000,          !- Vertex 1 Z-coordinate {m}
10.931588716500,         !- Vertex 2 X-coordinate {m}
2.162626217200,          !- Vertex 2 Y-coordinate {m}
8.700000000000,          !- Vertex 2 Z-coordinate {m}
12.425771213100,         !- Vertex 3 X-coordinate {m}
1.299959550500,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
13.953161070500,         !- Vertex 4 X-coordinate {m}
3.945476386400,          !- Vertex 4 Y-coordinate {m}
8.700000000000,          !- Vertex 4 Z-coordinate {m}
13.784269249100,         !- Vertex 5 X-coordinate {m}
4.811103841200,          !- Vertex 5 Y-coordinate {m}
8.700000000000,          !- Vertex 5 Z-coordinate {m}
10.282341368900,         !- Vertex 6 X-coordinate {m}
3.865685383000,          !- Vertex 6 Y-coordinate {m}
8.700000000000,          !- Vertex 6 Z-coordinate {m}
10.330033895200,         !- Vertex 7 X-coordinate {m}
3.546905830000,          !- Vertex 7 Y-coordinate {m}
8.700000000000,          !- Vertex 7 Z-coordinate {m}
10.290288871800,         !- Vertex 8 X-coordinate {m}
2.827456883300,          !- Vertex 8 Y-coordinate {m}
8.700000000000,          !- Vertex 8 Z-coordinate {m}
10.101526847700,         !- Vertex 9 X-coordinate {m}
2.130872421400,          !- Vertex 9 Y-coordinate {m}
8.700000000000;          !- Vertex 9 Z-coordinate {m}

! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Partition_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office11_Partition_3_0_10017,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
9.936794256000,          !- Vertex 1 X-coordinate {m}
1.809814125500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.931588720000,         !- Vertex 2 X-coordinate {m}
2.162626220000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.931588716500,         !- Vertex 3 X-coordinate {m}
2.162626217200,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
9.936794260600,          !- Vertex 4 X-coordinate {m}
1.809814127200,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
BuildingSurface:Detailed,
Block2:Office11_Partition_3_0_10017,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office11,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Elevat%corridor1_Partition_2_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
10.931588713400,         !- Vertex 1 X-coordinate {m}
2.162626219000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.936794260600,          !- Vertex 2 X-coordinate {m}
1.809814127200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.936794260600,          !- Vertex 3 X-coordinate {m}
1.809814127200,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.931588716500,         !- Vertex 4 X-coordinate {m}
2.162626217200,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Partition_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office11_Partition_2_0_10019,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
10.931588720000,         !- Vertex 1 X-coordinate {m}
2.162626220000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.425771210000,         !- Vertex 2 X-coordinate {m}
1.299959550000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.425771213100,         !- Vertex 3 X-coordinate {m}
1.299959550500,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.931588716500,         !- Vertex 4 X-coordinate {m}
2.162626217200,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
BuildingSurface:Detailed,
Block2:Office11_Partition_2_0_10019,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office11,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Elevat%corridor1_Partition_3_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.425771213100,         !- Vertex 1 X-coordinate {m}
1.299959550500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.931588713400,         !- Vertex 2 X-coordinate {m}
2.162626219000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.931588716500,         !- Vertex 3 X-coordinate {m}
2.162626217200,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
12.425771213100,         !- Vertex 4 X-coordinate {m}
1.299959550500,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 16.343 m2 - 120.0°, Surface Area: 16.343m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
12.425771210000,         !- Vertex 1 X-coordinate {m}
1.299959550000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.953161070000,         !- Vertex 2 X-coordinate {m}
3.945476390000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.953161070500,         !- Vertex 3 X-coordinate {m}
3.945476386400,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
12.425771213100,         !- Vertex 4 X-coordinate {m}
1.299959550500,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 4.718 m2 - 79.0°, Surface Area: 4.718m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.953161070000,         !- Vertex 1 X-coordinate {m}
3.945476390000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.784269250000,         !- Vertex 2 X-coordinate {m}
4.811103840000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.784269249100,         !- Vertex 3 X-coordinate {m}
4.811103841200,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
13.953161070500,         !- Vertex 4 X-coordinate {m}
3.945476386400,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 19.406 m2 - 344.9°, Surface Area: 19.406m2
