BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.784269250000,         !- Vertex 1 X-coordinate {m}
4.811103840000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.282341368900,         !- Vertex 2 X-coordinate {m}
3.865685383000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.282341368900,         !- Vertex 3 X-coordinate {m}
3.865685383000,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
13.784269249100,         !- Vertex 4 X-coordinate {m}
4.811103841200,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 1.724 m2 - 261.5°, Surface Area: 1.724m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.282341368900,         !- Vertex 1 X-coordinate {m}
3.865685383000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.330033895200,         !- Vertex 2 X-coordinate {m}
3.546905830000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.330033895200,         !- Vertex 3 X-coordinate {m}
3.546905830000,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.282341368900,         !- Vertex 4 X-coordinate {m}
3.865685383000,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 3.855 m2 - 273.2°, Surface Area: 3.855m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.330033895200,         !- Vertex 1 X-coordinate {m}
3.546905830000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.290288871800,         !- Vertex 2 X-coordinate {m}
2.827456883300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.290288871800,         !- Vertex 3 X-coordinate {m}
2.827456883300,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.330033895200,         !- Vertex 4 X-coordinate {m}
3.546905830000,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 3.861 m2 - 285.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.290288871800,         !- Vertex 1 X-coordinate {m}
2.827456883300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.101526847700,         !- Vertex 2 X-coordinate {m}
2.130872421400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.101526847700,         !- Vertex 3 X-coordinate {m}
2.130872421400,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.290288871800,         !- Vertex 4 X-coordinate {m}
2.827456883300,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, elevat_corridor1, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
BuildingSurface:Detailed,
Block2:Elevat%corridor1_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Elevat%corridor1, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.101526847700,         !- Vertex 1 X-coordinate {m}
2.130872421400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.936794256000,          !- Vertex 2 X-coordinate {m}
1.809814125500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.936794260600,          !- Vertex 3 X-coordinate {m}
1.809814127200,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.101526847700,         !- Vertex 4 X-coordinate {m}
2.130872421400,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Roof - 23.634 m2, Surface Area: 23.634m2
BuildingSurface:Detailed,
Block2:Office11_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
Block2:Office11,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
13,                      !- Number of Vertices
5.306169497600,          !- Vertex 1 X-coordinate {m}
-2.600562886400,         !- Vertex 1 Y-coordinate {m}
8.700000000000,          !- Vertex 1 Z-coordinate {m}
8.956895025100,          !- Vertex 2 X-coordinate {m}
-4.708310252400,         !- Vertex 2 Y-coordinate {m}
8.700000000000,          !- Vertex 2 Z-coordinate {m}
12.425771213100,         !- Vertex 3 X-coordinate {m}
1.299959550500,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
10.931588716500,         !- Vertex 4 X-coordinate {m}
2.162626217200,          !- Vertex 4 Y-coordinate {m}
8.700000000000,          !- Vertex 4 Z-coordinate {m}
9.936794260600,          !- Vertex 5 X-coordinate {m}
1.809814127200,          !- Vertex 5 Y-coordinate {m}
8.700000000000,          !- Vertex 5 Z-coordinate {m}
9.772061673500,          !- Vertex 6 X-coordinate {m}
1.488755832900,          !- Vertex 6 Y-coordinate {m}
8.700000000000,          !- Vertex 6 Z-coordinate {m}
9.316292558200,          !- Vertex 7 X-coordinate {m}
0.929170693900,          !- Vertex 7 Y-coordinate {m}
8.700000000000,          !- Vertex 7 Z-coordinate {m}
8.754138799100,          !- Vertex 8 X-coordinate {m}
0.476573560200,          !- Vertex 8 Y-coordinate {m}
8.700000000000,          !- Vertex 8 Z-coordinate {m}
8.110169213100,          !- Vertex 9 X-coordinate {m}
0.150745098300,          !- Vertex 9 Y-coordinate {m}
8.700000000000,          !- Vertex 9 Z-coordinate {m}
7.412528361200,          !- Vertex 10 X-coordinate {m}
-0.034074424600,         !- Vertex 10 Y-coordinate {m}
8.700000000000,          !- Vertex 10 Z-coordinate {m}
6.691706496300,          !- Vertex 11 X-coordinate {m}
-0.069807508300,         !- Vertex 11 Y-coordinate {m}
8.700000000000,          !- Vertex 11 Z-coordinate {m}
6.150688099500,          !- Vertex 12 X-coordinate {m}
0.017450330000,          !- Vertex 12 Y-coordinate {m}
8.700000000000,          !- Vertex 12 Z-coordinate {m}
6.150688096900,          !- Vertex 13 X-coordinate {m}
-1.165413706400,         !- Vertex 13 Y-coordinate {m}
8.700000000000;          !- Vertex 13 Z-coordinate {m}

! Block 2, office 11, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
BuildingSurface:Detailed,
Block2:Office11_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.936794260600,          !- Vertex 1 X-coordinate {m}
1.809814127200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.772061673500,          !- Vertex 2 X-coordinate {m}
1.488755832900,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.772061673500,          !- Vertex 3 X-coordinate {m}
1.488755832900,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
9.936794260600,          !- Vertex 4 X-coordinate {m}
1.809814127200,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 3.861 m2 - 309.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office11_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.772061673500,          !- Vertex 1 X-coordinate {m}
1.488755832900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
9.316292558200,          !- Vertex 2 X-coordinate {m}
0.929170693900,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
9.316292558200,          !- Vertex 3 X-coordinate {m}
0.929170693900,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
9.772061673500,          !- Vertex 4 X-coordinate {m}
1.488755832900,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 3.861 m2 - 321.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office11_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
9.316292558200,          !- Vertex 1 X-coordinate {m}
0.929170693900,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.754138799100,          !- Vertex 2 X-coordinate {m}
0.476573560200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.754138799100,          !- Vertex 3 X-coordinate {m}
0.476573560200,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
9.316292558200,          !- Vertex 4 X-coordinate {m}
0.929170693900,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 3.861 m2 - 333.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office11_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.754138799100,          !- Vertex 1 X-coordinate {m}
0.476573560200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.110169213100,          !- Vertex 2 X-coordinate {m}
0.150745098300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.110169213100,          !- Vertex 3 X-coordinate {m}
0.150745098300,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
8.754138799100,          !- Vertex 4 X-coordinate {m}
0.476573560200,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 3.861 m2 - 345.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office11_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.110169213100,          !- Vertex 1 X-coordinate {m}
0.150745098300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
7.412528361200,          !- Vertex 2 X-coordinate {m}
-0.034074424600,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
7.412528361200,          !- Vertex 3 X-coordinate {m}
-0.034074424600,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
8.110169213100,          !- Vertex 4 X-coordinate {m}
0.150745098300,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 3.861 m2 - 357.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office11_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
7.412528361200,          !- Vertex 1 X-coordinate {m}
-0.034074424600,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.691706496300,          !- Vertex 2 X-coordinate {m}
-0.069807508300,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.691706496300,          !- Vertex 3 X-coordinate {m}
-0.069807508300,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
7.412528361200,          !- Vertex 4 X-coordinate {m}
-0.034074424600,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 2.932 m2 - 9.2°, Surface Area: 2.932m2
BuildingSurface:Detailed,
Block2:Office11_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office11,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.691706496300,          !- Vertex 1 X-coordinate {m}
-0.069807508300,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.150688099500,          !- Vertex 2 X-coordinate {m}
0.017450330000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.150688099500,          !- Vertex 3 X-coordinate {m}
0.017450330000,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
6.691706496300,          !- Vertex 4 X-coordinate {m}
-0.069807508300,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
BuildingSurface:Detailed,
Block2:Office11_Partition_11_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office11,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office13_Partition_7_0_10020,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
6.150688099500,          !- Vertex 1 X-coordinate {m}
0.017450330000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.150688100000,          !- Vertex 2 X-coordinate {m}
-1.165413700000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.150688096900,          !- Vertex 3 X-coordinate {m}
-1.165413706400,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
6.150688099500,          !- Vertex 4 X-coordinate {m}
0.017450330000,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
BuildingSurface:Detailed,
Block2:Office13_Partition_7_0_10020,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office13,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office11_Partition_11_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
6.150688100000,          !- Vertex 1 X-coordinate {m}
-1.165413700000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.150688099500,          !- Vertex 2 X-coordinate {m}
0.017450325100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.150688099500,          !- Vertex 3 X-coordinate {m}
0.017450325100,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
6.150688099500,          !- Vertex 4 X-coordinate {m}
-1.165413702100,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
BuildingSurface:Detailed,
Block2:Office11_Partition_12_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office11,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office13_Partition_6_0_10022,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
6.150688100000,          !- Vertex 1 X-coordinate {m}
-1.165413700000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.306169497600,          !- Vertex 2 X-coordinate {m}
-2.600562886400,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
5.306169497600,          !- Vertex 3 X-coordinate {m}
-2.600562886400,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
6.150688096900,          !- Vertex 4 X-coordinate {m}
-1.165413706400,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
BuildingSurface:Detailed,
Block2:Office13_Partition_6_0_10022,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
Block2:Office13,         !- Zone Name
Surface,                 !- Outside Boundary Condition
Block2:Office11_Partition_12_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
5.306169497600,          !- Vertex 1 X-coordinate {m}
-2.600562886400,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
6.150688100000,          !- Vertex 2 X-coordinate {m}
-1.165413700000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
6.150688099500,          !- Vertex 3 X-coordinate {m}
-1.165413702100,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
5.306169497600,          !- Vertex 4 X-coordinate {m}
-2.600562886400,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 22.553 m2 - 210.0°, Surface Area: 22.553m2
BuildingSurface:Detailed,
Block2:Office11_Wall_13_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Office11,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.306169497600,          !- Vertex 1 X-coordinate {m}
-2.600562886400,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.956895025100,          !- Vertex 2 X-coordinate {m}
-4.708310252400,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.956895025100,          !- Vertex 3 X-coordinate {m}
-4.708310252400,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
5.306169497600,          !- Vertex 4 X-coordinate {m}
-2.600562886400,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 11, Wall - 37.117 m2 - 120.0°, Surface Area: 37.117m2
BuildingSurface:Detailed,
Block2:Office11_Wall_14_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Office11,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.956895025100,          !- Vertex 1 X-coordinate {m}
-4.708310252400,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.425771213100,         !- Vertex 2 X-coordinate {m}
1.299959550500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.425771213100,         !- Vertex 3 X-coordinate {m}
1.299959550500,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
8.956895025100,          !- Vertex 4 X-coordinate {m}
-4.708310252400,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 13, Roof - 7.100 m2, Surface Area: 7.100m2
BuildingSurface:Detailed,
Block2:Office13_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
Block2:Office13,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
2.820418194000,          !- Vertex 1 X-coordinate {m}
-1.165413702100,         !- Vertex 1 Y-coordinate {m}
8.700000000000,          !- Vertex 1 Z-coordinate {m}
5.306169497600,          !- Vertex 2 X-coordinate {m}
-2.600562886400,         !- Vertex 2 Y-coordinate {m}
8.700000000000,          !- Vertex 2 Z-coordinate {m}
6.150688099500,          !- Vertex 3 X-coordinate {m}
-1.165413702100,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
6.150688099500,          !- Vertex 4 X-coordinate {m}
0.017450325100,          !- Vertex 4 Y-coordinate {m}
8.700000000000,          !- Vertex 4 Z-coordinate {m}
5.979206992700,          !- Vertex 5 X-coordinate {m}
0.045107554400,          !- Vertex 5 Y-coordinate {m}
8.700000000000,          !- Vertex 5 Z-coordinate {m}
5.306169497600,          !- Vertex 6 X-coordinate {m}
0.305648423700,          !- Vertex 6 Y-coordinate {m}
8.700000000000,          !- Vertex 6 Z-coordinate {m}
4.702008979400,          !- Vertex 7 X-coordinate {m}
0.700428213400,          !- Vertex 7 Y-coordinate {m}
8.700000000000,          !- Vertex 7 Z-coordinate {m}
4.447569565400,          !- Vertex 8 X-coordinate {m}
0.956310683000,          !- Vertex 8 Y-coordinate {m}
8.700000000000,          !- Vertex 8 Z-coordinate {m}
3.858047518700,          !- Vertex 9 X-coordinate {m}
0.631813007700,          !- Vertex 9 Y-coordinate {m}
8.700000000000;          !- Vertex 9 Z-coordinate {m}

! Block 2, office 13, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
BuildingSurface:Detailed,
Block2:Office13_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office13,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
4.702008979400,          !- Vertex 1 X-coordinate {m}
0.700428213400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.447569565400,          !- Vertex 2 X-coordinate {m}
0.956310683000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.447569565400,          !- Vertex 3 X-coordinate {m}
0.956310683000,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
4.702008979400,          !- Vertex 4 X-coordinate {m}
0.700428213400,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 13, Wall - 15.356 m2 - 210.0°, Surface Area: 15.356m2
BuildingSurface:Detailed,
Block2:Office13_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
Block2:Office13,         !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
2.820418194000,          !- Vertex 1 X-coordinate {m}
-1.165413702100,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.306169497600,          !- Vertex 2 X-coordinate {m}
-2.600562886400,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
5.306169497600,          !- Vertex 3 X-coordinate {m}
-2.600562886400,         !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
2.820418194000,          !- Vertex 4 X-coordinate {m}
-1.165413702100,         !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 13, Wall - 0.929 m2 - 9.2°, Surface Area: 0.929m2
BuildingSurface:Detailed,
Block2:Office13_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office13,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
6.150688099500,          !- Vertex 1 X-coordinate {m}
0.017450325100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.979206992700,          !- Vertex 2 X-coordinate {m}
0.045107554400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
5.979206992700,          !- Vertex 3 X-coordinate {m}
0.045107554400,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
6.150688099500,          !- Vertex 4 X-coordinate {m}
0.017450325100,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 13, Wall - 3.861 m2 - 21.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office13_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office13,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.979206992700,          !- Vertex 1 X-coordinate {m}
0.045107554400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
5.306169497600,          !- Vertex 2 X-coordinate {m}
0.305648423700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
5.306169497600,          !- Vertex 3 X-coordinate {m}
0.305648423700,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
5.979206992700,          !- Vertex 4 X-coordinate {m}
0.045107554400,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! Block 2, office 13, Wall - 3.861 m2 - 33.2°, Surface Area: 3.861m2
BuildingSurface:Detailed,
Block2:Office13_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part_Rounds,         !- Construction Name
Block2:Office13,         !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub1,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
5.306169497600,          !- Vertex 1 X-coordinate {m}
0.305648423700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
4.702008979400,          !- Vertex 2 X-coordinate {m}
0.700428213400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
4.702008979400,          !- Vertex 3 X-coordinate {m}
0.700428213400,          !- Vertex 3 Y-coordinate {m}
8.700000000000,          !- Vertex 3 Z-coordinate {m}
5.306169497600,          !- Vertex 4 X-coordinate {m}
0.305648423700,          !- Vertex 4 Y-coordinate {m}
8.700000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
BuildingSurface:Detailed,
GroundFloor:Office3_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
UndergroundFloor:Zone1_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
13.301443020000,         !- Vertex 1 X-coordinate {m}
5.963886070000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070000,         !- Vertex 2 X-coordinate {m}
5.387407170000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.927741266900,          !- Vertex 3 X-coordinate {m}
6.689820562700,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
8.784363073900,          !- Vertex 4 X-coordinate {m}
6.748296208000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
8.780909666400,          !- Vertex 5 X-coordinate {m}
6.838830939700,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
10.498266506300,         !- Vertex 6 X-coordinate {m}
9.813380240100,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
12.556444674400,         !- Vertex 7 X-coordinate {m}
8.625090522800,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
12.718944675300,         !- Vertex 8 X-coordinate {m}
8.906548776400,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
14.430028763700,         !- Vertex 9 X-coordinate {m}
7.918653919600,          !- Vertex 9 Y-coordinate {m}
0.000000000000;          !- Vertex 9 Z-coordinate {m}

! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Ceiling_1_0_10000,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
8.927741270000,          !- Vertex 1 X-coordinate {m}
6.689820560000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070000,         !- Vertex 2 X-coordinate {m}
5.387407170000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.301443020000,         !- Vertex 3 X-coordinate {m}
5.963886070000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.430028760000,         !- Vertex 4 X-coordinate {m}
7.918653920000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
12.718944670000,         !- Vertex 5 X-coordinate {m}
8.906548780000,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
12.556444670000,         !- Vertex 6 X-coordinate {m}
8.625090520000,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
10.498266510000,         !- Vertex 7 X-coordinate {m}
9.813380240000,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
8.780909670000,          !- Vertex 8 X-coordinate {m}
6.838830940000,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
8.784363070000,          !- Vertex 9 X-coordinate {m}
6.748296210000,          !- Vertex 9 Y-coordinate {m}
0.000000000000;          !- Vertex 9 Z-coordinate {m}

! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
BuildingSurface:Detailed,
GroundFloor:Office3_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Floor_0_0_10001,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
8.927741266900,          !- Vertex 1 X-coordinate {m}
6.689820562700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070400,         !- Vertex 2 X-coordinate {m}
5.387407170400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.191232050200,         !- Vertex 3 X-coordinate {m}
5.934288220300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.360186785200,         !- Vertex 4 X-coordinate {m}
7.958977202800,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
12.718944675300,         !- Vertex 5 X-coordinate {m}
8.906548776400,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
12.556444674400,         !- Vertex 6 X-coordinate {m}
8.625090522800,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
10.498266506300,         !- Vertex 7 X-coordinate {m}
9.813380240100,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
8.780909666400,          !- Vertex 8 X-coordinate {m}
6.838830939700,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
8.784363073900,          !- Vertex 9 X-coordinate {m}
6.748296208000,          !- Vertex 9 Y-coordinate {m}
3.350000000000;          !- Vertex 9 Z-coordinate {m}

! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
BuildingSurface:Detailed,
FirstFloor:Office10_Floor_0_0_10001,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
13.191232050900,         !- Vertex 1 X-coordinate {m}
5.934288218700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070400,         !- Vertex 2 X-coordinate {m}
5.387407170400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.927741266900,          !- Vertex 3 X-coordinate {m}
6.689820562700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.784363073900,          !- Vertex 4 X-coordinate {m}
6.748296208000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
8.780909666400,          !- Vertex 5 X-coordinate {m}
6.838830939700,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
10.498266506400,         !- Vertex 6 X-coordinate {m}
9.813380240000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
12.556444670000,         !- Vertex 7 X-coordinate {m}
8.625090520000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
12.718944670000,         !- Vertex 8 X-coordinate {m}
8.906548780000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
14.360186785200,         !- Vertex 9 X-coordinate {m}
7.958977202800,          !- Vertex 9 Y-coordinate {m}
3.350000000000;          !- Vertex 9 Z-coordinate {m}

! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
BuildingSurface:Detailed,
GroundFloor:Office3_Ceiling_1_1_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b1_Floor_0_0_10002,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.191232050200,         !- Vertex 1 X-coordinate {m}
5.934288220300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.301443018700,         !- Vertex 2 X-coordinate {m}
5.963886068600,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.317528761000,         !- Vertex 3 X-coordinate {m}
7.723798203300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.247686780000,         !- Vertex 4 X-coordinate {m}
7.764121490000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Floor_0_0_10002,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Ceiling_1_1_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.301443020000,         !- Vertex 1 X-coordinate {m}
5.963886070000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.191232050900,         !- Vertex 2 X-coordinate {m}
5.934288218700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.247686778400,         !- Vertex 3 X-coordinate {m}
7.764121490500,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.317528761000,         !- Vertex 4 X-coordinate {m}
7.723798203300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Wall - 8.643 m2 - 210.3�, Surface Area: 8.643m2
BuildingSurface:Detailed,
GroundFloor:Office3_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:2_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.927741266900,          !- Vertex 1 X-coordinate {m}
6.689820562700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070000,         !- Vertex 2 X-coordinate {m}
5.387407170000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
11.154858070400,         !- Vertex 3 X-coordinate {m}
5.387407170400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.927741266900,          !- Vertex 4 X-coordinate {m}
6.689820562700,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Wall - 7.446 m2 - 165.0�, Surface Area: 7.446m2
BuildingSurface:Detailed,
GroundFloor:Office3_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.154858070000,         !- Vertex 1 X-coordinate {m}
5.387407170000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.301443020000,         !- Vertex 2 X-coordinate {m}
5.963886070000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.301443018700,         !- Vertex 3 X-coordinate {m}
5.963886068600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
11.154858070400,         !- Vertex 4 X-coordinate {m}
5.387407170400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
BuildingSurface:Detailed,
GroundFloor:Office3_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a1_Partition_5_0_10003,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.301443020000,         !- Vertex 1 X-coordinate {m}
5.963886070000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.267528763700,         !- Vertex 2 X-coordinate {m}
7.637195663400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.267528763700,         !- Vertex 3 X-coordinate {m}
7.637195663400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.301443018700,         !- Vertex 4 X-coordinate {m}
5.963886068600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
BuildingSurface:Detailed,
GroundFloor:Corridor%a1_Partition_5_0_10003,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a1, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.267528763700,         !- Vertex 1 X-coordinate {m}
7.637195663400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.301443018700,         !- Vertex 2 X-coordinate {m}
5.963886068600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.301443018700,         !- Vertex 3 X-coordinate {m}
5.963886068600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.267528763700,         !- Vertex 4 X-coordinate {m}
7.637195663400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
BuildingSurface:Detailed,
GroundFloor:Office3_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_11_0_10005,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.267528763700,         !- Vertex 1 X-coordinate {m}
7.637195663400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.430028763700,         !- Vertex 2 X-coordinate {m}
7.918653919600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.430028763700,         !- Vertex 3 X-coordinate {m}
7.918653919600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.267528763700,         !- Vertex 4 X-coordinate {m}
7.637195663400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_11_0_10005,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.430028763700,         !- Vertex 1 X-coordinate {m}
7.918653919600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.267528763700,         !- Vertex 2 X-coordinate {m}
7.637195663400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.267528763700,         !- Vertex 3 X-coordinate {m}
7.637195663400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.430028763700,         !- Vertex 4 X-coordinate {m}
7.918653919600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
BuildingSurface:Detailed,
GroundFloor:Office3_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_10_0_10006,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.430028763700,         !- Vertex 1 X-coordinate {m}
7.918653919600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.374302289600,         !- Vertex 2 X-coordinate {m}
8.528177881400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.374302289600,         !- Vertex 3 X-coordinate {m}
8.528177881400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.430028763700,         !- Vertex 4 X-coordinate {m}
7.918653919600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_10_0_10006,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.374302289600,         !- Vertex 1 X-coordinate {m}
8.528177881400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.430028763700,         !- Vertex 2 X-coordinate {m}
7.918653919600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.430028763700,         !- Vertex 3 X-coordinate {m}
7.918653919600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.374302289600,         !- Vertex 4 X-coordinate {m}
8.528177881400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
BuildingSurface:Detailed,
GroundFloor:Office3_Partition_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Partition_2_0_10007,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.374302289600,         !- Vertex 1 X-coordinate {m}
8.528177881400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.718944675300,         !- Vertex 2 X-coordinate {m}
8.906548776400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.718944675300,         !- Vertex 3 X-coordinate {m}
8.906548776400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.374302289600,         !- Vertex 4 X-coordinate {m}
8.528177881400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
BuildingSurface:Detailed,
GroundFloor:Office2_Partition_2_0_10007,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Partition_7_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.718944675300,         !- Vertex 1 X-coordinate {m}
8.906548776400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.374302289600,         !- Vertex 2 X-coordinate {m}
8.528177881400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.374302289600,         !- Vertex 3 X-coordinate {m}
8.528177881400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.718944675300,         !- Vertex 4 X-coordinate {m}
8.906548776400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
BuildingSurface:Detailed,
GroundFloor:Office3_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Partition_9_0_10008,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.718944675300,         !- Vertex 1 X-coordinate {m}
8.906548776400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.556444674400,         !- Vertex 2 X-coordinate {m}
8.625090522800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.556444674400,         !- Vertex 3 X-coordinate {m}
8.625090522800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.718944675300,         !- Vertex 4 X-coordinate {m}
8.906548776400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
BuildingSurface:Detailed,
GroundFloor:Office2_Partition_9_0_10008,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.556444674400,         !- Vertex 1 X-coordinate {m}
8.625090522800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.718944675300,         !- Vertex 2 X-coordinate {m}
8.906548776400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.718944675300,         !- Vertex 3 X-coordinate {m}
8.906548776400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.556444674400,         !- Vertex 4 X-coordinate {m}
8.625090522800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
BuildingSurface:Detailed,
GroundFloor:Office3_Partition_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Partition_8_0_10009,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.556444674400,         !- Vertex 1 X-coordinate {m}
8.625090522800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.498266506300,         !- Vertex 2 X-coordinate {m}
9.813380240100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.498266506300,         !- Vertex 3 X-coordinate {m}
9.813380240100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.556444674400,         !- Vertex 4 X-coordinate {m}
8.625090522800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
BuildingSurface:Detailed,
GroundFloor:Office2_Partition_8_0_10009,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office3_Partition_9_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
10.498266506300,         !- Vertex 1 X-coordinate {m}
9.813380240100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.556444674400,         !- Vertex 2 X-coordinate {m}
8.625090522800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.556444674400,         !- Vertex 3 X-coordinate {m}
8.625090522800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.498266506300,         !- Vertex 4 X-coordinate {m}
9.813380240100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Wall - 11.506 m2 - 300.0�, Surface Area: 11.506m2
BuildingSurface:Detailed,
GroundFloor:Office3_Wall_10_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.498266506300,         !- Vertex 1 X-coordinate {m}
9.813380240100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.780909666400,          !- Vertex 2 X-coordinate {m}
6.838830939700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.780909666400,          !- Vertex 3 X-coordinate {m}
6.838830939700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.498266506300,         !- Vertex 4 X-coordinate {m}
9.813380240100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Wall - 0.304 m2 - 267.8�, Surface Area: 0.304m2
BuildingSurface:Detailed,
GroundFloor:Office3_Wall_11_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.780909666400,          !- Vertex 1 X-coordinate {m}
6.838830939700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.784363073900,          !- Vertex 2 X-coordinate {m}
6.748296208000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.784363073900,          !- Vertex 3 X-coordinate {m}
6.748296208000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.780909666400,          !- Vertex 4 X-coordinate {m}
6.838830939700,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 3, Wall - 0.519 m2 - 202.2�, Surface Area: 0.519m2
BuildingSurface:Detailed,
GroundFloor:Office3_Wall_12_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office3,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.784363073900,          !- Vertex 1 X-coordinate {m}
6.748296208000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
8.927741266900,          !- Vertex 2 X-coordinate {m}
6.689820562700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
8.927741266900,          !- Vertex 3 X-coordinate {m}
6.689820562700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
8.784363073900,          !- Vertex 4 X-coordinate {m}
6.748296208000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
BuildingSurface:Detailed,
GroundFloor:Office1_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
UndergroundFloor:Zone1_Ceiling_1_0_10010,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
11,                      !- Number of Vertices
18.351227620000,         !- Vertex 1 X-coordinate {m}
7.320037500000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.938944080000,         !- Vertex 2 X-coordinate {m}
6.672203580000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.656494670000,         !- Vertex 3 X-coordinate {m}
6.835275820000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
15.706494670000,         !- Vertex 4 X-coordinate {m}
6.921878360000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
16.014532160000,         !- Vertex 5 X-coordinate {m}
7.611429750000,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
15.903137760000,         !- Vertex 6 X-coordinate {m}
8.235442300000,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
15.562403400000,         !- Vertex 7 X-coordinate {m}
8.718852350000,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
15.151119970000,         !- Vertex 8 X-coordinate {m}
9.167620520000,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
14.095393490000,         !- Vertex 9 X-coordinate {m}
9.777144480000,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
15.457524280000,         !- Vertex 10 X-coordinate {m}
12.136424220000,         !- Vertex 10 Y-coordinate {m}
0.000000000000,          !- Vertex 10 Z-coordinate {m}
19.713358410000,         !- Vertex 11 X-coordinate {m}
9.679317240000,          !- Vertex 11 Y-coordinate {m}
0.000000000000;          !- Vertex 11 Z-coordinate {m}

! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Ceiling_1_0_10010,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
11,                      !- Number of Vertices
15.656494670000,         !- Vertex 1 X-coordinate {m}
6.835275820000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.938944080000,         !- Vertex 2 X-coordinate {m}
6.672203580000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
18.351227620000,         !- Vertex 3 X-coordinate {m}
7.320037500000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
19.713358410000,         !- Vertex 4 X-coordinate {m}
9.679317240000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
15.457524280000,         !- Vertex 5 X-coordinate {m}
12.136424220000,         !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
14.095393490000,         !- Vertex 6 X-coordinate {m}
9.777144480000,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
15.151119970000,         !- Vertex 7 X-coordinate {m}
9.167620520000,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
15.562403400000,         !- Vertex 8 X-coordinate {m}
8.718852350000,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
15.903137760000,         !- Vertex 9 X-coordinate {m}
8.235442300000,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
16.014532160000,         !- Vertex 10 X-coordinate {m}
7.611429750000,          !- Vertex 10 Y-coordinate {m}
0.000000000000,          !- Vertex 10 Z-coordinate {m}
15.706494670000,         !- Vertex 11 X-coordinate {m}
6.921878360000,          !- Vertex 11 Y-coordinate {m}
0.000000000000;          !- Vertex 11 Z-coordinate {m}

! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
BuildingSurface:Detailed,
GroundFloor:Office1_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Floor_0_0_10011,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
15.706494670000,         !- Vertex 1 X-coordinate {m}
6.921878360000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.075448577400,         !- Vertex 2 X-coordinate {m}
6.708862721500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
18.351227620000,         !- Vertex 3 X-coordinate {m}
7.320037500000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
19.713358410000,         !- Vertex 4 X-coordinate {m}
9.679317240000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
15.457524280000,         !- Vertex 5 X-coordinate {m}
12.136424220000,         !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
14.095393490000,         !- Vertex 6 X-coordinate {m}
9.777144480000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
15.151119970000,         !- Vertex 7 X-coordinate {m}
9.167620520000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
15.562403400000,         !- Vertex 8 X-coordinate {m}
8.718852350000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
15.903137760000,         !- Vertex 9 X-coordinate {m}
8.235442300000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
16.014532160000,         !- Vertex 10 X-coordinate {m}
7.611429750000,          !- Vertex 10 Y-coordinate {m}
3.350000000000;          !- Vertex 10 Z-coordinate {m}

! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
BuildingSurface:Detailed,
FirstFloor:Office8_Floor_0_0_10011,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
18.351227620000,         !- Vertex 1 X-coordinate {m}
7.320037500000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.075448577400,         !- Vertex 2 X-coordinate {m}
6.708862721500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.706494670000,         !- Vertex 3 X-coordinate {m}
6.921878360000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
16.014532160000,         !- Vertex 4 X-coordinate {m}
7.611429750000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
15.903137760000,         !- Vertex 5 X-coordinate {m}
8.235442300000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
15.562403400000,         !- Vertex 6 X-coordinate {m}
8.718852350000,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
15.151119970000,         !- Vertex 7 X-coordinate {m}
9.167620520000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
14.095393490000,         !- Vertex 8 X-coordinate {m}
9.777144480000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
15.457524280000,         !- Vertex 9 X-coordinate {m}
12.136424220000,         !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
19.713358410000,         !- Vertex 10 X-coordinate {m}
9.679317240000,          !- Vertex 10 Y-coordinate {m}
3.350000000000;          !- Vertex 10 Z-coordinate {m}

! ground floor, office 1, Wall - 8.367 m2 - 165.0�, Surface Area: 8.367m2
BuildingSurface:Detailed,
GroundFloor:Office1_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
15.938944080000,         !- Vertex 1 X-coordinate {m}
6.672203580000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
18.351227620000,         !- Vertex 2 X-coordinate {m}
7.320037500000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
18.351227620000,         !- Vertex 3 X-coordinate {m}
7.320037500000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.938944081900,         !- Vertex 4 X-coordinate {m}
6.672203577200,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Wall - 9.126 m2 - 120.0�, Surface Area: 9.126m2
BuildingSurface:Detailed,
GroundFloor:Office1_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
18.351227620000,         !- Vertex 1 X-coordinate {m}
7.320037500000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
19.713358410000,         !- Vertex 2 X-coordinate {m}
9.679317240000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
19.713358410000,         !- Vertex 3 X-coordinate {m}
9.679317240000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
18.351227620000,         !- Vertex 4 X-coordinate {m}
7.320037500000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Wall - 16.463 m2 - 30.0�, Surface Area: 16.463m2
BuildingSurface:Detailed,
GroundFloor:Office1_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
19.713358410000,         !- Vertex 1 X-coordinate {m}
9.679317240000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.457524280000,         !- Vertex 2 X-coordinate {m}
12.136424220000,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.457524280000,         !- Vertex 3 X-coordinate {m}
12.136424220000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
19.713358410000,         !- Vertex 4 X-coordinate {m}
9.679317240000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Partition_4_0_10012,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.457524280000,         !- Vertex 1 X-coordinate {m}
12.136424220000,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.095393490000,         !- Vertex 2 X-coordinate {m}
9.777144480000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.095393490000,         !- Vertex 3 X-coordinate {m}
9.777144480000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.457524280000,         !- Vertex 4 X-coordinate {m}
12.136424220000,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
BuildingSurface:Detailed,
GroundFloor:Office2_Partition_4_0_10012,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.095393488700,         !- Vertex 1 X-coordinate {m}
9.777144479400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.457524283700,         !- Vertex 2 X-coordinate {m}
12.136424222900,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.457524283700,         !- Vertex 3 X-coordinate {m}
12.136424222900,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.095393488700,         !- Vertex 4 X-coordinate {m}
9.777144479400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_8_0_10013,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.095393490000,         !- Vertex 1 X-coordinate {m}
9.777144480000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.151119970000,         !- Vertex 2 X-coordinate {m}
9.167620520000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.151119970000,         !- Vertex 3 X-coordinate {m}
9.167620520000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.095393490000,         !- Vertex 4 X-coordinate {m}
9.777144480000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_8_0_10013,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.151119968900,         !- Vertex 1 X-coordinate {m}
9.167620517700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.095393493100,         !- Vertex 2 X-coordinate {m}
9.777144482700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.095393493100,         !- Vertex 3 X-coordinate {m}
9.777144482700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.151119968900,         !- Vertex 4 X-coordinate {m}
9.167620517700,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_7_0_10015,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.151119970000,         !- Vertex 1 X-coordinate {m}
9.167620520000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.562403400000,         !- Vertex 2 X-coordinate {m}
8.718852350000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.562403400000,         !- Vertex 3 X-coordinate {m}
8.718852350000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.151119970000,         !- Vertex 4 X-coordinate {m}
9.167620520000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_7_0_10015,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_7_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.562403398800,         !- Vertex 1 X-coordinate {m}
8.718852344400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.151119968900,         !- Vertex 2 X-coordinate {m}
9.167620517700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.151119968900,         !- Vertex 3 X-coordinate {m}
9.167620517700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.562403398800,         !- Vertex 4 X-coordinate {m}
8.718852344400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_6_0_10016,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.562403400000,         !- Vertex 1 X-coordinate {m}
8.718852350000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.903137760000,         !- Vertex 2 X-coordinate {m}
8.235442300000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.903137760000,         !- Vertex 3 X-coordinate {m}
8.235442300000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.562403400000,         !- Vertex 4 X-coordinate {m}
8.718852350000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_6_0_10016,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.903137760300,         !- Vertex 1 X-coordinate {m}
8.235442295800,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.562403398800,         !- Vertex 2 X-coordinate {m}
8.718852344400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.562403398800,         !- Vertex 3 X-coordinate {m}
8.718852344400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.903137760300,         !- Vertex 4 X-coordinate {m}
8.235442295800,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_5_0_10017,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.903137760000,         !- Vertex 1 X-coordinate {m}
8.235442300000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
16.014532160000,         !- Vertex 2 X-coordinate {m}
7.611429750000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
16.014532160000,         !- Vertex 3 X-coordinate {m}
7.611429750000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.903137760000,         !- Vertex 4 X-coordinate {m}
8.235442300000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_5_0_10017,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_9_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
16.014532160900,         !- Vertex 1 X-coordinate {m}
7.611429758400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.903137760300,         !- Vertex 2 X-coordinate {m}
8.235442295800,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.903137760300,         !- Vertex 3 X-coordinate {m}
8.235442295800,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
16.014532160900,         !- Vertex 4 X-coordinate {m}
7.611429758400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_4_0_10018,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
16.014532160000,         !- Vertex 1 X-coordinate {m}
7.611429750000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.706494670000,         !- Vertex 2 X-coordinate {m}
6.921878360000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.706494670000,         !- Vertex 3 X-coordinate {m}
6.921878360000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
16.014532160000,         !- Vertex 4 X-coordinate {m}
7.611429750000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_4_0_10018,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_10_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.706494669200,         !- Vertex 1 X-coordinate {m}
6.921878358600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
16.014532160900,         !- Vertex 2 X-coordinate {m}
7.611429758400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
16.014532160900,         !- Vertex 3 X-coordinate {m}
7.611429758400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.706494669200,         !- Vertex 4 X-coordinate {m}
6.921878358600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_11_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_3_0_10019,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.706494670000,         !- Vertex 1 X-coordinate {m}
6.921878360000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.656494670000,         !- Vertex 2 X-coordinate {m}
6.835275820000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.656494671400,         !- Vertex 3 X-coordinate {m}
6.835275822700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.706494670000,         !- Vertex 4 X-coordinate {m}
6.921878360000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_3_0_10019,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_11_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.656494671400,         !- Vertex 1 X-coordinate {m}
6.835275822700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.706494669200,         !- Vertex 2 X-coordinate {m}
6.921878358600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.706494669200,         !- Vertex 3 X-coordinate {m}
6.921878358600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.656494671400,         !- Vertex 4 X-coordinate {m}
6.835275822700,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
BuildingSurface:Detailed,
GroundFloor:Office1_Partition_12_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office1,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a1_Partition_3_0_10020,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.656494670000,         !- Vertex 1 X-coordinate {m}
6.835275820000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.938944080000,         !- Vertex 2 X-coordinate {m}
6.672203580000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.938944081900,         !- Vertex 3 X-coordinate {m}
6.672203577200,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.656494671400,         !- Vertex 4 X-coordinate {m}
6.835275822700,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
BuildingSurface:Detailed,
GroundFloor:Corridor%a1_Partition_3_0_10020,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a1, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office1_Partition_12_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.938944085500,         !- Vertex 1 X-coordinate {m}
6.672203575100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.656494671900,         !- Vertex 2 X-coordinate {m}
6.835275820100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.656494671900,         !- Vertex 3 X-coordinate {m}
6.835275820100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.938944085500,         !- Vertex 4 X-coordinate {m}
6.672203575100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
BuildingSurface:Detailed,
GroundFloor:Corridor%a1_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Corridor%a1, !- Zone Name
Surface,                 !- Outside Boundary Condition
UndergroundFloor:Zone1_Ceiling_1_0_10021,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
3,                       !- Number of Vertices
15.938944085500,         !- Vertex 1 X-coordinate {m}
6.672203575100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.301443018700,         !- Vertex 2 X-coordinate {m}
5.963886068600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.267528763700,         !- Vertex 3 X-coordinate {m}
7.637195663400,          !- Vertex 3 Y-coordinate {m}
0.000000000000;          !- Vertex 3 Z-coordinate {m}

! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Ceiling_1_0_10021,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a1_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
3,                       !- Number of Vertices
13.301443020000,         !- Vertex 1 X-coordinate {m}
5.963886070000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.938944080000,         !- Vertex 2 X-coordinate {m}
6.672203580000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.267528760000,         !- Vertex 3 X-coordinate {m}
7.637195660000,          !- Vertex 3 Y-coordinate {m}
0.000000000000;          !- Vertex 3 Z-coordinate {m}

! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
BuildingSurface:Detailed,
GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Corridor%a1, !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b1_Floor_0_0_10022,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
3,                       !- Number of Vertices
13.301443018700,         !- Vertex 1 X-coordinate {m}
5.963886068600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.938944085500,         !- Vertex 2 X-coordinate {m}
6.672203575100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.267528763700,         !- Vertex 3 X-coordinate {m}
7.637195663400,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Floor_0_0_10022,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
3,                       !- Number of Vertices
15.938944080000,         !- Vertex 1 X-coordinate {m}
6.672203580000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.301443020000,         !- Vertex 2 X-coordinate {m}
5.963886070000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.267528760000,         !- Vertex 3 X-coordinate {m}
7.637195660000,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! ground floor, corridor_a1, Wall - 9.149 m2 - 165.0�, Surface Area: 9.149m2
BuildingSurface:Detailed,
GroundFloor:Corridor%a1_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a1, !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:1_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.301443018700,         !- Vertex 1 X-coordinate {m}
5.963886068600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.938944085500,         !- Vertex 2 X-coordinate {m}
6.672203575100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.938944085500,         !- Vertex 3 X-coordinate {m}
6.672203575100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.301443018700,         !- Vertex 4 X-coordinate {m}
5.963886068600,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
BuildingSurface:Detailed,
GroundFloor:Corridor%a1_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a1, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_2_0_10023,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.656494671900,         !- Vertex 1 X-coordinate {m}
6.835275820100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.267528763700,         !- Vertex 2 X-coordinate {m}
7.637195663400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.267528763700,         !- Vertex 3 X-coordinate {m}
7.637195663400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.656494671900,         !- Vertex 4 X-coordinate {m}
6.835275820100,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_2_0_10023,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a1_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.267528763700,         !- Vertex 1 X-coordinate {m}
7.637195663400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.656494671400,         !- Vertex 2 X-coordinate {m}
6.835275822700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.656494671400,         !- Vertex 3 X-coordinate {m}
6.835275822700,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.267528763700,         !- Vertex 4 X-coordinate {m}
7.637195663400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
UndergroundFloor:Zone1_Ceiling_1_0_10025,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
15.706494669200,         !- Vertex 1 X-coordinate {m}
6.921878358600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.656494671400,         !- Vertex 2 X-coordinate {m}
6.835275822700,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.267528763700,         !- Vertex 3 X-coordinate {m}
7.637195663400,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.430028763700,         !- Vertex 4 X-coordinate {m}
7.918653919600,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
13.374302289600,         !- Vertex 5 X-coordinate {m}
8.528177881400,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
14.095393493100,         !- Vertex 6 X-coordinate {m}
9.777144482700,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
15.151119968900,         !- Vertex 7 X-coordinate {m}
9.167620517700,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
15.562403398800,         !- Vertex 8 X-coordinate {m}
8.718852344400,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
15.903137760300,         !- Vertex 9 X-coordinate {m}
8.235442295800,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
16.014532160900,         !- Vertex 10 X-coordinate {m}
7.611429758400,          !- Vertex 10 Y-coordinate {m}
0.000000000000;          !- Vertex 10 Z-coordinate {m}

! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Ceiling_1_0_10025,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
14.267528760000,         !- Vertex 1 X-coordinate {m}
7.637195660000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
15.656494670000,         !- Vertex 2 X-coordinate {m}
6.835275820000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
15.706494670000,         !- Vertex 3 X-coordinate {m}
6.921878360000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
16.014532160000,         !- Vertex 4 X-coordinate {m}
7.611429750000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
15.903137760000,         !- Vertex 5 X-coordinate {m}
8.235442300000,          !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
15.562403400000,         !- Vertex 6 X-coordinate {m}
8.718852350000,          !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
15.151119970000,         !- Vertex 7 X-coordinate {m}
9.167620520000,          !- Vertex 7 Y-coordinate {m}
0.000000000000,          !- Vertex 7 Z-coordinate {m}
14.095393490000,         !- Vertex 8 X-coordinate {m}
9.777144480000,          !- Vertex 8 Y-coordinate {m}
0.000000000000,          !- Vertex 8 Z-coordinate {m}
13.374302290000,         !- Vertex 9 X-coordinate {m}
8.528177880000,          !- Vertex 9 Y-coordinate {m}
0.000000000000,          !- Vertex 9 Z-coordinate {m}
14.430028760000,         !- Vertex 10 X-coordinate {m}
7.918653920000,          !- Vertex 10 Y-coordinate {m}
0.000000000000;          !- Vertex 10 Z-coordinate {m}

! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Floor_0_0_10026,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.374302289600,         !- Vertex 1 X-coordinate {m}
8.528177881400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.360186785200,         !- Vertex 2 X-coordinate {m}
7.958977202800,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.400884120000,         !- Vertex 3 X-coordinate {m}
8.029467050000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.414999622800,         !- Vertex 4 X-coordinate {m}
8.598667728400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
BuildingSurface:Detailed,
FirstFloor:Office10_Floor_0_0_10026,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.360186785200,         !- Vertex 1 X-coordinate {m}
7.958977202800,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.374302290000,         !- Vertex 2 X-coordinate {m}
8.528177880000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.414999622800,         !- Vertex 3 X-coordinate {m}
8.598667728400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.400884120000,         !- Vertex 4 X-coordinate {m}
8.029467050000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b1_Floor_0_0_10027,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.267528763700,         !- Vertex 1 X-coordinate {m}
7.637195663400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.656494671400,         !- Vertex 2 X-coordinate {m}
6.835275822700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.706494669200,         !- Vertex 3 X-coordinate {m}
6.921878358600,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.317528761000,         !- Vertex 4 X-coordinate {m}
7.723798203300,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Floor_0_0_10027,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.656494670000,         !- Vertex 1 X-coordinate {m}
6.835275820000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.267528760000,         !- Vertex 2 X-coordinate {m}
7.637195660000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.317528761000,         !- Vertex 3 X-coordinate {m}
7.723798203300,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.706494670000,         !- Vertex 4 X-coordinate {m}
6.921878360000,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Floor_0_0_10028,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
11,                      !- Number of Vertices
14.317528761000,         !- Vertex 1 X-coordinate {m}
7.723798203300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.706494669200,         !- Vertex 2 X-coordinate {m}
6.921878358600,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.014532160900,         !- Vertex 3 X-coordinate {m}
7.611429758400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.903137760300,         !- Vertex 4 X-coordinate {m}
8.235442295800,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
15.562403398800,         !- Vertex 5 X-coordinate {m}
8.718852344400,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
15.151119968900,         !- Vertex 6 X-coordinate {m}
9.167620517700,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
14.095393493100,         !- Vertex 7 X-coordinate {m}
9.777144482700,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
13.414999622800,         !- Vertex 8 X-coordinate {m}
8.598667728400,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
14.400884120000,         !- Vertex 9 X-coordinate {m}
8.029467050000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
14.360186785200,         !- Vertex 10 X-coordinate {m}
7.958977202800,          !- Vertex 10 Y-coordinate {m}
3.350000000000,          !- Vertex 10 Z-coordinate {m}
14.430028763700,         !- Vertex 11 X-coordinate {m}
7.918653919600,          !- Vertex 11 Y-coordinate {m}
3.350000000000;          !- Vertex 11 Z-coordinate {m}

! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Floor_0_0_10028,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
11,                      !- Number of Vertices
15.706494671900,         !- Vertex 1 X-coordinate {m}
6.921878360500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.317528761000,         !- Vertex 2 X-coordinate {m}
7.723798203300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.430028760000,         !- Vertex 3 X-coordinate {m}
7.918653920000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.360186785200,         !- Vertex 4 X-coordinate {m}
7.958977202800,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
14.400884120000,         !- Vertex 5 X-coordinate {m}
8.029467050000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
13.414999618700,         !- Vertex 6 X-coordinate {m}
8.598667727400,          !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
14.095393493700,         !- Vertex 7 X-coordinate {m}
9.777144488000,          !- Vertex 7 Y-coordinate {m}
3.350000000000,          !- Vertex 7 Z-coordinate {m}
15.151119970000,         !- Vertex 8 X-coordinate {m}
9.167620520000,          !- Vertex 8 Y-coordinate {m}
3.350000000000,          !- Vertex 8 Z-coordinate {m}
15.562403400000,         !- Vertex 9 X-coordinate {m}
8.718852350000,          !- Vertex 9 Y-coordinate {m}
3.350000000000,          !- Vertex 9 Z-coordinate {m}
15.903137760000,         !- Vertex 10 X-coordinate {m}
8.235442300000,          !- Vertex 10 Y-coordinate {m}
3.350000000000,          !- Vertex 10 Z-coordinate {m}
16.014532160000,         !- Vertex 11 X-coordinate {m}
7.611429750000,          !- Vertex 11 Y-coordinate {m}
3.350000000000;          !- Vertex 11 Z-coordinate {m}

! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
BuildingSurface:Detailed,
GroundFloor:Corridor%a2_Partition_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Corridor%a2, !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Partition_3_0_10029,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.095393493100,         !- Vertex 1 X-coordinate {m}
9.777144482700,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
13.374302289600,         !- Vertex 2 X-coordinate {m}
8.528177881400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
13.374302289600,         !- Vertex 3 X-coordinate {m}
8.528177881400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.095393493100,         !- Vertex 4 X-coordinate {m}
9.777144482700,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
BuildingSurface:Detailed,
GroundFloor:Office2_Partition_3_0_10029,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Corridor%a2_Partition_9_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.374302289600,         !- Vertex 1 X-coordinate {m}
8.528177881400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.095393488700,         !- Vertex 2 X-coordinate {m}
9.777144479400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.095393488700,         !- Vertex 3 X-coordinate {m}
9.777144479400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.374302289600,         !- Vertex 4 X-coordinate {m}
8.528177881400,          !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
BuildingSurface:Detailed,
GroundFloor:Office2_Floor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
UndergroundFloor:Zone1_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
13.374302289600,         !- Vertex 1 X-coordinate {m}
8.528177881400,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.718944675300,         !- Vertex 2 X-coordinate {m}
8.906548776400,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.556444674400,         !- Vertex 3 X-coordinate {m}
8.625090522800,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
10.498266506300,         !- Vertex 4 X-coordinate {m}
9.813380240100,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
11.898699040000,         !- Vertex 5 X-coordinate {m}
12.239000550000,         !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
14.208072790000,         !- Vertex 6 X-coordinate {m}
12.857795380000,         !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
15.457524283700,         !- Vertex 7 X-coordinate {m}
12.136424222900,         !- Vertex 7 Y-coordinate {m}
0.000000000000;          !- Vertex 7 Z-coordinate {m}

! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Ceiling_1_0_10031,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Floor_0_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
10.498266510000,         !- Vertex 1 X-coordinate {m}
9.813380240000,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.556444670000,         !- Vertex 2 X-coordinate {m}
8.625090520000,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.718944670000,         !- Vertex 3 X-coordinate {m}
8.906548780000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
13.374302290000,         !- Vertex 4 X-coordinate {m}
8.528177880000,          !- Vertex 4 Y-coordinate {m}
0.000000000000,          !- Vertex 4 Z-coordinate {m}
15.457524280000,         !- Vertex 5 X-coordinate {m}
12.136424220000,         !- Vertex 5 Y-coordinate {m}
0.000000000000,          !- Vertex 5 Z-coordinate {m}
14.208072790000,         !- Vertex 6 X-coordinate {m}
12.857795380000,         !- Vertex 6 Y-coordinate {m}
0.000000000000,          !- Vertex 6 Z-coordinate {m}
11.898699040000,         !- Vertex 7 X-coordinate {m}
12.239000550000,         !- Vertex 7 Y-coordinate {m}
0.000000000000;          !- Vertex 7 Z-coordinate {m}

! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
BuildingSurface:Detailed,
GroundFloor:Office2_Ceiling_1_0_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Floor_0_0_10032,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
12.556444674400,         !- Vertex 1 X-coordinate {m}
8.625090522800,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.718944675300,         !- Vertex 2 X-coordinate {m}
8.906548776400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.374302289600,         !- Vertex 3 X-coordinate {m}
8.528177881400,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.414999622800,         !- Vertex 4 X-coordinate {m}
8.598667728400,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
12.674585610000,         !- Vertex 5 X-coordinate {m}
9.026145960000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
12.471388280000,         !- Vertex 6 X-coordinate {m}
8.674197850000,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
BuildingSurface:Detailed,
FirstFloor:Office10_Floor_0_0_10032,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
6,                       !- Number of Vertices
13.374302290000,         !- Vertex 1 X-coordinate {m}
8.528177880000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.718944670000,         !- Vertex 2 X-coordinate {m}
8.906548780000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.556444670000,         !- Vertex 3 X-coordinate {m}
8.625090520000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
12.471388280000,         !- Vertex 4 X-coordinate {m}
8.674197850000,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
12.674585610000,         !- Vertex 5 X-coordinate {m}
9.026145960000,          !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
13.414999622800,         !- Vertex 6 X-coordinate {m}
8.598667728400,          !- Vertex 6 Y-coordinate {m}
3.350000000000;          !- Vertex 6 Z-coordinate {m}

! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
BuildingSurface:Detailed,
GroundFloor:Office2_Ceiling_1_1_0,  !- Name
Ceiling,                 !- Surface Type
Ceiling_C,               !- Construction Name
GroundFloor:Office2,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office9_Floor_0_0_10033,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
10.498266506300,         !- Vertex 1 X-coordinate {m}
9.813380240100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.471388280000,         !- Vertex 2 X-coordinate {m}
8.674197850000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.674585610000,         !- Vertex 3 X-coordinate {m}
9.026145960000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
13.414999622800,         !- Vertex 4 X-coordinate {m}
8.598667728400,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
15.457524283700,         !- Vertex 5 X-coordinate {m}
12.136424222900,         !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
14.208072790000,         !- Vertex 6 X-coordinate {m}
12.857795380000,         !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
11.898699040000,         !- Vertex 7 X-coordinate {m}
12.239000550000,         !- Vertex 7 Y-coordinate {m}
3.350000000000;          !- Vertex 7 Z-coordinate {m}

! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
BuildingSurface:Detailed,
FirstFloor:Office9_Floor_0_0_10033,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
FirstFloor:Office9,      !- Zone Name
Surface,                 !- Outside Boundary Condition
GroundFloor:Office2_Ceiling_1_1_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
13.414999618700,         !- Vertex 1 X-coordinate {m}
8.598667727400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.674585610000,         !- Vertex 2 X-coordinate {m}
9.026145960000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.471388280000,         !- Vertex 3 X-coordinate {m}
8.674197850000,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
10.498266505900,         !- Vertex 4 X-coordinate {m}
9.813380240300,          !- Vertex 4 Y-coordinate {m}
3.350000000000,          !- Vertex 4 Z-coordinate {m}
11.898699042800,         !- Vertex 5 X-coordinate {m}
12.239000546900,         !- Vertex 5 Y-coordinate {m}
3.350000000000,          !- Vertex 5 Z-coordinate {m}
14.208072793700,         !- Vertex 6 X-coordinate {m}
12.857795378500,         !- Vertex 6 Y-coordinate {m}
3.350000000000,          !- Vertex 6 Z-coordinate {m}
15.457524284400,         !- Vertex 7 X-coordinate {m}
12.136424224000,         !- Vertex 7 Y-coordinate {m}
3.350000000000;          !- Vertex 7 Z-coordinate {m}

! ground floor, office 2, Wall - 4.833 m2 - 30.0�, Surface Area: 4.833m2
BuildingSurface:Detailed,
GroundFloor:Office2_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
15.457524283700,         !- Vertex 1 X-coordinate {m}
12.136424222900,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
14.208072790000,         !- Vertex 2 X-coordinate {m}
12.857795380000,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
14.208072790000,         !- Vertex 3 X-coordinate {m}
12.857795380000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
15.457524283700,         !- Vertex 4 X-coordinate {m}
12.136424222900,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 2, Wall - 8.009 m2 - 345.0�, Surface Area: 8.009m2
BuildingSurface:Detailed,
GroundFloor:Office2_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.208072790000,         !- Vertex 1 X-coordinate {m}
12.857795380000,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
11.898699040000,         !- Vertex 2 X-coordinate {m}
12.239000550000,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
11.898699040000,         !- Vertex 3 X-coordinate {m}
12.239000550000,         !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
14.208072790000,         !- Vertex 4 X-coordinate {m}
12.857795380000,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! ground floor, office 2, Wall - 9.383 m2 - 300.0�, Surface Area: 9.383m2
BuildingSurface:Detailed,
GroundFloor:Office2_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
GroundFloor:Office2,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.898699040000,         !- Vertex 1 X-coordinate {m}
12.239000550000,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.498266506300,         !- Vertex 2 X-coordinate {m}
9.813380240100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.498266506300,         !- Vertex 3 X-coordinate {m}
9.813380240100,          !- Vertex 3 Y-coordinate {m}
3.350000000000,          !- Vertex 3 Z-coordinate {m}
11.898699040000,         !- Vertex 4 X-coordinate {m}
12.239000550000,         !- Vertex 4 Y-coordinate {m}
3.350000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Ground floor - 49.019 m2 (Ground), Surface Area: 49.019m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_GroundFloor_0_0_0,  !- Name
Floor,                   !- Surface Type
Floor_C,                 !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
1,                       !- View Factor to Ground
8,                       !- Number of Vertices
18.351227621000,         !- Vertex 1 X-coordinate {m}
7.320037503200,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
11.154858070400,         !- Vertex 2 X-coordinate {m}
5.387407170400,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
8.927741266900,          !- Vertex 3 X-coordinate {m}
6.689820562700,          !- Vertex 3 Y-coordinate {m}
-2.500000000000,         !- Vertex 3 Z-coordinate {m}
8.784363073900,          !- Vertex 4 X-coordinate {m}
6.748296208000,          !- Vertex 4 Y-coordinate {m}
-2.500000000000,         !- Vertex 4 Z-coordinate {m}
8.780909666400,          !- Vertex 5 X-coordinate {m}
6.838830939700,          !- Vertex 5 Y-coordinate {m}
-2.500000000000,         !- Vertex 5 Z-coordinate {m}
11.898699042800,         !- Vertex 6 X-coordinate {m}
12.239000546900,         !- Vertex 6 Y-coordinate {m}
-2.500000000000,         !- Vertex 6 Z-coordinate {m}
14.208072793700,         !- Vertex 7 X-coordinate {m}
12.857795378500,         !- Vertex 7 Y-coordinate {m}
-2.500000000000,         !- Vertex 7 Z-coordinate {m}
19.713358414200,         !- Vertex 8 X-coordinate {m}
9.679317243500,          !- Vertex 8 Y-coordinate {m}
-2.500000000000;         !- Vertex 8 Z-coordinate {m}

! underground floor, Zone 1, Wall - 0.227 m2 - 267.8� (Ground), Surface Area: 0.227m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.780909666400,          !- Vertex 1 X-coordinate {m}
6.838830939700,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
8.784363073900,          !- Vertex 2 X-coordinate {m}
6.748296208000,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
8.784363070000,          !- Vertex 3 X-coordinate {m}
6.748296210000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
8.780909670000,          !- Vertex 4 X-coordinate {m}
6.838830940000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 0.387 m2 - 202.2� (Ground), Surface Area: 0.387m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.784363073900,          !- Vertex 1 X-coordinate {m}
6.748296208000,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
8.927741266900,          !- Vertex 2 X-coordinate {m}
6.689820562700,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
8.927741270000,          !- Vertex 3 X-coordinate {m}
6.689820560000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
8.784363070000,          !- Vertex 4 X-coordinate {m}
6.748296210000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 6.450 m2 - 210.3� (Ground), Surface Area: 6.450m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.927741266900,          !- Vertex 1 X-coordinate {m}
6.689820562700,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
11.154858070400,         !- Vertex 2 X-coordinate {m}
5.387407170400,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
11.154858070000,         !- Vertex 3 X-coordinate {m}
5.387407170000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
8.927741270000,          !- Vertex 4 X-coordinate {m}
6.689820560000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 18.628 m2 - 165.0� (Ground), Surface Area: 18.628m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.154858070400,         !- Vertex 1 X-coordinate {m}
5.387407170400,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
18.351227621000,         !- Vertex 2 X-coordinate {m}
7.320037503200,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
18.351227620000,         !- Vertex 3 X-coordinate {m}
7.320037500000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
11.154858070000,         !- Vertex 4 X-coordinate {m}
5.387407170000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 6.811 m2 - 120.0� (Ground), Surface Area: 6.811m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
18.351227621000,         !- Vertex 1 X-coordinate {m}
7.320037503200,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
19.713358414200,         !- Vertex 2 X-coordinate {m}
9.679317243500,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
19.713358410000,         !- Vertex 3 X-coordinate {m}
9.679317240000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
18.351227620000,         !- Vertex 4 X-coordinate {m}
7.320037500000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 15.892 m2 - 30.0� (Ground), Surface Area: 15.892m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
19.713358414200,         !- Vertex 1 X-coordinate {m}
9.679317243500,          !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
14.208072793700,         !- Vertex 2 X-coordinate {m}
12.857795378500,         !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
14.208072790000,         !- Vertex 3 X-coordinate {m}
12.857795380000,         !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
19.713358410000,         !- Vertex 4 X-coordinate {m}
9.679317240000,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 5.977 m2 - 345.0� (Ground), Surface Area: 5.977m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_8_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.208072793700,         !- Vertex 1 X-coordinate {m}
12.857795378500,         !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
11.898699042800,         !- Vertex 2 X-coordinate {m}
12.239000546900,         !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
11.898699040000,         !- Vertex 3 X-coordinate {m}
12.239000550000,         !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
14.208072790000,         !- Vertex 4 X-coordinate {m}
12.857795380000,         !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! underground floor, Zone 1, Wall - 15.589 m2 - 300.0� (Ground), Surface Area: 15.589m2
BuildingSurface:Detailed,
UndergroundFloor:Zone1_Wall_9_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
UndergroundFloor:Zone1,  !- Zone Name
Ground,                  !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.898699042800,         !- Vertex 1 X-coordinate {m}
12.239000546900,         !- Vertex 1 Y-coordinate {m}
-2.500000000000,         !- Vertex 1 Z-coordinate {m}
8.780909666400,          !- Vertex 2 X-coordinate {m}
6.838830939700,          !- Vertex 2 Y-coordinate {m}
-2.500000000000,         !- Vertex 2 Z-coordinate {m}
8.780909670000,          !- Vertex 3 X-coordinate {m}
6.838830940000,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
11.898699040000,         !- Vertex 4 X-coordinate {m}
12.239000550000,         !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Roof - 14.649 m2, Surface Area: 14.649m2
BuildingSurface:Detailed,
FirstFloor:Office10_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
8.927741266900,          !- Vertex 1 X-coordinate {m}
6.689820562700,          !- Vertex 1 Y-coordinate {m}
8.250000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070400,         !- Vertex 2 X-coordinate {m}
5.387407170400,          !- Vertex 2 Y-coordinate {m}
8.250000000000,          !- Vertex 2 Z-coordinate {m}
13.191232050900,         !- Vertex 3 X-coordinate {m}
5.934288218700,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.400884115200,         !- Vertex 4 X-coordinate {m}
8.029467053500,          !- Vertex 4 Y-coordinate {m}
8.250000000000,          !- Vertex 4 Z-coordinate {m}
12.674585613000,         !- Vertex 5 X-coordinate {m}
9.026145958400,          !- Vertex 5 Y-coordinate {m}
8.250000000000,          !- Vertex 5 Z-coordinate {m}
12.471388279700,         !- Vertex 6 X-coordinate {m}
8.674197853000,          !- Vertex 6 Y-coordinate {m}
8.250000000000,          !- Vertex 6 Z-coordinate {m}
10.498266505900,         !- Vertex 7 X-coordinate {m}
9.813380240300,          !- Vertex 7 Y-coordinate {m}
8.250000000000,          !- Vertex 7 Z-coordinate {m}
8.780909666400,          !- Vertex 8 X-coordinate {m}
6.838830939700,          !- Vertex 8 Y-coordinate {m}
8.250000000000,          !- Vertex 8 Z-coordinate {m}
8.784363073900,          !- Vertex 9 X-coordinate {m}
6.748296208000,          !- Vertex 9 Y-coordinate {m}
8.250000000000;          !- Vertex 9 Z-coordinate {m}

! first floor, office 10, Wall - 0.759 m2 - 202.2�, Surface Area: 0.759m2
BuildingSurface:Detailed,
FirstFloor:Office10_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.784363073900,          !- Vertex 1 X-coordinate {m}
6.748296208000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.927741266900,          !- Vertex 2 X-coordinate {m}
6.689820562700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.927741266900,          !- Vertex 3 X-coordinate {m}
6.689820562700,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
8.784363073900,          !- Vertex 4 X-coordinate {m}
6.748296208000,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Wall - 12.642 m2 - 210.3�, Surface Area: 12.642m2
BuildingSurface:Detailed,
FirstFloor:Office10_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:4_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.927741266900,          !- Vertex 1 X-coordinate {m}
6.689820562700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.154858070400,         !- Vertex 2 X-coordinate {m}
5.387407170400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
11.154858070400,         !- Vertex 3 X-coordinate {m}
5.387407170400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
8.927741266900,          !- Vertex 4 X-coordinate {m}
6.689820562700,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Wall - 10.332 m2 - 165.0�, Surface Area: 10.332m2
BuildingSurface:Detailed,
FirstFloor:Office10_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.154858070400,         !- Vertex 1 X-coordinate {m}
5.387407170400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.191232050900,         !- Vertex 2 X-coordinate {m}
5.934288218700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.191232050900,         !- Vertex 3 X-coordinate {m}
5.934288218700,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
11.154858070400,         !- Vertex 4 X-coordinate {m}
5.387407170400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
BuildingSurface:Detailed,
FirstFloor:Office10_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b1_Partition_5_0_10034,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.191232050900,         !- Vertex 1 X-coordinate {m}
5.934288218700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.247686782800,         !- Vertex 2 X-coordinate {m}
7.764121490200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.247686782800,         !- Vertex 3 X-coordinate {m}
7.764121490200,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
13.191232050900,         !- Vertex 4 X-coordinate {m}
5.934288218700,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Partition_5_0_10034,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.247686778400,         !- Vertex 1 X-coordinate {m}
7.764121490500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.191232050900,         !- Vertex 2 X-coordinate {m}
5.934288218700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.191232050900,         !- Vertex 3 X-coordinate {m}
5.934288218700,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.247686778400,         !- Vertex 4 X-coordinate {m}
7.764121490500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
BuildingSurface:Detailed,
FirstFloor:Office10_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_10_0_10036,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.247686782800,         !- Vertex 1 X-coordinate {m}
7.764121490200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.400884120000,         !- Vertex 2 X-coordinate {m}
8.029467050000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.400884115200,         !- Vertex 3 X-coordinate {m}
8.029467053500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.247686782800,         !- Vertex 4 X-coordinate {m}
7.764121490200,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_10_0_10036,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.400884120000,         !- Vertex 1 X-coordinate {m}
8.029467050000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.247686778400,         !- Vertex 2 X-coordinate {m}
7.764121490500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.247686781800,         !- Vertex 3 X-coordinate {m}
7.764121488500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.400884115200,         !- Vertex 4 X-coordinate {m}
8.029467053500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
BuildingSurface:Detailed,
FirstFloor:Office10_Partition_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_9_0_10037,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.400884120000,         !- Vertex 1 X-coordinate {m}
8.029467050000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.414999622800,         !- Vertex 2 X-coordinate {m}
8.598667728400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.414999623000,         !- Vertex 3 X-coordinate {m}
8.598667730500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.400884115200,         !- Vertex 4 X-coordinate {m}
8.029467053500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_9_0_10037,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Partition_7_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.414999618700,         !- Vertex 1 X-coordinate {m}
8.598667727400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.400884120000,         !- Vertex 2 X-coordinate {m}
8.029467050000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.400884115200,         !- Vertex 3 X-coordinate {m}
8.029467053500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
13.414999618700,         !- Vertex 4 X-coordinate {m}
8.598667727400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
BuildingSurface:Detailed,
FirstFloor:Office10_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office9_Partition_2_0_10038,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.414999622800,         !- Vertex 1 X-coordinate {m}
8.598667728400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.674585610000,         !- Vertex 2 X-coordinate {m}
9.026145960000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.674585613000,         !- Vertex 3 X-coordinate {m}
9.026145958400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
13.414999623000,         !- Vertex 4 X-coordinate {m}
8.598667730500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
BuildingSurface:Detailed,
FirstFloor:Office9_Partition_2_0_10038,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.674585610000,         !- Vertex 1 X-coordinate {m}
9.026145960000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.414999618700,         !- Vertex 2 X-coordinate {m}
8.598667727400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.414999621100,         !- Vertex 3 X-coordinate {m}
8.598667731500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
12.674585613000,         !- Vertex 4 X-coordinate {m}
9.026145958400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
BuildingSurface:Detailed,
FirstFloor:Office10_Partition_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office9_Partition_9_0_10039,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.674585610000,         !- Vertex 1 X-coordinate {m}
9.026145960000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.471388280000,         !- Vertex 2 X-coordinate {m}
8.674197850000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.471388279700,         !- Vertex 3 X-coordinate {m}
8.674197853000,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
12.674585613000,         !- Vertex 4 X-coordinate {m}
9.026145958400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
BuildingSurface:Detailed,
FirstFloor:Office9_Partition_9_0_10039,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Partition_9_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.471388280000,         !- Vertex 1 X-coordinate {m}
8.674197850000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.674585610000,         !- Vertex 2 X-coordinate {m}
9.026145960000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.674585613000,         !- Vertex 3 X-coordinate {m}
9.026145958400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
12.471388279700,         !- Vertex 4 X-coordinate {m}
8.674197853000,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
BuildingSurface:Detailed,
FirstFloor:Office10_Partition_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office9_Partition_8_0_10040,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
12.471388280000,         !- Vertex 1 X-coordinate {m}
8.674197850000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.498266506400,         !- Vertex 2 X-coordinate {m}
9.813380240000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.498266505900,         !- Vertex 3 X-coordinate {m}
9.813380240300,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
12.471388279700,         !- Vertex 4 X-coordinate {m}
8.674197853000,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
BuildingSurface:Detailed,
FirstFloor:Office9_Partition_8_0_10040,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office10_Partition_10_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
10.498266505900,         !- Vertex 1 X-coordinate {m}
9.813380240300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
12.471388280000,         !- Vertex 2 X-coordinate {m}
8.674197850000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
12.471388279700,         !- Vertex 3 X-coordinate {m}
8.674197853000,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
10.498266505900,         !- Vertex 4 X-coordinate {m}
9.813380240300,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Wall - 16.830 m2 - 300.0�, Surface Area: 16.830m2
BuildingSurface:Detailed,
FirstFloor:Office10_Wall_11_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
10.498266506400,         !- Vertex 1 X-coordinate {m}
9.813380240000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.780909666400,          !- Vertex 2 X-coordinate {m}
6.838830939700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.780909666400,          !- Vertex 3 X-coordinate {m}
6.838830939700,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
10.498266505900,         !- Vertex 4 X-coordinate {m}
9.813380240300,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 10, Wall - 0.444 m2 - 267.8�, Surface Area: 0.444m2
BuildingSurface:Detailed,
FirstFloor:Office10_Wall_12_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office10,     !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
8.780909666400,          !- Vertex 1 X-coordinate {m}
6.838830939700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
8.784363073900,          !- Vertex 2 X-coordinate {m}
6.748296208000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.784363073900,          !- Vertex 3 X-coordinate {m}
6.748296208000,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
8.780909666400,          !- Vertex 4 X-coordinate {m}
6.838830939700,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Roof - 16.080 m2, Surface Area: 16.080m2
BuildingSurface:Detailed,
FirstFloor:Office8_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
10,                      !- Number of Vertices
15.706494671900,         !- Vertex 1 X-coordinate {m}
6.921878360500,          !- Vertex 1 Y-coordinate {m}
8.250000000000,          !- Vertex 1 Z-coordinate {m}
16.075448583200,         !- Vertex 2 X-coordinate {m}
6.708862720500,          !- Vertex 2 Y-coordinate {m}
8.250000000000,          !- Vertex 2 Z-coordinate {m}
18.351227621000,         !- Vertex 3 X-coordinate {m}
7.320037503200,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
19.713358414200,         !- Vertex 4 X-coordinate {m}
9.679317243500,          !- Vertex 4 Y-coordinate {m}
8.250000000000,          !- Vertex 4 Z-coordinate {m}
15.457524284400,         !- Vertex 5 X-coordinate {m}
12.136424224000,         !- Vertex 5 Y-coordinate {m}
8.250000000000,          !- Vertex 5 Z-coordinate {m}
14.095393491200,         !- Vertex 6 X-coordinate {m}
9.777144483700,          !- Vertex 6 Y-coordinate {m}
8.250000000000,          !- Vertex 6 Z-coordinate {m}
15.151119963600,         !- Vertex 7 X-coordinate {m}
9.167620522000,          !- Vertex 7 Y-coordinate {m}
8.250000000000,          !- Vertex 7 Z-coordinate {m}
15.562403398800,         !- Vertex 8 X-coordinate {m}
8.718852344400,          !- Vertex 8 Y-coordinate {m}
8.250000000000,          !- Vertex 8 Z-coordinate {m}
15.903137760700,         !- Vertex 9 X-coordinate {m}
8.235442295300,          !- Vertex 9 Y-coordinate {m}
8.250000000000,          !- Vertex 9 Z-coordinate {m}
16.014532160900,         !- Vertex 10 X-coordinate {m}
7.611429758400,          !- Vertex 10 Y-coordinate {m}
8.250000000000;          !- Vertex 10 Z-coordinate {m}

! first floor, office 8, Wall - 11.546 m2 - 165.0�, Surface Area: 11.546m2
BuildingSurface:Detailed,
FirstFloor:Office8_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
16.075448577400,         !- Vertex 1 X-coordinate {m}
6.708862721500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
18.351227620000,         !- Vertex 2 X-coordinate {m}
7.320037500000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
18.351227621000,         !- Vertex 3 X-coordinate {m}
7.320037503200,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
16.075448583200,         !- Vertex 4 X-coordinate {m}
6.708862720500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Wall - 13.349 m2 - 120.0�, Surface Area: 13.349m2
BuildingSurface:Detailed,
FirstFloor:Office8_Wall_3_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
18.351227620000,         !- Vertex 1 X-coordinate {m}
7.320037500000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
19.713358410000,         !- Vertex 2 X-coordinate {m}
9.679317240000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
19.713358414200,         !- Vertex 3 X-coordinate {m}
9.679317243500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
18.351227621000,         !- Vertex 4 X-coordinate {m}
7.320037503200,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Wall - 24.080 m2 - 30.0�, Surface Area: 24.080m2
BuildingSurface:Detailed,
FirstFloor:Office8_Wall_4_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
19.713358410000,         !- Vertex 1 X-coordinate {m}
9.679317240000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.457524280000,         !- Vertex 2 X-coordinate {m}
12.136424220000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.457524284400,         !- Vertex 3 X-coordinate {m}
12.136424224000,         !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
19.713358414200,         !- Vertex 4 X-coordinate {m}
9.679317243500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_5_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office9_Partition_4_0_10041,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.457524280000,         !- Vertex 1 X-coordinate {m}
12.136424220000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.095393490000,         !- Vertex 2 X-coordinate {m}
9.777144480000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.095393491200,         !- Vertex 3 X-coordinate {m}
9.777144483700,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.457524284400,         !- Vertex 4 X-coordinate {m}
12.136424224000,         !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
BuildingSurface:Detailed,
FirstFloor:Office9_Partition_4_0_10041,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_5_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.095393493700,         !- Vertex 1 X-coordinate {m}
9.777144488000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.457524284400,         !- Vertex 2 X-coordinate {m}
12.136424224000,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.457524284400,         !- Vertex 3 X-coordinate {m}
12.136424224000,         !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.095393493700,         !- Vertex 4 X-coordinate {m}
9.777144488000,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_6_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_7_0_10042,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.095393490000,         !- Vertex 1 X-coordinate {m}
9.777144480000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.151119970000,         !- Vertex 2 X-coordinate {m}
9.167620520000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.151119963600,         !- Vertex 3 X-coordinate {m}
9.167620522000,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.095393491200,         !- Vertex 4 X-coordinate {m}
9.777144483700,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_7_0_10042,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_6_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.151119970000,         !- Vertex 1 X-coordinate {m}
9.167620520000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.095393493700,         !- Vertex 2 X-coordinate {m}
9.777144488000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.095393493700,         !- Vertex 3 X-coordinate {m}
9.777144488000,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.151119966200,         !- Vertex 4 X-coordinate {m}
9.167620519200,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_7_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_6_0_10044,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.151119970000,         !- Vertex 1 X-coordinate {m}
9.167620520000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.562403400000,         !- Vertex 2 X-coordinate {m}
8.718852350000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.562403398800,         !- Vertex 3 X-coordinate {m}
8.718852344400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.151119963600,         !- Vertex 4 X-coordinate {m}
9.167620522000,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_6_0_10044,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_7_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.562403400000,         !- Vertex 1 X-coordinate {m}
8.718852350000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.151119970000,         !- Vertex 2 X-coordinate {m}
9.167620520000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.151119966200,         !- Vertex 3 X-coordinate {m}
9.167620519200,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.562403396900,         !- Vertex 4 X-coordinate {m}
8.718852346400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_5_0_10045,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.562403400000,         !- Vertex 1 X-coordinate {m}
8.718852350000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.903137760000,         !- Vertex 2 X-coordinate {m}
8.235442300000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.903137760700,         !- Vertex 3 X-coordinate {m}
8.235442295300,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.562403398800,         !- Vertex 4 X-coordinate {m}
8.718852344400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_5_0_10045,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.903137760000,         !- Vertex 1 X-coordinate {m}
8.235442300000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.562403400000,         !- Vertex 2 X-coordinate {m}
8.718852350000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.562403396900,         !- Vertex 3 X-coordinate {m}
8.718852346400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.903137760700,         !- Vertex 4 X-coordinate {m}
8.235442295300,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_9_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_4_0_10046,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.903137760000,         !- Vertex 1 X-coordinate {m}
8.235442300000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.014532160000,         !- Vertex 2 X-coordinate {m}
7.611429750000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.014532160900,         !- Vertex 3 X-coordinate {m}
7.611429758400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.903137760700,         !- Vertex 4 X-coordinate {m}
8.235442295300,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_4_0_10046,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_9_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
16.014532160000,         !- Vertex 1 X-coordinate {m}
7.611429750000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.903137760000,         !- Vertex 2 X-coordinate {m}
8.235442300000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.903137760700,         !- Vertex 3 X-coordinate {m}
8.235442295300,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
16.014532159200,         !- Vertex 4 X-coordinate {m}
7.611429754600,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_10_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_3_0_10047,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
16.014532160000,         !- Vertex 1 X-coordinate {m}
7.611429750000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.706494670000,         !- Vertex 2 X-coordinate {m}
6.921878360000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.706494671900,         !- Vertex 3 X-coordinate {m}
6.921878360500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
16.014532160900,         !- Vertex 4 X-coordinate {m}
7.611429758400,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_3_0_10047,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_10_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.706494671900,         !- Vertex 1 X-coordinate {m}
6.921878360500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.014532160000,         !- Vertex 2 X-coordinate {m}
7.611429750000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.014532159200,         !- Vertex 3 X-coordinate {m}
7.611429754600,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.706494670400,         !- Vertex 4 X-coordinate {m}
6.921878361300,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
BuildingSurface:Detailed,
FirstFloor:Office8_Partition_11_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office8,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b1_Partition_3_0_10048,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.706494670000,         !- Vertex 1 X-coordinate {m}
6.921878360000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.075448577400,         !- Vertex 2 X-coordinate {m}
6.708862721500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.075448583200,         !- Vertex 3 X-coordinate {m}
6.708862720500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.706494671900,         !- Vertex 4 X-coordinate {m}
6.921878360500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Partition_3_0_10048,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office8_Partition_11_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
16.075448583600,         !- Vertex 1 X-coordinate {m}
6.708862720200,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.706494670000,         !- Vertex 2 X-coordinate {m}
6.921878360000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.706494671900,         !- Vertex 3 X-coordinate {m}
6.921878360500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
16.075448583600,         !- Vertex 4 X-coordinate {m}
6.708862720200,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, corridor_b1, Roof - 2.230 m2, Surface Area: 2.230m2
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
3,                       !- Number of Vertices
13.191232050900,         !- Vertex 1 X-coordinate {m}
5.934288218700,          !- Vertex 1 Y-coordinate {m}
8.250000000000,          !- Vertex 1 Z-coordinate {m}
16.075448583600,         !- Vertex 2 X-coordinate {m}
6.708862720200,          !- Vertex 2 Y-coordinate {m}
8.250000000000,          !- Vertex 2 Z-coordinate {m}
14.247686778400,         !- Vertex 3 X-coordinate {m}
7.764121490500,          !- Vertex 3 Y-coordinate {m}
8.250000000000;          !- Vertex 3 Z-coordinate {m}

! first floor, corridor_b1, Wall - 14.633 m2 - 165.0�, Surface Area: 14.633m2
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Wall_2_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
OtherSideCoefficients,   !- Outside Boundary Condition
BC:3_sub3,                    !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
13.191232050900,         !- Vertex 1 X-coordinate {m}
5.934288218700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
16.075448583600,         !- Vertex 2 X-coordinate {m}
6.708862720200,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
16.075448583600,         !- Vertex 3 X-coordinate {m}
6.708862720200,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
13.191232050900,         !- Vertex 4 X-coordinate {m}
5.934288218700,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
BuildingSurface:Detailed,
FirstFloor:Corridor%b1_Partition_4_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b1,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_2_0_10049,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
15.706494670000,         !- Vertex 1 X-coordinate {m}
6.921878360000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.247686778400,         !- Vertex 2 X-coordinate {m}
7.764121490500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.247686778400,         !- Vertex 3 X-coordinate {m}
7.764121490500,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.706494671900,         !- Vertex 4 X-coordinate {m}
6.921878360500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_2_0_10049,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b1_Partition_4_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.247686778400,         !- Vertex 1 X-coordinate {m}
7.764121490500,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
15.706494671900,         !- Vertex 2 X-coordinate {m}
6.921878360500,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
15.706494670400,         !- Vertex 3 X-coordinate {m}
6.921878361300,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.247686781800,         !- Vertex 4 X-coordinate {m}
7.764121488500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, corridor_b2, Roof - 3.764 m2, Surface Area: 3.764m2
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
9,                       !- Number of Vertices
14.247686781800,         !- Vertex 1 X-coordinate {m}
7.764121488500,          !- Vertex 1 Y-coordinate {m}
8.250000000000,          !- Vertex 1 Z-coordinate {m}
15.706494670400,         !- Vertex 2 X-coordinate {m}
6.921878361300,          !- Vertex 2 Y-coordinate {m}
8.250000000000,          !- Vertex 2 Z-coordinate {m}
16.014532159200,         !- Vertex 3 X-coordinate {m}
7.611429754600,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.903137760700,         !- Vertex 4 X-coordinate {m}
8.235442295300,          !- Vertex 4 Y-coordinate {m}
8.250000000000,          !- Vertex 4 Z-coordinate {m}
15.562403396900,         !- Vertex 5 X-coordinate {m}
8.718852346400,          !- Vertex 5 Y-coordinate {m}
8.250000000000,          !- Vertex 5 Z-coordinate {m}
15.151119966200,         !- Vertex 6 X-coordinate {m}
9.167620519200,          !- Vertex 6 Y-coordinate {m}
8.250000000000,          !- Vertex 6 Z-coordinate {m}
14.095393493700,         !- Vertex 7 X-coordinate {m}
9.777144488000,          !- Vertex 7 Y-coordinate {m}
8.250000000000,          !- Vertex 7 Z-coordinate {m}
13.414999618700,         !- Vertex 8 X-coordinate {m}
8.598667727400,          !- Vertex 8 Y-coordinate {m}
8.250000000000,          !- Vertex 8 Z-coordinate {m}
14.400884115200,         !- Vertex 9 X-coordinate {m}
8.029467053500,          !- Vertex 9 Y-coordinate {m}
8.250000000000;          !- Vertex 9 Z-coordinate {m}

! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
BuildingSurface:Detailed,
FirstFloor:Corridor%b2_Partition_8_0_0,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Corridor%b2,  !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Office9_Partition_3_0_10051,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
14.095393493700,         !- Vertex 1 X-coordinate {m}
9.777144488000,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
13.414999618700,         !- Vertex 2 X-coordinate {m}
8.598667727400,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
13.414999618700,         !- Vertex 3 X-coordinate {m}
8.598667727400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.095393493700,         !- Vertex 4 X-coordinate {m}
9.777144488000,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
BuildingSurface:Detailed,
FirstFloor:Office9_Partition_3_0_10051,  !- Name
Wall,                    !- Surface Type
Int_Part,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Surface,                 !- Outside Boundary Condition
FirstFloor:Corridor%b2_Partition_8_0_0,  !- Outside Boundary Condition Object
NoSun,                   !- Sun Exposure
NoWind,                  !- Wind Exposure
0,                       !- View Factor to Ground
4,                       !- Number of Vertices
13.414999618700,         !- Vertex 1 X-coordinate {m}
8.598667727400,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.095393493700,         !- Vertex 2 X-coordinate {m}
9.777144488000,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.095393493700,         !- Vertex 3 X-coordinate {m}
9.777144488000,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
13.414999621100,         !- Vertex 4 X-coordinate {m}
8.598667731500,          !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 9, Roof - 12.297 m2, Surface Area: 12.297m2
BuildingSurface:Detailed,
FirstFloor:Office9_Roof_1_0_0,  !- Name
Roof,                    !- Surface Type
Ext_Roof,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0,                       !- View Factor to Ground
7,                       !- Number of Vertices
10.498266505900,         !- Vertex 1 X-coordinate {m}
9.813380240300,          !- Vertex 1 Y-coordinate {m}
8.250000000000,          !- Vertex 1 Z-coordinate {m}
12.471388279700,         !- Vertex 2 X-coordinate {m}
8.674197853000,          !- Vertex 2 Y-coordinate {m}
8.250000000000,          !- Vertex 2 Z-coordinate {m}
12.674585613000,         !- Vertex 3 X-coordinate {m}
9.026145958400,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
13.414999621100,         !- Vertex 4 X-coordinate {m}
8.598667731500,          !- Vertex 4 Y-coordinate {m}
8.250000000000,          !- Vertex 4 Z-coordinate {m}
15.457524284400,         !- Vertex 5 X-coordinate {m}
12.136424224000,         !- Vertex 5 Y-coordinate {m}
8.250000000000,          !- Vertex 5 Z-coordinate {m}
14.208072793700,         !- Vertex 6 X-coordinate {m}
12.857795378500,         !- Vertex 6 Y-coordinate {m}
8.250000000000,          !- Vertex 6 Z-coordinate {m}
11.898699042800,         !- Vertex 7 X-coordinate {m}
12.239000546900,         !- Vertex 7 Y-coordinate {m}
8.250000000000;          !- Vertex 7 Z-coordinate {m}

! first floor, office 9, Wall - 7.069 m2 - 30.0�, Surface Area: 7.069m2
BuildingSurface:Detailed,
FirstFloor:Office9_Wall_5_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
15.457524284400,         !- Vertex 1 X-coordinate {m}
12.136424224000,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
14.208072793700,         !- Vertex 2 X-coordinate {m}
12.857795378500,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
14.208072793700,         !- Vertex 3 X-coordinate {m}
12.857795378500,         !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
15.457524284400,         !- Vertex 4 X-coordinate {m}
12.136424224000,         !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 9, Wall - 11.715 m2 - 345.0�, Surface Area: 11.715m2
BuildingSurface:Detailed,
FirstFloor:Office9_Wall_6_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
14.208072793700,         !- Vertex 1 X-coordinate {m}
12.857795378500,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.898699042800,         !- Vertex 2 X-coordinate {m}
12.239000546900,         !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
11.898699042800,         !- Vertex 3 X-coordinate {m}
12.239000546900,         !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
14.208072793700,         !- Vertex 4 X-coordinate {m}
12.857795378500,         !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}

! first floor, office 9, Wall - 13.724 m2 - 300.0�, Surface Area: 13.724m2
BuildingSurface:Detailed,
FirstFloor:Office9_Wall_7_0_0,  !- Name
Wall,                    !- Surface Type
Ext_Wall,                !- Construction Name
FirstFloor:Office9,      !- Zone Name
Outdoors,                !- Outside Boundary Condition
,                        !- Outside Boundary Condition Object
SunExposed,              !- Sun Exposure
WindExposed,             !- Wind Exposure
0.5,                     !- View Factor to Ground
4,                       !- Number of Vertices
11.898699042800,         !- Vertex 1 X-coordinate {m}
12.239000546900,         !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
10.498266505900,         !- Vertex 2 X-coordinate {m}
9.813380240300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
10.498266505900,         !- Vertex 3 X-coordinate {m}
9.813380240300,          !- Vertex 3 Y-coordinate {m}
8.250000000000,          !- Vertex 3 Z-coordinate {m}
11.898699042800,         !- Vertex 4 X-coordinate {m}
12.239000546900,         !- Vertex 4 Y-coordinate {m}
8.250000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


! Window, 1.243m2
FenestrationSurface:Detailed,
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
8.653685593808,          !- Vertex 1 X-coordinate {m}
-4.339701709931,         !- Vertex 1 Y-coordinate {m}
0.541127122900,          !- Vertex 1 Z-coordinate {m}
9.156055532814,          !- Vertex 2 X-coordinate {m}
-4.205446563551,         !- Vertex 2 Y-coordinate {m}
0.541127122900,          !- Vertex 2 Z-coordinate {m}
9.156055532814,          !- Vertex 3 X-coordinate {m}
-4.205446563551,         !- Vertex 3 Y-coordinate {m}
2.931127122900,          !- Vertex 3 Z-coordinate {m}
8.653685593808,          !- Vertex 4 X-coordinate {m}
-4.339701709931,         !- Vertex 4 Y-coordinate {m}
2.931127122900;          !- Vertex 4 Z-coordinate {m}

! Window, 1.362m2
FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.968764728044,         !- Vertex 1 X-coordinate {m}
0.508401093704,          !- Vertex 1 Y-coordinate {m}
0.541433549000,          !- Vertex 1 Z-coordinate {m}
12.253764728302,         !- Vertex 2 X-coordinate {m}
1.002035573755,          !- Vertex 2 Y-coordinate {m}
0.541433549000,          !- Vertex 2 Z-coordinate {m}
12.253764728302,         !- Vertex 3 X-coordinate {m}
1.002035573755,          !- Vertex 3 Y-coordinate {m}
2.931433549000,          !- Vertex 3 Z-coordinate {m}
11.968764728044,         !- Vertex 4 X-coordinate {m}
0.508401093704,          !- Vertex 4 Y-coordinate {m}
2.931433549000;          !- Vertex 4 Z-coordinate {m}

! Window, 1.063m2
FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.513677521198,         !- Vertex 1 X-coordinate {m}
-2.011883875176,         !- Vertex 1 Y-coordinate {m}
0.541433549000,          !- Vertex 1 Z-coordinate {m}
11.778677522271,         !- Vertex 2 X-coordinate {m}
0.179160395804,          !- Vertex 2 Y-coordinate {m}
0.541433549000,          !- Vertex 2 Z-coordinate {m}
11.778677522271,         !- Vertex 3 X-coordinate {m}
0.179160395804,          !- Vertex 3 Y-coordinate {m}
0.961433549000,          !- Vertex 3 Z-coordinate {m}
10.513677521198,         !- Vertex 4 X-coordinate {m}
-2.011883875176,         !- Vertex 4 Y-coordinate {m}
0.961433549000;          !- Vertex 4 Z-coordinate {m}

! Window, 2.328m2
FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.513677521198,         !- Vertex 1 X-coordinate {m}
-2.011883875176,         !- Vertex 1 Y-coordinate {m}
2.011433549000,          !- Vertex 1 Z-coordinate {m}
11.778677522271,         !- Vertex 2 X-coordinate {m}
0.179160395804,          !- Vertex 2 Y-coordinate {m}
2.011433549000,          !- Vertex 2 Z-coordinate {m}
11.778677522271,         !- Vertex 3 X-coordinate {m}
0.179160395804,          !- Vertex 3 Y-coordinate {m}
2.931433549000,          !- Vertex 3 Z-coordinate {m}
10.513677521198,         !- Vertex 4 X-coordinate {m}
-2.011883875176,         !- Vertex 4 Y-coordinate {m}
2.931433549000;          !- Vertex 4 Z-coordinate {m}

! Window, 0.703m2 X 3
FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.383677521935,         !- Vertex 1 X-coordinate {m}
-0.504999673002,         !- Vertex 1 Y-coordinate {m}
1.041433549000,          !- Vertex 1 Z-coordinate {m}
11.778677522271,         !- Vertex 2 X-coordinate {m}
0.179160395804,          !- Vertex 2 Y-coordinate {m}
1.041433549000,          !- Vertex 2 Z-coordinate {m}
11.778677522271,         !- Vertex 3 X-coordinate {m}
0.179160395804,          !- Vertex 3 Y-coordinate {m}
1.931433549000,          !- Vertex 3 Z-coordinate {m}
11.383677521935,         !- Vertex 4 X-coordinate {m}
-0.504999673002,         !- Vertex 4 Y-coordinate {m}
1.931433549000;          !- Vertex 4 Z-coordinate {m}

! Window, 0.838m2
FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.148942243051,         !- Vertex 1 X-coordinate {m}
-2.643623907533,         !- Vertex 1 Y-coordinate {m}
0.541433549000,          !- Vertex 1 Z-coordinate {m}
10.324157243220,         !- Vertex 2 X-coordinate {m}
-2.340142625331,         !- Vertex 2 Y-coordinate {m}
0.541433549000,          !- Vertex 2 Z-coordinate {m}
10.324157243220,         !- Vertex 3 X-coordinate {m}
-2.340142625331,         !- Vertex 3 Y-coordinate {m}
2.931433549000,          !- Vertex 3 Z-coordinate {m}
10.148942243051,         !- Vertex 4 X-coordinate {m}
-2.643623907533,         !- Vertex 4 Y-coordinate {m}
2.931433549000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.968m2
FenestrationSurface:Detailed,
Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block1:Office4_Partition_5_0_0,  !- Building Surface Name
Block1:Elevat%corridor0_Partition_3_0_0_0_0_0_Door_10004,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.907697098490,         !- Vertex 1 X-coordinate {m}
2.154111077953,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
10.063699834362,         !- Vertex 2 X-coordinate {m}
1.853304465489,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
10.063699834362,         !- Vertex 3 X-coordinate {m}
1.853304465489,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
10.907697098490,         !- Vertex 4 X-coordinate {m}
2.154111077953,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.968m2
FenestrationSurface:Detailed,
Block1:Elevat%corridor0_Partition_3_0_0_0_0_0_Door_10004,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block1:Elevat%corridor0_Partition_3_0_10002,  !- Building Surface Name
Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.063699834362,         !- Vertex 1 X-coordinate {m}
1.853304465489,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
10.907697098490,         !- Vertex 2 X-coordinate {m}
2.154111077953,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
10.907697098490,         !- Vertex 3 X-coordinate {m}
2.154111077953,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
10.063699834362,         !- Vertex 4 X-coordinate {m}
1.853304465489,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0.836m2
FenestrationSurface:Detailed,
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
6.716061134181,          !- Vertex 1 X-coordinate {m}
-3.414564202333,         !- Vertex 1 Y-coordinate {m}
0.543431494400,          !- Vertex 1 Z-coordinate {m}
7.019170025492,          !- Vertex 2 X-coordinate {m}
-3.589564202313,         !- Vertex 2 Y-coordinate {m}
0.543431494400,          !- Vertex 2 Z-coordinate {m}
7.019170025492,          !- Vertex 3 X-coordinate {m}
-3.589564202313,         !- Vertex 3 Y-coordinate {m}
2.933431494400,          !- Vertex 3 Z-coordinate {m}
6.716061134181,          !- Vertex 4 X-coordinate {m}
-3.414564202333,         !- Vertex 4 Y-coordinate {m}
2.933431494400;          !- Vertex 4 Z-coordinate {m}

! Window, 1.186m2
FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.117294126849,          !- Vertex 1 X-coordinate {m}
-1.914165371188,         !- Vertex 1 Y-coordinate {m}
0.539811753500,          !- Vertex 1 Z-coordinate {m}
6.256376874245,          !- Vertex 2 X-coordinate {m}
-3.149165371194,         !- Vertex 2 Y-coordinate {m}
0.539811753500,          !- Vertex 2 Z-coordinate {m}
6.256376874245,          !- Vertex 3 X-coordinate {m}
-3.149165371194,         !- Vertex 3 Y-coordinate {m}
1.019811753500,          !- Vertex 3 Z-coordinate {m}
4.117294126849,          !- Vertex 4 X-coordinate {m}
-1.914165371188,         !- Vertex 4 Y-coordinate {m}
1.019811753500;          !- Vertex 4 Z-coordinate {m}

! Window, 0.639m2 X 5
FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
5.589537313339,          !- Vertex 1 X-coordinate {m}
-2.764165371206,         !- Vertex 1 Y-coordinate {m}
1.099811753500,          !- Vertex 1 Z-coordinate {m}
6.256376874245,          !- Vertex 2 X-coordinate {m}
-3.149165371194,         !- Vertex 2 Y-coordinate {m}
1.099811753500,          !- Vertex 2 Z-coordinate {m}
6.256376874245,          !- Vertex 3 X-coordinate {m}
-3.149165371194,         !- Vertex 3 Y-coordinate {m}
1.929811753500,          !- Vertex 3 Z-coordinate {m}
5.589537313339,          !- Vertex 4 X-coordinate {m}
-2.764165371206,         !- Vertex 4 Y-coordinate {m}
1.929811753500;          !- Vertex 4 Z-coordinate {m}

! Window, 2.272m2
FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.117294126849,          !- Vertex 1 X-coordinate {m}
-1.914165371188,         !- Vertex 1 Y-coordinate {m}
2.009811753500,          !- Vertex 1 Z-coordinate {m}
6.256376874245,          !- Vertex 2 X-coordinate {m}
-3.149165371194,         !- Vertex 2 Y-coordinate {m}
2.009811753500,          !- Vertex 2 Z-coordinate {m}
6.256376874245,          !- Vertex 3 X-coordinate {m}
-3.149165371194,         !- Vertex 3 Y-coordinate {m}
2.929811753500,          !- Vertex 3 Z-coordinate {m}
4.117294126849,          !- Vertex 4 X-coordinate {m}
-1.914165371188,         !- Vertex 4 Y-coordinate {m}
2.929811753500;          !- Vertex 4 Z-coordinate {m}

! Window, 1.490m2
FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
2.381088863632,          !- Vertex 1 X-coordinate {m}
-0.911766795118,         !- Vertex 1 Y-coordinate {m}
2.009811753500,          !- Vertex 1 Z-coordinate {m}
3.784050017746,          !- Vertex 2 X-coordinate {m}
-1.721766795094,         !- Vertex 2 Y-coordinate {m}
2.009811753400,          !- Vertex 2 Z-coordinate {m}
3.784050017746,          !- Vertex 3 X-coordinate {m}
-1.721766795094,         !- Vertex 3 Y-coordinate {m}
2.929811753500,          !- Vertex 3 Z-coordinate {m}
2.381088863632,          !- Vertex 4 X-coordinate {m}
-0.911766795118,         !- Vertex 4 Y-coordinate {m}
2.929811753500;          !- Vertex 4 Z-coordinate {m}

! Door, 1.748m2
FenestrationSurface:Detailed,
Block1:Office5%6_Wall_12_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block1:Office5%6_Wall_12_0_0,  !- Building Surface Name
BC:4_sub1,                    !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.099876433436,          !- Vertex 1 X-coordinate {m}
1.962065598044,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
2.330273427344,          !- Vertex 2 X-coordinate {m}
1.758774641177,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
2.330273427344,          !- Vertex 3 X-coordinate {m}
1.758774641177,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
3.099876433436,          !- Vertex 4 X-coordinate {m}
1.962065598044,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.968m2
FenestrationSurface:Detailed,
Block1:Wc_Wall_6_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block1:Wc_Wall_6_0_0,    !- Building Surface Name
BC:4_sub1,                    !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
1.744203633445,          !- Vertex 1 X-coordinate {m}
1.603964062266,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
0.877916832493,          !- Vertex 2 X-coordinate {m}
1.375134041203,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
0.877916832493,          !- Vertex 3 X-coordinate {m}
1.375134041203,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
1.744203633445,          !- Vertex 4 X-coordinate {m}
1.603964062266,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 1.968m2
FenestrationSurface:Detailed,
Block1:Elevat%corridor0_Wall_7_0_0_0_0_0_Hole,  !- Name
Door,                    !- Surface Type
9,                       !- Construction Name
Block1:Elevat%corridor0_Wall_7_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.584572852236,         !- Vertex 1 X-coordinate {m}
4.217249927667,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
10.719542049744,         !- Vertex 2 X-coordinate {m}
3.983716823367,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
10.719542049744,         !- Vertex 3 X-coordinate {m}
3.983716823367,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
11.584572852236,         !- Vertex 4 X-coordinate {m}
4.217249927667,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.968m2
FenestrationSurface:Detailed,
Block2:Office12_Wall_3_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block2:Office12_Wall_3_0_0,  !- Building Surface Name
BC:3_sub1,                    !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.246264627130,          !- Vertex 1 X-coordinate {m}
2.000734100664,          !- Vertex 1 Y-coordinate {m}
3.352000000000,          !- Vertex 1 Z-coordinate {m}
2.379977826062,          !- Vertex 2 X-coordinate {m}
1.771904080043,          !- Vertex 2 Y-coordinate {m}
3.352000000000,          !- Vertex 2 Z-coordinate {m}
2.379977826062,          !- Vertex 3 X-coordinate {m}
1.771904080043,          !- Vertex 3 Y-coordinate {m}
5.548000000000,          !- Vertex 3 Z-coordinate {m}
3.246264627130,          !- Vertex 4 X-coordinate {m}
2.000734100664,          !- Vertex 4 Y-coordinate {m}
5.548000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0.174m2
FenestrationSurface:Detailed,
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office12_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
1.634963104181,          !- Vertex 1 X-coordinate {m}
-0.480990888372,         !- Vertex 1 Y-coordinate {m}
4.962769886900,          !- Vertex 1 Z-coordinate {m}
2.352305650763,          !- Vertex 2 X-coordinate {m}
-0.895148800531,         !- Vertex 2 Y-coordinate {m}
4.542773237000,          !- Vertex 2 Z-coordinate {m}
2.352305650763,          !- Vertex 3 X-coordinate {m}
-0.895148800531,         !- Vertex 3 Y-coordinate {m}
4.962769886900;          !- Vertex 3 Z-coordinate {m}

! Window, 0.174m2
FenestrationSurface:Detailed,
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office12_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
1.633631607783,          !- Vertex 1 X-coordinate {m}
-0.480222148568,         !- Vertex 1 Y-coordinate {m}
4.542773237000,          !- Vertex 1 Z-coordinate {m}
2.352305650763,          !- Vertex 2 X-coordinate {m}
-0.895148800531,         !- Vertex 2 Y-coordinate {m}
4.542773237000,          !- Vertex 2 Z-coordinate {m}
1.634963104181,          !- Vertex 3 X-coordinate {m}
-0.480990888372,         !- Vertex 3 Y-coordinate {m}
4.962769886900;          !- Vertex 3 Z-coordinate {m}

! Window, 1.184m2
FenestrationSurface:Detailed,
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office12_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
1.635091737257,          !- Vertex 1 X-coordinate {m}
-0.481065154713,         !- Vertex 1 Y-coordinate {m}
5.042769886900,          !- Vertex 1 Z-coordinate {m}
2.352305650763,          !- Vertex 2 X-coordinate {m}
-0.895148800531,         !- Vertex 2 Y-coordinate {m}
5.042769886900,          !- Vertex 2 Z-coordinate {m}
2.352305650763,          !- Vertex 3 X-coordinate {m}
-0.895148800531,         !- Vertex 3 Y-coordinate {m}
6.472769886900,          !- Vertex 3 Z-coordinate {m}
1.635165199567,          !- Vertex 4 X-coordinate {m}
-0.481107568197,         !- Vertex 4 Y-coordinate {m}
6.472769886900;          !- Vertex 4 Z-coordinate {m}

! Door, 1.161m2
FenestrationSurface:Detailed,
Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block2:Office12_Partition_7_0_0,  !- Building Surface Name
Block2:Office13_Partition_3_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.859799618984,          !- Vertex 1 X-coordinate {m}
0.632777438900,          !- Vertex 1 Y-coordinate {m}
3.452000000000,          !- Vertex 1 Z-coordinate {m}
4.322959201758,          !- Vertex 2 X-coordinate {m}
0.887719910303,          !- Vertex 2 Y-coordinate {m}
3.452000000000,          !- Vertex 2 Z-coordinate {m}
4.322959201758,          !- Vertex 3 X-coordinate {m}
0.887719910303,          !- Vertex 3 Y-coordinate {m}
5.648000000000,          !- Vertex 3 Z-coordinate {m}
3.859799618984,          !- Vertex 4 X-coordinate {m}
0.632777438900,          !- Vertex 4 Y-coordinate {m}
5.648000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.161m2
FenestrationSurface:Detailed,
Block2:Office13_Partition_3_0_0_0_0_0_Door_10017,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block2:Office13_Partition_3_0_10015,  !- Building Surface Name
Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.322959201751,          !- Vertex 1 X-coordinate {m}
0.887719910316,          !- Vertex 1 Y-coordinate {m}
3.452000000000,          !- Vertex 1 Z-coordinate {m}
3.859799618980,          !- Vertex 2 X-coordinate {m}
0.632777438908,          !- Vertex 2 Y-coordinate {m}
3.452000000000,          !- Vertex 2 Z-coordinate {m}
3.859799618980,          !- Vertex 3 X-coordinate {m}
0.632777438908,          !- Vertex 3 Y-coordinate {m}
5.648000000000,          !- Vertex 3 Z-coordinate {m}
4.322959201751,          !- Vertex 4 X-coordinate {m}
0.887719910316,          !- Vertex 4 Y-coordinate {m}
5.648000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.968m2
FenestrationSurface:Detailed,
Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block2:Elevat%corridor1_Partition_2_0_0,  !- Building Surface Name
Block2:Office11_Partition_3_0_0_0_0_0_Door_10019,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.085240486402,         !- Vertex 1 X-coordinate {m}
1.862461811140,          !- Vertex 1 Y-coordinate {m}
3.452000000000,          !- Vertex 1 Z-coordinate {m}
10.929703754789,         !- Vertex 2 X-coordinate {m}
2.161957701540,          !- Vertex 2 Y-coordinate {m}
3.452000000000,          !- Vertex 2 Z-coordinate {m}
10.929703754789,         !- Vertex 3 X-coordinate {m}
2.161957701540,          !- Vertex 3 Y-coordinate {m}
5.648000000000,          !- Vertex 3 Z-coordinate {m}
10.085240486402,         !- Vertex 4 X-coordinate {m}
1.862461811140,          !- Vertex 4 Y-coordinate {m}
5.648000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.968m2
FenestrationSurface:Detailed,
Block2:Office11_Partition_3_0_0_0_0_0_Door_10019,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
Block2:Office11_Partition_3_0_10017,  !- Building Surface Name
Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.929703754328,         !- Vertex 1 X-coordinate {m}
2.161957702839,          !- Vertex 1 Y-coordinate {m}
3.452000000000,          !- Vertex 1 Z-coordinate {m}
10.085240486111,         !- Vertex 2 X-coordinate {m}
1.862461811959,          !- Vertex 2 Y-coordinate {m}
3.452000000000,          !- Vertex 2 Z-coordinate {m}
10.085240486111,         !- Vertex 3 X-coordinate {m}
1.862461811959,          !- Vertex 3 Y-coordinate {m}
5.648000000000,          !- Vertex 3 Z-coordinate {m}
10.929703754328,         !- Vertex 4 X-coordinate {m}
2.161957702839,          !- Vertex 4 Y-coordinate {m}
5.648000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 1.968m2
FenestrationSurface:Detailed,
Block2:Elevat%corridor1_Wall_6_0_0_0_0_0_Hole,  !- Name
Door,                    !- Surface Type
9,                       !- Construction Name
Block2:Elevat%corridor1_Wall_6_0_0,  !- Building Surface Name
BC:1_sub1,                    !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.592111229477,         !- Vertex 1 X-coordinate {m}
4.219285068874,          !- Vertex 1 Y-coordinate {m}
3.352000000000,          !- Vertex 1 Z-coordinate {m}
10.727080426939,         !- Vertex 2 X-coordinate {m}
3.985751965114,          !- Vertex 2 Y-coordinate {m}
3.352000000000,          !- Vertex 2 Z-coordinate {m}
10.727080426939,         !- Vertex 3 X-coordinate {m}
3.985751965114,          !- Vertex 3 Y-coordinate {m}
5.548000000000,          !- Vertex 3 Z-coordinate {m}
11.592111229477,         !- Vertex 4 X-coordinate {m}
4.219285068874,          !- Vertex 4 Y-coordinate {m}
5.548000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 1.980m2
FenestrationSurface:Detailed,
Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Name
Door,                    !- Surface Type
9,                       !- Construction Name
Block2:Office11_Partition_11_0_0,  !- Building Surface Name
Block2:Office13_Partition_7_0_0_0_0_0_Hole_10022,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
6.150688101230,          !- Vertex 1 X-coordinate {m}
-0.131130805500,         !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
6.150688101230,          !- Vertex 2 X-coordinate {m}
-1.031130805500,         !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
6.150688101230,          !- Vertex 3 X-coordinate {m}
-1.031130805500,         !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
6.150688101230,          !- Vertex 4 X-coordinate {m}
-0.131130805500,         !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 1.980m2
FenestrationSurface:Detailed,
Block2:Office13_Partition_7_0_0_0_0_0_Hole_10022,  !- Name
Door,                    !- Surface Type
9,                       !- Construction Name
Block2:Office13_Partition_7_0_10020,  !- Building Surface Name
Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
6.150688099785,          !- Vertex 1 X-coordinate {m}
-1.031130805500,         !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
6.150688099785,          !- Vertex 2 X-coordinate {m}
-0.131130805500,         !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
6.150688099785,          !- Vertex 3 X-coordinate {m}
-0.131130805500,         !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
6.150688099785,          !- Vertex 4 X-coordinate {m}
-1.031130805500,         !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1.187m2
FenestrationSurface:Detailed,
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_13_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
5.599969718179,          !- Vertex 1 X-coordinate {m}
-2.770188522836,         !- Vertex 1 Y-coordinate {m}
5.014145494900,          !- Vertex 1 Z-coordinate {m}
6.318770803293,          !- Vertex 2 X-coordinate {m}
-3.185188522813,         !- Vertex 2 Y-coordinate {m}
5.014145494900,          !- Vertex 2 Z-coordinate {m}
6.318770803293,          !- Vertex 3 X-coordinate {m}
-3.185188522813,         !- Vertex 3 Y-coordinate {m}
6.444145494900,          !- Vertex 3 Z-coordinate {m}
5.599969718179,          !- Vertex 4 X-coordinate {m}
-2.770188522836,         !- Vertex 4 Y-coordinate {m}
6.444145494900;          !- Vertex 4 Z-coordinate {m}

! Window, 0.349m2
FenestrationSurface:Detailed,
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_13_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
5.599969718179,          !- Vertex 1 X-coordinate {m}
-2.770188522836,         !- Vertex 1 Y-coordinate {m}
4.514145494900,          !- Vertex 1 Z-coordinate {m}
6.318770803293,          !- Vertex 2 X-coordinate {m}
-3.185188522813,         !- Vertex 2 Y-coordinate {m}
4.514145494900,          !- Vertex 2 Z-coordinate {m}
6.318770803293,          !- Vertex 3 X-coordinate {m}
-3.185188522813,         !- Vertex 3 Y-coordinate {m}
4.934145494900,          !- Vertex 3 Z-coordinate {m}
5.599969718179,          !- Vertex 4 X-coordinate {m}
-2.770188522836,         !- Vertex 4 Y-coordinate {m}
4.934145494900;          !- Vertex 4 Z-coordinate {m}

! Window, 0.222m2
FenestrationSurface:Detailed,
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
12.116771215094,         !- Vertex 1 X-coordinate {m}
0.764755854404,          !- Vertex 1 Y-coordinate {m}
4.545570293600,          !- Vertex 1 Z-coordinate {m}
12.404771215098,         !- Vertex 2 X-coordinate {m}
1.263586487001,          !- Vertex 2 Y-coordinate {m}
4.545570293600,          !- Vertex 2 Z-coordinate {m}
12.404771215098,         !- Vertex 3 X-coordinate {m}
1.263586487001,          !- Vertex 3 Y-coordinate {m}
4.931570293600,          !- Vertex 3 Z-coordinate {m}
12.116771215094,         !- Vertex 4 X-coordinate {m}
0.764755854404,          !- Vertex 4 Y-coordinate {m}
4.931570293600;          !- Vertex 4 Z-coordinate {m}

! Window, 0.816m2
FenestrationSurface:Detailed,
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
12.116771215094,         !- Vertex 1 X-coordinate {m}
0.764755854404,          !- Vertex 1 Y-coordinate {m}
5.015570293600,          !- Vertex 1 Z-coordinate {m}
12.404771215098,         !- Vertex 2 X-coordinate {m}
1.263586487001,          !- Vertex 2 Y-coordinate {m}
5.015570293600,          !- Vertex 2 Z-coordinate {m}
12.404771215098,         !- Vertex 3 X-coordinate {m}
1.263586487001,          !- Vertex 3 Y-coordinate {m}
6.431570293600,          !- Vertex 3 Z-coordinate {m}
12.116771215094,         !- Vertex 4 X-coordinate {m}
0.764755854404,          !- Vertex 4 Y-coordinate {m}
6.431570293600;          !- Vertex 4 Z-coordinate {m}

! Window, 0.335m2 X 2
FenestrationSurface:Detailed,
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.496305907030,         !- Vertex 1 X-coordinate {m}
-0.309921583517,         !- Vertex 1 Y-coordinate {m}
4.543570293600,          !- Vertex 1 Z-coordinate {m}
11.926305907000,         !- Vertex 2 X-coordinate {m}
0.434860263700,          !- Vertex 2 Y-coordinate {m}
4.543570293600,          !- Vertex 2 Z-coordinate {m}
11.926305907000,         !- Vertex 3 X-coordinate {m}
0.434860263700,          !- Vertex 3 Y-coordinate {m}
4.933570293600,          !- Vertex 3 Z-coordinate {m}
11.496305907030,         !- Vertex 4 X-coordinate {m}
-0.309921583517,         !- Vertex 4 Y-coordinate {m}
4.933570293600;          !- Vertex 4 Z-coordinate {m}

! Window, 1.221m2 X 2
FenestrationSurface:Detailed,
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.496305907030,         !- Vertex 1 X-coordinate {m}
-0.309921583517,         !- Vertex 1 Y-coordinate {m}
5.013570293600,          !- Vertex 1 Z-coordinate {m}
11.926305907000,         !- Vertex 2 X-coordinate {m}
0.434860263700,          !- Vertex 2 Y-coordinate {m}
5.013570293600,          !- Vertex 2 Z-coordinate {m}
11.926305907000,         !- Vertex 3 X-coordinate {m}
0.434860263700,          !- Vertex 3 Y-coordinate {m}
6.433570293600,          !- Vertex 3 Z-coordinate {m}
11.496305907030,         !- Vertex 4 X-coordinate {m}
-0.309921583517,         !- Vertex 4 Y-coordinate {m}
6.433570293600;          !- Vertex 4 Z-coordinate {m}

! Window, 0.349m2 X 2
FenestrationSurface:Detailed,
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office13_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.051326974196,          !- Vertex 1 X-coordinate {m}
-1.298728948507,         !- Vertex 1 Y-coordinate {m}
4.514145494900,          !- Vertex 1 Z-coordinate {m}
3.770128059378,          !- Vertex 2 X-coordinate {m}
-1.713728948539,         !- Vertex 2 Y-coordinate {m}
4.514145494900,          !- Vertex 2 Z-coordinate {m}
3.770128059378,          !- Vertex 3 X-coordinate {m}
-1.713728948539,         !- Vertex 3 Y-coordinate {m}
4.934145494900,          !- Vertex 3 Z-coordinate {m}
3.051326974196,          !- Vertex 4 X-coordinate {m}
-1.298728948507,         !- Vertex 4 Y-coordinate {m}
4.934145494900;          !- Vertex 4 Z-coordinate {m}

! Window, 1.187m2 X 2
FenestrationSurface:Detailed,
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office13_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.051326974196,          !- Vertex 1 X-coordinate {m}
-1.298728948507,         !- Vertex 1 Y-coordinate {m}
5.014145495000,          !- Vertex 1 Z-coordinate {m}
3.770128059378,          !- Vertex 2 X-coordinate {m}
-1.713728948539,         !- Vertex 2 Y-coordinate {m}
5.014145495000,          !- Vertex 2 Z-coordinate {m}
3.770128059378,          !- Vertex 3 X-coordinate {m}
-1.713728948539,         !- Vertex 3 Y-coordinate {m}
6.444145495000,          !- Vertex 3 Z-coordinate {m}
3.051326974196,          !- Vertex 4 X-coordinate {m}
-1.298728948507,         !- Vertex 4 Y-coordinate {m}
6.444145495000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.508677521200,         !- Vertex 1 X-coordinate {m}
-2.020544129201,         !- Vertex 1 Y-coordinate {m}
1.041433549000,          !- Vertex 1 Z-coordinate {m}
10.903677521532,         !- Vertex 2 X-coordinate {m}
-1.336384060402,         !- Vertex 2 Y-coordinate {m}
1.041433549000,          !- Vertex 2 Z-coordinate {m}
10.903677521532,         !- Vertex 3 X-coordinate {m}
-1.336384060402,         !- Vertex 3 Y-coordinate {m}
1.901433549000,          !- Vertex 3 Z-coordinate {m}
10.508677521200,         !- Vertex 4 X-coordinate {m}
-2.020544129201,         !- Vertex 4 Y-coordinate {m}
1.901433549000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office4_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.946177521568,         !- Vertex 1 X-coordinate {m}
-1.262771901101,         !- Vertex 1 Y-coordinate {m}
1.041433549000,          !- Vertex 1 Z-coordinate {m}
11.341177521899,         !- Vertex 2 X-coordinate {m}
-0.578611832303,         !- Vertex 2 Y-coordinate {m}
1.041433549000,          !- Vertex 2 Z-coordinate {m}
11.341177521899,         !- Vertex 3 X-coordinate {m}
-0.578611832303,         !- Vertex 3 Y-coordinate {m}
1.931433549000,          !- Vertex 3 Z-coordinate {m}
10.946177521568,         !- Vertex 4 X-coordinate {m}
-1.262771901101,         !- Vertex 4 Y-coordinate {m}
1.931433549000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.117294126849,          !- Vertex 1 X-coordinate {m}
-1.914165371188,         !- Vertex 1 Y-coordinate {m}
1.099811753500,          !- Vertex 1 Z-coordinate {m}
4.784133687766,          !- Vertex 2 X-coordinate {m}
-2.299165371183,         !- Vertex 2 Y-coordinate {m}
1.099811753500,          !- Vertex 2 Z-coordinate {m}
4.784133687766,          !- Vertex 3 X-coordinate {m}
-2.299165371183,         !- Vertex 3 Y-coordinate {m}
1.929811753500,          !- Vertex 3 Z-coordinate {m}
4.117294126849,          !- Vertex 4 X-coordinate {m}
-1.914165371188,         !- Vertex 4 Y-coordinate {m}
1.929811753500;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.828827288228,          !- Vertex 1 X-coordinate {m}
-2.324969233440,         !- Vertex 1 Y-coordinate {m}
1.099811753500,          !- Vertex 1 Z-coordinate {m}
5.495666849145,          !- Vertex 2 X-coordinate {m}
-2.709969233435,         !- Vertex 2 Y-coordinate {m}
1.099811753500,          !- Vertex 2 Z-coordinate {m}
5.495666849145,          !- Vertex 3 X-coordinate {m}
-2.709969233435,         !- Vertex 3 Y-coordinate {m}
1.929811753500,          !- Vertex 3 Z-coordinate {m}
4.828827288228,          !- Vertex 4 X-coordinate {m}
-2.324969233440,         !- Vertex 4 Y-coordinate {m}
1.929811753500;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.117703472485,          !- Vertex 1 X-coordinate {m}
-1.337051437821,         !- Vertex 1 Y-coordinate {m}
1.099811753500,          !- Vertex 1 Z-coordinate {m}
3.784543033402,          !- Vertex 2 X-coordinate {m}
-1.722051437816,         !- Vertex 2 Y-coordinate {m}
1.099811753500,          !- Vertex 2 Z-coordinate {m}
3.784543033402,          !- Vertex 3 X-coordinate {m}
-1.722051437816,         !- Vertex 3 Y-coordinate {m}
1.929811753500,          !- Vertex 3 Z-coordinate {m}
3.117703472485,          !- Vertex 4 X-coordinate {m}
-1.337051437821,         !- Vertex 4 Y-coordinate {m}
1.929811753500;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office13_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.029935680512,          !- Vertex 1 X-coordinate {m}
-1.863728948541,         !- Vertex 1 Y-coordinate {m}
4.514145494900,          !- Vertex 1 Z-coordinate {m}
4.748736765650,          !- Vertex 2 X-coordinate {m}
-2.278728948547,         !- Vertex 2 Y-coordinate {m}
4.514145494900,          !- Vertex 2 Z-coordinate {m}
4.748736765650,          !- Vertex 3 X-coordinate {m}
-2.278728948547,         !- Vertex 3 Y-coordinate {m}
4.934145494900,          !- Vertex 3 Z-coordinate {m}
4.029935680512,          !- Vertex 4 X-coordinate {m}
-1.863728948541,         !- Vertex 4 Y-coordinate {m}
4.934145494900;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office13_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.029935680512,          !- Vertex 1 X-coordinate {m}
-1.863728948541,         !- Vertex 1 Y-coordinate {m}
5.014145495000,          !- Vertex 1 Z-coordinate {m}
4.748736765650,          !- Vertex 2 X-coordinate {m}
-2.278728948547,         !- Vertex 2 Y-coordinate {m}
5.014145495000,          !- Vertex 2 Z-coordinate {m}
4.748736765650,          !- Vertex 3 X-coordinate {m}
-2.278728948547,         !- Vertex 3 Y-coordinate {m}
6.444145495000,          !- Vertex 3 Z-coordinate {m}
4.029935680512,          !- Vertex 4 X-coordinate {m}
-1.863728948541,         !- Vertex 4 Y-coordinate {m}
6.444145495000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
2.381088863632,          !- Vertex 1 X-coordinate {m}
-0.911766795118,         !- Vertex 1 Y-coordinate {m}
1.099811753500,          !- Vertex 1 Z-coordinate {m}
3.047928424549,          !- Vertex 2 X-coordinate {m}
-1.296766795113,         !- Vertex 2 Y-coordinate {m}
1.099811753500,          !- Vertex 2 Z-coordinate {m}
3.047928424549,          !- Vertex 3 X-coordinate {m}
-1.296766795113,         !- Vertex 3 Y-coordinate {m}
1.929811753500,          !- Vertex 3 Z-coordinate {m}
2.381088863632,          !- Vertex 4 X-coordinate {m}
-0.911766795118,         !- Vertex 4 Y-coordinate {m}
1.929811753500;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block1:Office5%6_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
2.381088863632,          !- Vertex 1 X-coordinate {m}
-0.911766795118,         !- Vertex 1 Y-coordinate {m}
0.539811753500,          !- Vertex 1 Z-coordinate {m}
3.784050017769,          !- Vertex 2 X-coordinate {m}
-1.721766795107,         !- Vertex 2 Y-coordinate {m}
0.539811753500,          !- Vertex 2 Z-coordinate {m}
3.784050017746,          !- Vertex 3 X-coordinate {m}
-1.721766795094,         !- Vertex 3 Y-coordinate {m}
1.019811753500,          !- Vertex 3 Z-coordinate {m}
2.381088863632,          !- Vertex 4 X-coordinate {m}
-0.911766795118,         !- Vertex 4 Y-coordinate {m}
1.019811753500;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.511305907044,         !- Vertex 1 X-coordinate {m}
-2.015991628981,         !- Vertex 1 Y-coordinate {m}
4.543570293600,          !- Vertex 1 Z-coordinate {m}
10.946305907038,         !- Vertex 2 X-coordinate {m}
-1.262549527684,         !- Vertex 2 Y-coordinate {m}
4.543570293600,          !- Vertex 2 Z-coordinate {m}
10.946305907038,         !- Vertex 3 X-coordinate {m}
-1.262549527684,         !- Vertex 3 Y-coordinate {m}
4.933570293600,          !- Vertex 3 Z-coordinate {m}
10.511305907044,         !- Vertex 4 X-coordinate {m}
-2.015991628981,         !- Vertex 4 Y-coordinate {m}
4.933570293600;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
Block2:Office11_Wall_14_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.511305907044,         !- Vertex 1 X-coordinate {m}
-2.015991628981,         !- Vertex 1 Y-coordinate {m}
5.013570293600,          !- Vertex 1 Z-coordinate {m}
10.946305907038,         !- Vertex 2 X-coordinate {m}
-1.262549527684,         !- Vertex 2 Y-coordinate {m}
5.013570293600,          !- Vertex 2 Z-coordinate {m}
10.946305907038,         !- Vertex 3 X-coordinate {m}
-1.262549527684,         !- Vertex 3 Y-coordinate {m}
6.433570293600,          !- Vertex 3 Z-coordinate {m}
10.511305907044,         !- Vertex 4 X-coordinate {m}
-2.015991628981,         !- Vertex 4 Y-coordinate {m}
6.433570293600;          !- Vertex 4 Z-coordinate {m}

! Window, 0,690m2
FenestrationSurface:Detailed,
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone7_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
18.416723669385,         !- Vertex 1 X-coordinate {m}
4.856235721371,          !- Vertex 1 Y-coordinate {m}
3.490000000000,          !- Vertex 1 Z-coordinate {m}
18.531723669406,         !- Vertex 2 X-coordinate {m}
5.055421564159,          !- Vertex 2 Y-coordinate {m}
3.490000000000,          !- Vertex 2 Z-coordinate {m}
18.531723669406,         !- Vertex 3 X-coordinate {m}
5.055421564159,          !- Vertex 3 Y-coordinate {m}
6.490000000000,          !- Vertex 3 Z-coordinate {m}
18.416723669385,         !- Vertex 4 X-coordinate {m}
4.856235721371,          !- Vertex 4 Y-coordinate {m}
6.490000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,930m2
FenestrationSurface:Detailed,
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone7_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
19.336334529813,         !- Vertex 1 X-coordinate {m}
7.281331511490,          !- Vertex 1 Y-coordinate {m}
4.537578086600,          !- Vertex 1 Z-coordinate {m}
18.787183410545,         !- Vertex 2 X-coordinate {m}
7.598384058766,          !- Vertex 2 Y-coordinate {m}
4.537578086600,          !- Vertex 2 Z-coordinate {m}
18.787183410545,         !- Vertex 3 X-coordinate {m}
7.598384058766,          !- Vertex 3 Y-coordinate {m}
6.004931395300,          !- Vertex 3 Z-coordinate {m}
19.336334529813,         !- Vertex 4 X-coordinate {m}
7.281331511490,          !- Vertex 4 Y-coordinate {m}
6.004931395300;          !- Vertex 4 Z-coordinate {m}

! Window, 0,120m2
FenestrationSurface:Detailed,
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone7_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
15.024216710740,         !- Vertex 1 X-coordinate {m}
1.825500258150,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
15.193931839906,         !- Vertex 2 X-coordinate {m}
1.731073462008,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
15.193931839906,         !- Vertex 3 X-coordinate {m}
1.731073462008,          !- Vertex 3 Y-coordinate {m}
4.008000000000,          !- Vertex 3 Z-coordinate {m}
15.024216710740,         !- Vertex 4 X-coordinate {m}
1.825500258150,          !- Vertex 4 Y-coordinate {m}
4.008000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 4,736m2
FenestrationSurface:Detailed,
FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone3_Partition_3_0_0,  !- Building Surface Name
FirstFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10008,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.025302593614,         !- Vertex 1 X-coordinate {m}
5.114498926475,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
13.759135224332,         !- Vertex 2 X-coordinate {m}
6.301196920648,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
13.759135224332,         !- Vertex 3 X-coordinate {m}
6.301196920648,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
14.025302593614,         !- Vertex 4 X-coordinate {m}
5.114498926475,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 4,736m2
FenestrationSurface:Detailed,
FirstFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10008,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone6_Partition_4_0_10006,  !- Building Surface Name
FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.759135225901,         !- Vertex 1 X-coordinate {m}
6.301196921000,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
14.025302596419,         !- Vertex 2 X-coordinate {m}
5.114498927104,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
14.025302596419,         !- Vertex 3 X-coordinate {m}
5.114498927104,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
13.759135225901,         !- Vertex 4 X-coordinate {m}
6.301196921000,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 5,353m2
FenestrationSurface:Detailed,
FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone3_Partition_5_0_0,  !- Building Surface Name
FirstFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10010,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.001251031213,         !- Vertex 1 X-coordinate {m}
5.546830291655,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
9.678929679577,          !- Vertex 2 X-coordinate {m}
5.171043713910,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
9.678929679577,          !- Vertex 3 X-coordinate {m}
5.171043713910,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
11.001251031213,         !- Vertex 4 X-coordinate {m}
5.546830291655,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 5,353m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10010,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone1_Partition_9_0_10008,  !- Building Surface Name
FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.678929678505,          !- Vertex 1 X-coordinate {m}
5.171043717683,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
11.001251031210,         !- Vertex 2 X-coordinate {m}
5.546830291665,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
11.001251031210,         !- Vertex 3 X-coordinate {m}
5.546830291665,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
9.678929678505,          !- Vertex 4 X-coordinate {m}
5.171043717683,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,963m2
FenestrationSurface:Detailed,
FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone3_Partition_6_0_0,  !- Building Surface Name
FirstFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10012,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.625881413187,          !- Vertex 1 X-coordinate {m}
5.070316646363,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
9.846262821015,          !- Vertex 2 X-coordinate {m}
4.076699791215,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
9.846262821015,          !- Vertex 3 X-coordinate {m}
4.076699791215,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
9.625881413187,          !- Vertex 4 X-coordinate {m}
5.070316646363,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,963m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10012,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone4_Partition_2_0_10010,  !- Building Surface Name
FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.846262823238,          !- Vertex 1 X-coordinate {m}
4.076699791708,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
9.625881412038,          !- Vertex 2 X-coordinate {m}
5.070316646108,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
9.625881412038,          !- Vertex 3 X-coordinate {m}
5.070316646108,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
9.846262823238,          !- Vertex 4 X-coordinate {m}
4.076699791708,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,254m2
FenestrationSurface:Detailed,
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone6_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.391525200491,         !- Vertex 1 X-coordinate {m}
3.721082967482,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
14.485127208043,         !- Vertex 2 X-coordinate {m}
3.667041820321,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
14.485127208043,         !- Vertex 3 X-coordinate {m}
3.667041820321,          !- Vertex 3 Y-coordinate {m}
5.743000000000,          !- Vertex 3 Z-coordinate {m}
14.391525200491,         !- Vertex 4 X-coordinate {m}
3.721082967482,          !- Vertex 4 Y-coordinate {m}
5.743000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,100m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
9.473575121200,          !- Vertex 1 X-coordinate {m}
2.194574749400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
9.628332217900,          !- Vertex 2 X-coordinate {m}
2.760880921000,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
9.580929046000,          !- Vertex 3 X-coordinate {m}
3.875596918000,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 4,480m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
9.473575121200,          !- Vertex 2 X-coordinate {m}
2.194574749400,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
9.580929046000,          !- Vertex 3 X-coordinate {m}
3.875596918000,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 1,421m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
9.204458164800,          !- Vertex 2 X-coordinate {m}
1.672819536000,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
9.473575121200,          !- Vertex 3 X-coordinate {m}
2.194574749400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 1,291m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
8.832743050900,          !- Vertex 2 X-coordinate {m}
1.218418487300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
9.204458164800,          !- Vertex 3 X-coordinate {m}
1.672819536000,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 1,140m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
8.374675513700,          !- Vertex 2 X-coordinate {m}
0.851231109600,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
8.832743050900,          !- Vertex 3 X-coordinate {m}
1.218418487300,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,976m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.850275302700,          !- Vertex 2 X-coordinate {m}
0.587305253200,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
8.374675513700,          !- Vertex 3 X-coordinate {m}
0.851231109600,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,805m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.282461223500,          !- Vertex 2 X-coordinate {m}
0.438175744500,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.850275302700,          !- Vertex 3 X-coordinate {m}
0.587305253200,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,634m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.159353368000,          !- Vertex 1 X-coordinate {m}
2.451685559400,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
6.696049475900,          !- Vertex 2 X-coordinate {m}
0.410360258700,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.282461223500,          !- Vertex 3 X-coordinate {m}
0.438175744500,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,471m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.116669067300,          !- Vertex 1 X-coordinate {m}
0.505074466000,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
6.696049475900,          !- Vertex 2 X-coordinate {m}
0.410360258700,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
4.159353368000,          !- Vertex 3 X-coordinate {m}
2.451685559400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,324m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
5.569641701700,          !- Vertex 1 X-coordinate {m}
0.718178901000,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
6.116669067300,          !- Vertex 2 X-coordinate {m}
0.505074466000,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
4.159353368000,          !- Vertex 3 X-coordinate {m}
2.451685559400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,198m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
5.078875099800,          !- Vertex 1 X-coordinate {m}
1.040359877200,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
5.569641701700,          !- Vertex 2 X-coordinate {m}
0.718178901000,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
4.159353368000,          !- Vertex 3 X-coordinate {m}
2.451685559400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,100m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone5_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
4.665818117200,          !- Vertex 1 X-coordinate {m}
1.457536540200,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
5.078875099800,          !- Vertex 2 X-coordinate {m}
1.040359877200,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
4.159353368000,          !- Vertex 3 X-coordinate {m}
2.451685559400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Hole, 23,627m2
FenestrationSurface:Detailed,
FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone5_Partition_3_0_0,  !- Building Surface Name
FirstFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10016,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.789841945502,          !- Vertex 1 X-coordinate {m}
3.984228890898,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
3.921262903245,          !- Vertex 2 X-coordinate {m}
2.442917501749,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
3.921262903245,          !- Vertex 3 X-coordinate {m}
2.442917501749,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
9.789841945502,          !- Vertex 4 X-coordinate {m}
3.984228890898,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 23,627m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10016,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone4_Partition_5_0_10014,  !- Building Surface Name
FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.921262900497,          !- Vertex 1 X-coordinate {m}
2.442917512210,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
9.789841939861,          !- Vertex 2 X-coordinate {m}
3.984228912377,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
9.789841939861,          !- Vertex 3 X-coordinate {m}
3.984228912377,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
3.921262900497,          !- Vertex 4 X-coordinate {m}
2.442917512210,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,488m2
FenestrationSurface:Detailed,
FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone2_Partition_3_0_0,  !- Building Surface Name
FirstFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10019,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.827507250127,          !- Vertex 1 X-coordinate {m}
2.492822428303,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
3.532426506096,          !- Vertex 2 X-coordinate {m}
3.338623069001,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
3.532426506096,          !- Vertex 3 X-coordinate {m}
3.338623069001,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
3.827507250127,          !- Vertex 4 X-coordinate {m}
2.492822428303,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,488m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10019,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone4_Partition_4_0_10017,  !- Building Surface Name
FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.532426499147,          !- Vertex 1 X-coordinate {m}
3.338623066577,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
3.827507239893,          !- Vertex 2 X-coordinate {m}
2.492822424732,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
3.827507239893,          !- Vertex 3 X-coordinate {m}
2.492822424732,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
3.532426499147,          !- Vertex 4 X-coordinate {m}
3.338623066577,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 24,839m2
FenestrationSurface:Detailed,
FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone2_Partition_4_0_0,  !- Building Surface Name
FirstFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10021,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.434328138486,          !- Vertex 1 X-coordinate {m}
3.396408971502,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
-2.701592996296,         !- Vertex 2 X-coordinate {m}
1.652659782120,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
-2.701592996296,         !- Vertex 3 X-coordinate {m}
1.652659782120,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
3.434328138486,          !- Vertex 4 X-coordinate {m}
3.396408971502,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 24,839m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10021,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone1_Partition_7_0_10019,  !- Building Surface Name
FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-2.701592997221,         !- Vertex 1 X-coordinate {m}
1.652659785373,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
3.434328138629,          !- Vertex 2 X-coordinate {m}
3.396408970998,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
3.434328138629,          !- Vertex 3 X-coordinate {m}
3.396408970998,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
-2.701592997221,         !- Vertex 4 X-coordinate {m}
1.652659785373,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 0,761m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone1_Floor_0_0_0,  !- Building Surface Name
GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10023,  !- Outside Boundary Condition Object
1,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
-2.774210088200,         !- Vertex 1 X-coordinate {m}
1.634102140100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-3.347511384900,         !- Vertex 2 X-coordinate {m}
1.965097798300,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.197397756900,         !- Vertex 3 X-coordinate {m}
3.957153043600,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! Hole, 0,761m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10023,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone1_Ceiling_1_0_10021,  !- Building Surface Name
FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
1,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
-3.347511384900,         !- Vertex 1 X-coordinate {m}
1.965097798300,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774210088200,         !- Vertex 2 X-coordinate {m}
1.634102140100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.197397756900,         !- Vertex 3 X-coordinate {m}
3.957153043600,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! Hole, 14,946m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone1_Floor_0_0_0,  !- Building Surface Name
GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10024,  !- Outside Boundary Condition Object
1,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
11.070440788300,         !- Vertex 1 X-coordinate {m}
5.568572323700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.774210088200,         !- Vertex 2 X-coordinate {m}
1.634102140100,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.197397756900,         !- Vertex 3 X-coordinate {m}
3.957153043600,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! Hole, 14,946m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10024,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone1_Ceiling_1_0_10021,  !- Building Surface Name
FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Outside Boundary Condition Object
1,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
-2.774210088200,         !- Vertex 1 X-coordinate {m}
1.634102140100,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.070440788300,         !- Vertex 2 X-coordinate {m}
5.568572323700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
-2.197397756900,         !- Vertex 3 X-coordinate {m}
3.957153043600,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! Hole, 10,134m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone1_Floor_0_0_0,  !- Building Surface Name
GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10025,  !- Outside Boundary Condition Object
1,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
11.070440788300,         !- Vertex 1 X-coordinate {m}
5.568572323700,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
-2.197397756900,         !- Vertex 2 X-coordinate {m}
3.957153043600,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.840609824900,          !- Vertex 3 X-coordinate {m}
6.825346090700,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! Hole, 10,134m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Ceiling_1_0_0_0_0_0_Hole_10025,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone1_Ceiling_1_0_10021,  !- Building Surface Name
FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Outside Boundary Condition Object
1,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
-2.197397756900,         !- Vertex 1 X-coordinate {m}
3.957153043600,          !- Vertex 1 Y-coordinate {m}
3.350000000000,          !- Vertex 1 Z-coordinate {m}
11.070440788300,         !- Vertex 2 X-coordinate {m}
5.568572323700,          !- Vertex 2 Y-coordinate {m}
3.350000000000,          !- Vertex 2 Z-coordinate {m}
8.840609824900,          !- Vertex 3 X-coordinate {m}
6.825346090700,          !- Vertex 3 Y-coordinate {m}
3.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,525m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
8.800131466056,          !- Vertex 1 X-coordinate {m}
6.817342163962,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
7.530258400133,          !- Vertex 2 X-coordinate {m}
6.501322799562,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
7.530258400133,          !- Vertex 3 X-coordinate {m}
6.501322799562,          !- Vertex 3 Y-coordinate {m}
3.793000000000,          !- Vertex 3 Z-coordinate {m}
8.800131466056,          !- Vertex 4 X-coordinate {m}
6.817342163962,          !- Vertex 4 Y-coordinate {m}
3.793000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,498m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
6.163013754261,          !- Vertex 1 X-coordinate {m}
6.144460701479,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
4.962350365628,          !- Vertex 2 X-coordinate {m}
5.830632042207,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
4.962350365628,          !- Vertex 3 X-coordinate {m}
5.830632042207,          !- Vertex 3 Y-coordinate {m}
3.793000000000,          !- Vertex 3 Z-coordinate {m}
6.163013754261,          !- Vertex 4 X-coordinate {m}
6.144460701479,          !- Vertex 4 Y-coordinate {m}
3.793000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,528m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.881080643941,          !- Vertex 1 X-coordinate {m}
5.809389812256,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
3.607855003887,          !- Vertex 2 X-coordinate {m}
5.476594876263,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
3.607855003887,          !- Vertex 3 X-coordinate {m}
5.476594876263,          !- Vertex 3 Y-coordinate {m}
3.793000000000,          !- Vertex 3 Z-coordinate {m}
4.881080643941,          !- Vertex 4 X-coordinate {m}
5.809389812256,          !- Vertex 4 Y-coordinate {m}
3.793000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,207m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
1.592163441949,          !- Vertex 1 X-coordinate {m}
4.949734653508,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
1.180009853327,          !- Vertex 2 X-coordinate {m}
4.842006201591,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
1.180009853327,          !- Vertex 3 X-coordinate {m}
4.842006201591,          !- Vertex 3 Y-coordinate {m}
3.878000000000,          !- Vertex 3 Z-coordinate {m}
1.592163441949,          !- Vertex 4 X-coordinate {m}
4.949734653508,          !- Vertex 4 Y-coordinate {m}
3.878000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,358m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
1.098740131616,          !- Vertex 1 X-coordinate {m}
4.820763971633,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
0.652724158910,          !- Vertex 2 X-coordinate {m}
4.704184590556,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
0.652724158910,          !- Vertex 3 X-coordinate {m}
4.704184590556,          !- Vertex 3 Y-coordinate {m}
4.168000000000,          !- Vertex 3 Z-coordinate {m}
1.098740131616,          !- Vertex 4 X-coordinate {m}
4.820763971633,          !- Vertex 4 Y-coordinate {m}
4.168000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,487m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
0.571454437199,          !- Vertex 1 X-coordinate {m}
4.682942360598,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
0.125438464493,          !- Vertex 2 X-coordinate {m}
4.566362979521,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
0.125438464493,          !- Vertex 3 X-coordinate {m}
4.566362979521,          !- Vertex 3 Y-coordinate {m}
4.448000000000,          !- Vertex 3 Z-coordinate {m}
0.571454437199,          !- Vertex 4 X-coordinate {m}
4.682942360598,          !- Vertex 4 Y-coordinate {m}
4.448000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,621m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
0.044168742782,          !- Vertex 1 X-coordinate {m}
4.545120749563,          !- Vertex 1 Y-coordinate {m}
3.392000000000,          !- Vertex 1 Z-coordinate {m}
-0.401847229924,         !- Vertex 2 X-coordinate {m}
4.428541368486,          !- Vertex 2 Y-coordinate {m}
3.392000000000,          !- Vertex 2 Z-coordinate {m}
-0.401847229924,         !- Vertex 3 X-coordinate {m}
4.428541368486,          !- Vertex 3 Y-coordinate {m}
4.738000000000,          !- Vertex 3 Z-coordinate {m}
0.044168742782,          !- Vertex 4 X-coordinate {m}
4.545120749563,          !- Vertex 4 Y-coordinate {m}
4.738000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1,364m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-0.481181958231,         !- Vertex 1 X-coordinate {m}
4.407804905915,          !- Vertex 1 Y-coordinate {m}
3.673000000000,          !- Vertex 1 Z-coordinate {m}
-1.458353612161,         !- Vertex 2 X-coordinate {m}
4.152392379029,          !- Vertex 2 Y-coordinate {m}
3.673000000000,          !- Vertex 2 Z-coordinate {m}
-1.458353612161,         !- Vertex 3 X-coordinate {m}
4.152392379029,          !- Vertex 3 Y-coordinate {m}
5.023000000000,          !- Vertex 3 Z-coordinate {m}
-0.481181958231,         !- Vertex 4 X-coordinate {m}
4.407804905915,          !- Vertex 4 Y-coordinate {m}
5.023000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,523m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-1.537688340444,         !- Vertex 1 X-coordinate {m}
4.131655916464,          !- Vertex 1 Y-coordinate {m}
4.205000000000,          !- Vertex 1 Z-coordinate {m}
-2.158076084073,         !- Vertex 2 X-coordinate {m}
3.969499348974,          !- Vertex 2 Y-coordinate {m}
4.205000000000,          !- Vertex 2 Z-coordinate {m}
-2.158075888666,         !- Vertex 3 X-coordinate {m}
3.969499400049,          !- Vertex 3 Y-coordinate {m}
5.021000000000,          !- Vertex 3 Z-coordinate {m}
-1.537688340444,         !- Vertex 4 X-coordinate {m}
4.131655916464,          !- Vertex 4 Y-coordinate {m}
5.021000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1,532m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-2.219599768115,         !- Vertex 1 X-coordinate {m}
3.922698035616,          !- Vertex 1 Y-coordinate {m}
4.360580468600,          !- Vertex 1 Z-coordinate {m}
-3.175099766705,         !- Vertex 2 X-coordinate {m}
2.267723488196,          !- Vertex 2 Y-coordinate {m}
4.360580468600,          !- Vertex 2 Z-coordinate {m}
-3.175099766705,         !- Vertex 3 X-coordinate {m}
2.267723488196,          !- Vertex 3 Y-coordinate {m}
5.162180468600,          !- Vertex 3 Z-coordinate {m}
-2.219599768115,         !- Vertex 4 X-coordinate {m}
3.922698035616,          !- Vertex 4 Y-coordinate {m}
5.162180468600;          !- Vertex 4 Z-coordinate {m}

! Window, 0,223m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-2.953599767028,         !- Vertex 1 X-coordinate {m}
2.651372742262,          !- Vertex 1 Y-coordinate {m}
3.778580468600,          !- Vertex 1 Z-coordinate {m}
-3.176099766700,         !- Vertex 2 X-coordinate {m}
2.265991437393,          !- Vertex 2 Y-coordinate {m}
3.778580468600,          !- Vertex 2 Z-coordinate {m}
-3.176099766700,         !- Vertex 3 X-coordinate {m}
2.265991437393,          !- Vertex 3 Y-coordinate {m}
4.278580468600,          !- Vertex 3 Z-coordinate {m}
-2.953599767028,         !- Vertex 4 X-coordinate {m}
2.651372742262,          !- Vertex 4 Y-coordinate {m}
4.278580468600;          !- Vertex 4 Z-coordinate {m}

! Hole, 24,062m2
FenestrationSurface:Detailed,
FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone1_Partition_8_0_0,  !- Building Surface Name
FirstFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10027,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.584635945507,          !- Vertex 1 X-coordinate {m}
3.439124499775,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
9.528623266404,          !- Vertex 2 X-coordinate {m}
5.128328585285,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
9.528623266404,          !- Vertex 3 X-coordinate {m}
5.128328585285,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
3.584635945507,          !- Vertex 4 X-coordinate {m}
3.439124499775,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 24,062m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10027,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
FirstFloor:Zone4_Partition_3_0_10025,  !- Building Surface Name
FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.528623267576,          !- Vertex 1 X-coordinate {m}
5.128328581161,          !- Vertex 1 Y-coordinate {m}
3.453000000000,          !- Vertex 1 Z-coordinate {m}
3.584635945352,          !- Vertex 2 X-coordinate {m}
3.439124500320,          !- Vertex 2 Y-coordinate {m}
3.453000000000,          !- Vertex 2 Z-coordinate {m}
3.584635945352,          !- Vertex 3 X-coordinate {m}
3.439124500320,          !- Vertex 3 Y-coordinate {m}
7.347000000000,          !- Vertex 3 Z-coordinate {m}
9.528623267576,          !- Vertex 4 X-coordinate {m}
5.128328581161,          !- Vertex 4 Y-coordinate {m}
7.347000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,139m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.963139899100,          !- Vertex 2 X-coordinate {m}
3.658645043300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.910691803700,          !- Vertex 3 X-coordinate {m}
3.797329985300,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,181m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.910691803700,          !- Vertex 2 X-coordinate {m}
3.797329985300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.803383209200,          !- Vertex 3 X-coordinate {m}
3.964379616900,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,172m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.803383209200,          !- Vertex 2 X-coordinate {m}
3.964379616900,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.663687993600,          !- Vertex 3 X-coordinate {m}
4.105468101800,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,160m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.663687993600,          !- Vertex 2 X-coordinate {m}
4.105468101800,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.497711508100,          !- Vertex 3 X-coordinate {m}
4.214429196400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,145m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.497711508100,          !- Vertex 2 X-coordinate {m}
4.214429196400,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.312707721700,          !- Vertex 3 X-coordinate {m}
4.286500777900,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,127m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.312707721700,          !- Vertex 2 X-coordinate {m}
4.286500777900,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
7.116762187500,          !- Vertex 3 X-coordinate {m}
4.318532972400,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,108m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
7.116762187500,          !- Vertex 2 X-coordinate {m}
4.318532972400,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
6.918438665600,          !- Vertex 3 X-coordinate {m}
4.309125819300,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,089m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
6.918438665600,          !- Vertex 2 X-coordinate {m}
4.309125819300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
6.726404845600,          !- Vertex 3 X-coordinate {m}
4.258690456300,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,069m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
6.726404845600,          !- Vertex 2 X-coordinate {m}
4.258690456300,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
6.549053527000,          !- Vertex 3 X-coordinate {m}
4.169431150700,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,051m2
FenestrationSurface:Detailed,
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
Window,                  !- Surface Type
1003,                    !- Construction Name
FirstFloor:Zone4_Roof_1_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
6.136161745000,          !- Vertex 1 X-coordinate {m}
3.178811301300,          !- Vertex 1 Y-coordinate {m}
7.350000000000,          !- Vertex 1 Z-coordinate {m}
6.549053527000,          !- Vertex 2 X-coordinate {m}
4.169431150700,          !- Vertex 2 Y-coordinate {m}
7.350000000000,          !- Vertex 2 Z-coordinate {m}
6.394135813300,          !- Vertex 3 X-coordinate {m}
4.045248962600,          !- Vertex 3 Y-coordinate {m}
7.350000000000;          !- Vertex 3 Z-coordinate {m}

! Window, 0,338m2
FenestrationSurface:Detailed,
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone7_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
18.416723668150,         !- Vertex 1 X-coordinate {m}
4.856235722110,          !- Vertex 1 Y-coordinate {m}
1.690000000000,          !- Vertex 1 Z-coordinate {m}
18.531723668154,         !- Vertex 2 X-coordinate {m}
5.055421564908,          !- Vertex 2 Y-coordinate {m}
1.690000000000,          !- Vertex 2 Z-coordinate {m}
18.531723668154,         !- Vertex 3 X-coordinate {m}
5.055421564908,          !- Vertex 3 Y-coordinate {m}
3.160000000000,          !- Vertex 3 Z-coordinate {m}
18.416723668150,         !- Vertex 4 X-coordinate {m}
4.856235722110,          !- Vertex 4 Y-coordinate {m}
3.160000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1,968m2
FenestrationSurface:Detailed,
GroundFloor:Zone7_Wall_3_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Zone7_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
19.527541776884,         !- Vertex 1 X-coordinate {m}
7.170937962013,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
18.751583016006,         !- Vertex 2 X-coordinate {m}
7.618937963610,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
18.751583016006,         !- Vertex 3 X-coordinate {m}
7.618937963610,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
19.527541776884,         !- Vertex 4 X-coordinate {m}
7.170937962013,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,590m2
FenestrationSurface:Detailed,
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone7_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
19.494632811537,         !- Vertex 1 X-coordinate {m}
7.189937962105,          !- Vertex 1 Y-coordinate {m}
2.240000000000,          !- Vertex 1 Z-coordinate {m}
18.784491981278,         !- Vertex 2 X-coordinate {m}
7.599937963562,          !- Vertex 2 Y-coordinate {m}
2.240000000000,          !- Vertex 2 Z-coordinate {m}
18.784491981278,         !- Vertex 3 X-coordinate {m}
7.599937963562,          !- Vertex 3 Y-coordinate {m}
2.960000000000,          !- Vertex 3 Z-coordinate {m}
19.494632811537,         !- Vertex 4 X-coordinate {m}
7.189937962105,          !- Vertex 4 Y-coordinate {m}
2.960000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,195m2
FenestrationSurface:Detailed,
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone7_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
15.024216707029,         !- Vertex 1 X-coordinate {m}
1.825500251457,          !- Vertex 1 Y-coordinate {m}
0.042000000000,          !- Vertex 1 Z-coordinate {m}
15.193931836805,         !- Vertex 2 X-coordinate {m}
1.731073456410,          !- Vertex 2 Y-coordinate {m}
0.042000000000,          !- Vertex 2 Z-coordinate {m}
15.193931836805,         !- Vertex 3 X-coordinate {m}
1.731073456410,          !- Vertex 3 Y-coordinate {m}
1.048000000000,          !- Vertex 3 Z-coordinate {m}
15.024216707029,         !- Vertex 4 X-coordinate {m}
1.825500251457,          !- Vertex 4 Y-coordinate {m}
1.048000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,275m2
FenestrationSurface:Detailed,
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone7_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
15.024216707029,         !- Vertex 1 X-coordinate {m}
1.825500251457,          !- Vertex 1 Y-coordinate {m}
1.892000000000,          !- Vertex 1 Z-coordinate {m}
15.193931836805,         !- Vertex 2 X-coordinate {m}
1.731073456410,          !- Vertex 2 Y-coordinate {m}
1.892000000000,          !- Vertex 2 Z-coordinate {m}
15.193931836805,         !- Vertex 3 X-coordinate {m}
1.731073456410,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
15.024216707029,         !- Vertex 4 X-coordinate {m}
1.825500251457,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,946m2
FenestrationSurface:Detailed,
GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone3_Partition_3_0_0,  !- Building Surface Name
GroundFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10032,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.025285156500,         !- Vertex 1 X-coordinate {m}
5.114494951439,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
13.752022459309,         !- Vertex 2 X-coordinate {m}
6.299697687564,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
13.752022459309,         !- Vertex 3 X-coordinate {m}
6.299697687564,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
14.025285156500,         !- Vertex 4 X-coordinate {m}
5.114494951439,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,946m2
FenestrationSurface:Detailed,
GroundFloor:Zone6_Partition_4_0_0_0_0_0_Hole_10032,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone6_Partition_4_0_10030,  !- Building Surface Name
GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.752022460969,         !- Vertex 1 X-coordinate {m}
6.299697687946,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
14.025285158171,         !- Vertex 2 X-coordinate {m}
5.114494951824,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
14.025285158171,         !- Vertex 3 X-coordinate {m}
5.114494951824,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
13.752022460969,         !- Vertex 4 X-coordinate {m}
6.299697687946,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 4,645m2
FenestrationSurface:Detailed,
GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone3_Partition_5_0_0,  !- Building Surface Name
GroundFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10034,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
11.001251019409,         !- Vertex 1 X-coordinate {m}
5.546830292669,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
9.623960528053,          !- Vertex 2 X-coordinate {m}
5.155422205533,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
9.623960528053,          !- Vertex 3 X-coordinate {m}
5.155422205533,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
11.001251019409,         !- Vertex 4 X-coordinate {m}
5.546830292669,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 4,645m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Partition_9_0_0_0_0_0_Hole_10034,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone1_Partition_9_0_10032,  !- Building Surface Name
GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.623960528993,          !- Vertex 1 X-coordinate {m}
5.155422202223,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
11.001251019392,         !- Vertex 2 X-coordinate {m}
5.546830292727,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
11.001251019392,         !- Vertex 3 X-coordinate {m}
5.546830292727,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
9.623960528993,          !- Vertex 4 X-coordinate {m}
5.155422202223,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,296m2
FenestrationSurface:Detailed,
GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone3_Partition_6_0_0,  !- Building Surface Name
GroundFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10036,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.570367666574,          !- Vertex 1 X-coordinate {m}
5.058574326232,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
9.841458396844,          !- Vertex 2 X-coordinate {m}
4.079448064896,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
9.841459842186,          !- Vertex 3 X-coordinate {m}
4.079448465067,          !- Vertex 3 Y-coordinate {m}
3.346999999999,          !- Vertex 3 Z-coordinate {m}
9.570369111915,          !- Vertex 4 X-coordinate {m}
5.058574726404,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 3,296m2
FenestrationSurface:Detailed,
GroundFloor:Zone4_Partition_2_0_0_0_0_0_Hole_10036,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone4_Partition_2_0_10034,  !- Building Surface Name
GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.841457706417,          !- Vertex 1 X-coordinate {m}
4.079447873737,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
9.570368265819,          !- Vertex 2 X-coordinate {m}
5.058574492145,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
9.570368265819,          !- Vertex 3 X-coordinate {m}
5.058574492145,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
9.841457706417,          !- Vertex 4 X-coordinate {m}
4.079447873737,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,099m2
FenestrationSurface:Detailed,
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone6_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.391525200479,         !- Vertex 1 X-coordinate {m}
3.721082967462,          !- Vertex 1 Y-coordinate {m}
2.393422126300,          !- Vertex 1 Z-coordinate {m}
14.485127208731,         !- Vertex 2 X-coordinate {m}
3.667041821513,          !- Vertex 2 Y-coordinate {m}
2.393422126300,          !- Vertex 2 Z-coordinate {m}
14.485127208731,         !- Vertex 3 X-coordinate {m}
3.667041821513,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
14.391525200479,         !- Vertex 4 X-coordinate {m}
3.721082967462,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 19,621m2
FenestrationSurface:Detailed,
GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone5_Partition_3_0_0,  !- Building Surface Name
GroundFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10038,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.786137746391,          !- Vertex 1 X-coordinate {m}
3.983244677433,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
3.936310985222,          !- Vertex 2 X-coordinate {m}
2.445988733319,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
3.936310985222,          !- Vertex 3 X-coordinate {m}
2.445988733319,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
9.786137746391,          !- Vertex 4 X-coordinate {m}
3.983244677433,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 19,621m2
FenestrationSurface:Detailed,
GroundFloor:Zone4_Partition_5_0_0_0_0_0_Hole_10038,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone4_Partition_5_0_10036,  !- Building Surface Name
GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.936310985552,          !- Vertex 1 X-coordinate {m}
2.445988732062,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
9.786137746060,          !- Vertex 2 X-coordinate {m}
3.983244678689,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
9.786137746060,          !- Vertex 3 X-coordinate {m}
3.983244678689,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
3.936310985552,          !- Vertex 4 X-coordinate {m}
2.445988732062,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1,968m2
FenestrationSurface:Detailed,
GroundFloor:Zone2_Wall_2_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Zone2_Wall_2_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-1.212992546538,         !- Vertex 1 X-coordinate {m}
0.854995091021,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
-0.357093347933,         !- Vertex 2 X-coordinate {m}
1.120047089530,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
-0.357093347933,         !- Vertex 3 X-coordinate {m}
1.120047089530,          !- Vertex 3 Y-coordinate {m}
2.198000000000,          !- Vertex 3 Z-coordinate {m}
-1.212992546538,         !- Vertex 4 X-coordinate {m}
0.854995091021,          !- Vertex 4 Y-coordinate {m}
2.198000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 2,886m2
FenestrationSurface:Detailed,
GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone2_Partition_3_0_0,  !- Building Surface Name
GroundFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10040,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.840658757886,          !- Vertex 1 X-coordinate {m}
2.503482689773,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
3.636655993765,          !- Vertex 2 X-coordinate {m}
3.369277486191,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
3.636655993765,          !- Vertex 3 X-coordinate {m}
3.369277486191,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
3.840658757886,          !- Vertex 4 X-coordinate {m}
2.503482689773,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 2,886m2
FenestrationSurface:Detailed,
GroundFloor:Zone4_Partition_4_0_0_0_0_0_Hole_10040,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone4_Partition_4_0_10038,  !- Building Surface Name
GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.636655995135,          !- Vertex 1 X-coordinate {m}
3.369277486514,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
3.840658758431,          !- Vertex 2 X-coordinate {m}
2.503482689902,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
3.840658758431,          !- Vertex 3 X-coordinate {m}
2.503482689902,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
3.636655995135,          !- Vertex 4 X-coordinate {m}
3.369277486514,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 21,048m2
FenestrationSurface:Detailed,
GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone2_Partition_4_0_0,  !- Building Surface Name
GroundFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10042,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.539579126601,          !- Vertex 1 X-coordinate {m}
3.426319937097,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
-2.701592988001,         !- Vertex 2 X-coordinate {m}
1.652659785603,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
-2.701592988001,         !- Vertex 3 X-coordinate {m}
1.652659785603,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
3.539579126601,          !- Vertex 4 X-coordinate {m}
3.426319937097,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 21,048m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Partition_7_0_0_0_0_0_Hole_10042,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone1_Partition_7_0_10040,  !- Building Surface Name
GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-2.701592988001,         !- Vertex 1 X-coordinate {m}
1.652659785603,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
3.539579126601,          !- Vertex 2 X-coordinate {m}
3.426319937097,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
3.539579126601,          !- Vertex 3 X-coordinate {m}
3.426319937097,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
-2.701592988001,         !- Vertex 4 X-coordinate {m}
1.652659785603,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1,138m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
8.800131466294,          !- Vertex 1 X-coordinate {m}
6.817342162723,          !- Vertex 1 Y-coordinate {m}
2.438033858700,          !- Vertex 1 Z-coordinate {m}
7.530258399985,          !- Vertex 2 X-coordinate {m}
6.501322799960,          !- Vertex 2 Y-coordinate {m}
2.438033858700,          !- Vertex 2 Z-coordinate {m}
7.530258399985,          !- Vertex 3 X-coordinate {m}
6.501322799960,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
8.800131466294,          !- Vertex 4 X-coordinate {m}
6.817342162723,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 2,656m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
8.800131466294,          !- Vertex 1 X-coordinate {m}
6.817342162723,          !- Vertex 1 Y-coordinate {m}
0.324505600100,          !- Vertex 1 Z-coordinate {m}
7.530258399985,          !- Vertex 2 X-coordinate {m}
6.501322799960,          !- Vertex 2 Y-coordinate {m}
0.324505600100,          !- Vertex 2 Z-coordinate {m}
7.530258399985,          !- Vertex 3 X-coordinate {m}
6.501322799960,          !- Vertex 3 Y-coordinate {m}
2.354033858700,          !- Vertex 3 Z-coordinate {m}
8.800131466294,          !- Vertex 4 X-coordinate {m}
6.817342162723,          !- Vertex 4 Y-coordinate {m}
2.354033858700;          !- Vertex 4 Z-coordinate {m}

! Door, 3,153m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
6.198072888799,          !- Vertex 1 X-coordinate {m}
6.153623540004,          !- Vertex 1 Y-coordinate {m}
0.002000000000,          !- Vertex 1 Z-coordinate {m}
4.924847215286,          !- Vertex 2 X-coordinate {m}
5.820828731854,          !- Vertex 2 Y-coordinate {m}
0.002000000000,          !- Vertex 2 Z-coordinate {m}
4.924847215286,          !- Vertex 3 X-coordinate {m}
5.820828731854,          !- Vertex 3 Y-coordinate {m}
2.398000000000,          !- Vertex 3 Z-coordinate {m}
6.198072888799,          !- Vertex 4 X-coordinate {m}
6.153623540004,          !- Vertex 4 Y-coordinate {m}
2.398000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1,070m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
6.159373020302,          !- Vertex 1 X-coordinate {m}
6.143508196291,          !- Vertex 1 Y-coordinate {m}
2.442000000000,          !- Vertex 1 Z-coordinate {m}
4.963547083783,          !- Vertex 2 X-coordinate {m}
5.830944075567,          !- Vertex 2 Y-coordinate {m}
2.442000000000,          !- Vertex 2 Z-coordinate {m}
4.963547083783,          !- Vertex 3 X-coordinate {m}
5.830944075567,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
6.159373020302,          !- Vertex 4 X-coordinate {m}
6.143508196291,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 2,667m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.884212353291,          !- Vertex 1 X-coordinate {m}
5.810207620936,          !- Vertex 1 Y-coordinate {m}
0.339735318800,          !- Vertex 1 Z-coordinate {m}
3.607116692992,          !- Vertex 2 X-coordinate {m}
5.476401278431,          !- Vertex 2 Y-coordinate {m}
0.339735318800,          !- Vertex 2 Z-coordinate {m}
3.607116692992,          !- Vertex 3 X-coordinate {m}
5.476401278431,          !- Vertex 3 Y-coordinate {m}
2.360000000000,          !- Vertex 3 Z-coordinate {m}
4.884212353291,          !- Vertex 4 X-coordinate {m}
5.810207620936,          !- Vertex 4 Y-coordinate {m}
2.360000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1,140m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
4.882277359886,          !- Vertex 1 X-coordinate {m}
5.809701853755,          !- Vertex 1 Y-coordinate {m}
2.442000000000,          !- Vertex 1 Z-coordinate {m}
3.609051686397,          !- Vertex 2 X-coordinate {m}
5.476907045611,          !- Vertex 2 Y-coordinate {m}
2.442000000000,          !- Vertex 2 Z-coordinate {m}
3.609051686397,          !- Vertex 3 X-coordinate {m}
5.476907045611,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
4.882277359886,          !- Vertex 4 X-coordinate {m}
5.809701853755,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,474m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
1.576781908391,          !- Vertex 1 X-coordinate {m}
4.945713836935,          !- Vertex 1 Y-coordinate {m}
2.189788738300,          !- Vertex 1 Z-coordinate {m}
1.166336029694,          !- Vertex 2 X-coordinate {m}
4.838431789221,          !- Vertex 2 Y-coordinate {m}
2.189788738300,          !- Vertex 2 Z-coordinate {m}
1.166336029694,          !- Vertex 3 X-coordinate {m}
4.838431789221,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
1.576781908391,          !- Vertex 4 X-coordinate {m}
4.945713836935,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,337m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
1.085066305891,          !- Vertex 1 X-coordinate {m}
4.817189567434,          !- Vertex 1 Y-coordinate {m}
2.584853669700,          !- Vertex 1 Z-coordinate {m}
0.634818942298,          !- Vertex 2 X-coordinate {m}
4.699504236307,          !- Vertex 2 Y-coordinate {m}
2.584853669700,          !- Vertex 2 Z-coordinate {m}
0.634818942298,          !- Vertex 3 X-coordinate {m}
4.699504236307,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
1.085066305891,          !- Vertex 4 X-coordinate {m}
4.817189567434,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,149m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
0.553549218401,          !- Vertex 1 X-coordinate {m}
4.678262014495,          !- Vertex 1 Y-coordinate {m}
2.988426834900,          !- Vertex 1 Z-coordinate {m}
0.103328877091,          !- Vertex 2 X-coordinate {m}
4.560583746433,          !- Vertex 2 Y-coordinate {m}
2.988426834900,          !- Vertex 2 Z-coordinate {m}
0.103328877091,          !- Vertex 3 X-coordinate {m}
4.560583746433,          !- Vertex 3 Y-coordinate {m}
3.308000000000,          !- Vertex 3 Z-coordinate {m}
0.553549218401,          !- Vertex 4 X-coordinate {m}
4.678262014495,          !- Vertex 4 Y-coordinate {m}
3.308000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 0,718m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Zone1_Wall_5_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
1,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
-2.917505510223,         !- Vertex 1 X-coordinate {m}
2.713889828514,          !- Vertex 1 Y-coordinate {m}
1.616451454200,          !- Vertex 1 Z-coordinate {m}
-3.177505509274,         !- Vertex 2 X-coordinate {m}
2.263556618043,          !- Vertex 2 Y-coordinate {m}
1.616451454200,          !- Vertex 2 Z-coordinate {m}
-3.177505509274,         !- Vertex 3 X-coordinate {m}
2.263556618043,          !- Vertex 3 Y-coordinate {m}
2.996451454200,          !- Vertex 3 Z-coordinate {m}
-2.917505510223,         !- Vertex 4 X-coordinate {m}
2.713889828514,          !- Vertex 4 Y-coordinate {m}
2.996451454200;          !- Vertex 4 Z-coordinate {m}

! Hole, 19,507m2
FenestrationSurface:Detailed,
GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone1_Partition_8_0_0,  !- Building Surface Name
GroundFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10044,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
3.689786625402,          !- Vertex 1 X-coordinate {m}
3.469006959694,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
9.473899077083,          !- Vertex 2 X-coordinate {m}
5.112776684258,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
9.473899077083,          !- Vertex 3 X-coordinate {m}
5.112776684258,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
3.689786625402,          !- Vertex 4 X-coordinate {m}
3.469006959694,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Hole, 19,507m2
FenestrationSurface:Detailed,
GroundFloor:Zone4_Partition_3_0_0_0_0_0_Hole_10044,  !- Name
Window,                  !- Surface Type
1002,                    !- Construction Name
GroundFloor:Zone4_Partition_3_0_10042,  !- Building Surface Name
GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.473899077087,          !- Vertex 1 X-coordinate {m}
5.112776684247,          !- Vertex 1 Y-coordinate {m}
0.103000000000,          !- Vertex 1 Z-coordinate {m}
3.689786625393,          !- Vertex 2 X-coordinate {m}
3.469006959726,          !- Vertex 2 Y-coordinate {m}
0.103000000000,          !- Vertex 2 Z-coordinate {m}
3.689786625393,          !- Vertex 3 X-coordinate {m}
3.469006959726,          !- Vertex 3 Y-coordinate {m}
3.347000000000,          !- Vertex 3 Z-coordinate {m}
9.473899077087,          !- Vertex 4 X-coordinate {m}
5.112776684247,          !- Vertex 4 Y-coordinate {m}
3.347000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Office3_Partition_4_0_0,  !- Building Surface Name
GroundFloor:Corridor%a1_Partition_5_0_0_0_0_0_Door_10005,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.618321838882,         !- Vertex 1 X-coordinate {m}
6.512736284495,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
14.068321838795,         !- Vertex 2 X-coordinate {m}
7.292159147945,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
14.068321838795,         !- Vertex 3 X-coordinate {m}
7.292159147945,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
13.618321838882,         !- Vertex 4 X-coordinate {m}
6.512736284495,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Corridor%a1_Partition_5_0_0_0_0_0_Door_10005,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Corridor%a1_Partition_5_0_10003,  !- Building Surface Name
GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.068321838665,         !- Vertex 1 X-coordinate {m}
7.292159148021,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
13.618321838665,         !- Vertex 2 X-coordinate {m}
6.512736284620,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
13.618321838665,         !- Vertex 3 X-coordinate {m}
6.512736284620,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
14.068321838665,         !- Vertex 4 X-coordinate {m}
7.292159148021,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1.173m2 X 2
FenestrationSurface:Detailed,
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.377234182446,         !- Vertex 1 X-coordinate {m}
9.603746105900,          !- Vertex 1 Y-coordinate {m}
0.338521271600,          !- Vertex 1 Z-coordinate {m}
9.967234182341,          !- Vertex 2 X-coordinate {m}
8.893605274861,          !- Vertex 2 Y-coordinate {m}
0.338521271600,          !- Vertex 2 Z-coordinate {m}
9.967234182341,          !- Vertex 3 X-coordinate {m}
8.893605274861,          !- Vertex 3 Y-coordinate {m}
1.768521271600,          !- Vertex 3 Z-coordinate {m}
10.377234182446,         !- Vertex 4 X-coordinate {m}
9.603746105900,          !- Vertex 4 Y-coordinate {m}
1.768521271600;          !- Vertex 4 Z-coordinate {m}

! Window, 0.754m2 X 2
FenestrationSurface:Detailed,
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.377234182446,         !- Vertex 1 X-coordinate {m}
9.603746105900,          !- Vertex 1 Y-coordinate {m}
1.848521271600,          !- Vertex 1 Z-coordinate {m}
9.967234182341,          !- Vertex 2 X-coordinate {m}
8.893605274861,          !- Vertex 2 Y-coordinate {m}
1.848521271600,          !- Vertex 2 Z-coordinate {m}
9.967234182341,          !- Vertex 3 X-coordinate {m}
8.893605274861,          !- Vertex 3 Y-coordinate {m}
2.768521271600,          !- Vertex 3 Z-coordinate {m}
10.377234182446,         !- Vertex 4 X-coordinate {m}
9.603746105900,          !- Vertex 4 Y-coordinate {m}
2.768521271600;          !- Vertex 4 Z-coordinate {m}

! Window, 0.322m2
FenestrationSurface:Detailed,
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office1_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
19.224374314395,         !- Vertex 1 X-coordinate {m}
8.832371940465,          !- Vertex 1 Y-coordinate {m}
1.246775569300,          !- Vertex 1 Z-coordinate {m}
19.409374314091,         !- Vertex 2 X-coordinate {m}
9.152801340040,          !- Vertex 2 Y-coordinate {m}
1.246775569300,          !- Vertex 2 Z-coordinate {m}
19.409374314091,         !- Vertex 3 X-coordinate {m}
9.152801340040,          !- Vertex 3 Y-coordinate {m}
2.116775569300,          !- Vertex 3 Z-coordinate {m}
19.224374314395,         !- Vertex 4 X-coordinate {m}
8.832371940465,          !- Vertex 4 Y-coordinate {m}
2.116775569300;          !- Vertex 4 Z-coordinate {m}

! Window, 1.164m2 X 2
FenestrationSurface:Detailed,
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
18.466469502039,         !- Vertex 1 X-coordinate {m}
10.399208886491,         !- Vertex 1 Y-coordinate {m}
0.340792106600,          !- Vertex 1 Z-coordinate {m}
17.756328670896,         !- Vertex 2 X-coordinate {m}
10.809208886416,         !- Vertex 2 Y-coordinate {m}
0.340792106600,          !- Vertex 2 Z-coordinate {m}
17.756328670896,         !- Vertex 3 X-coordinate {m}
10.809208886416,         !- Vertex 3 Y-coordinate {m}
1.760792106600,          !- Vertex 3 Z-coordinate {m}
18.466469502039,         !- Vertex 4 X-coordinate {m}
10.399208886491,         !- Vertex 4 Y-coordinate {m}
1.760792106600;          !- Vertex 4 Z-coordinate {m}

! Window, 0.672m2 X 2
FenestrationSurface:Detailed,
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
18.466469502039,         !- Vertex 1 X-coordinate {m}
10.399208886491,         !- Vertex 1 Y-coordinate {m}
1.840792106600,          !- Vertex 1 Z-coordinate {m}
17.756328670896,         !- Vertex 2 X-coordinate {m}
10.809208886416,         !- Vertex 2 Y-coordinate {m}
1.840792106600,          !- Vertex 2 Z-coordinate {m}
17.756328670896,         !- Vertex 3 X-coordinate {m}
10.809208886416,         !- Vertex 3 Y-coordinate {m}
2.660792106600,          !- Vertex 3 Z-coordinate {m}
18.466469502039,         !- Vertex 4 X-coordinate {m}
10.399208886491,         !- Vertex 4 Y-coordinate {m}
2.660792106600;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Office1_Partition_6_0_0,  !- Building Surface Name
GroundFloor:Corridor%a2_Partition_8_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.182732831751,         !- Vertex 1 X-coordinate {m}
9.726719088143,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
14.962155697524,         !- Vertex 2 X-coordinate {m}
9.276719092254,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
14.962155697524,         !- Vertex 3 X-coordinate {m}
9.276719092254,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
14.182732831751,         !- Vertex 4 X-coordinate {m}
9.726719088143,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Corridor%a2_Partition_8_0_0_0_0_0_Door_10015,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Corridor%a2_Partition_8_0_10013,  !- Building Surface Name
GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.962155696828,         !- Vertex 1 X-coordinate {m}
9.276719091049,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
14.182732833429,         !- Vertex 2 X-coordinate {m}
9.726719091050,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
14.182732833429,         !- Vertex 3 X-coordinate {m}
9.726719091050,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
14.962155696828,         !- Vertex 4 X-coordinate {m}
9.276719091049,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Corridor%a1_Partition_4_0_0,  !- Building Surface Name
GroundFloor:Corridor%a2_Partition_2_0_0_0_0_0_Door_10025,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
15.481562984244,         !- Vertex 1 X-coordinate {m}
6.936272677349,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
14.702140121402,         !- Vertex 2 X-coordinate {m}
7.386272678316,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
14.702140121402,         !- Vertex 3 X-coordinate {m}
7.386272678316,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
15.481562984244,         !- Vertex 4 X-coordinate {m}
6.936272677349,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Corridor%a2_Partition_2_0_0_0_0_0_Door_10025,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Corridor%a2_Partition_2_0_10023,  !- Building Surface Name
GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.702140121715,         !- Vertex 1 X-coordinate {m}
7.386272678859,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
15.481562985118,         !- Vertex 2 X-coordinate {m}
6.936272678864,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
15.481562985118,         !- Vertex 3 X-coordinate {m}
6.936272678864,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
14.702140121715,         !- Vertex 4 X-coordinate {m}
7.386272678859,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Corridor%a2_Partition_9_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Corridor%a2_Partition_9_0_0,  !- Building Surface Name
GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.996847443092,         !- Vertex 1 X-coordinate {m}
9.606457717208,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
13.546847443037,         !- Vertex 2 X-coordinate {m}
8.827034853740,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
13.546847443037,         !- Vertex 3 X-coordinate {m}
8.827034853740,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
13.996847443092,         !- Vertex 4 X-coordinate {m}
9.606457717208,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
GroundFloor:Office2_Partition_3_0_10029,  !- Building Surface Name
GroundFloor:Corridor%a2_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.546847442589,         !- Vertex 1 X-coordinate {m}
8.827034853998,          !- Vertex 1 Y-coordinate {m}
0.100000000000,          !- Vertex 1 Z-coordinate {m}
13.996847441476,         !- Vertex 2 X-coordinate {m}
9.606457718140,          !- Vertex 2 Y-coordinate {m}
0.100000000000,          !- Vertex 2 Z-coordinate {m}
13.996847441476,         !- Vertex 3 X-coordinate {m}
9.606457718140,          !- Vertex 3 Y-coordinate {m}
2.300000000000,          !- Vertex 3 Z-coordinate {m}
13.546847442589,         !- Vertex 4 X-coordinate {m}
8.827034853998,          !- Vertex 4 Y-coordinate {m}
2.300000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1.082m2 X 2
FenestrationSurface:Detailed,
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
12.879740297186,         !- Vertex 1 X-coordinate {m}
12.501869762038,         !- Vertex 1 Y-coordinate {m}
0.336581880900,          !- Vertex 1 Z-coordinate {m}
12.087681119471,         !- Vertex 2 X-coordinate {m}
12.289638145469,         !- Vertex 2 Y-coordinate {m}
0.336581880900,          !- Vertex 2 Z-coordinate {m}
12.087681119471,         !- Vertex 3 X-coordinate {m}
12.289638145469,         !- Vertex 3 Y-coordinate {m}
1.656581880900,          !- Vertex 3 Z-coordinate {m}
12.879740297186,         !- Vertex 4 X-coordinate {m}
12.501869762038,         !- Vertex 4 Y-coordinate {m}
1.656581880900;          !- Vertex 4 Z-coordinate {m}

! Window, 0.758m2 X 2
FenestrationSurface:Detailed,
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
12.879740297186,         !- Vertex 1 X-coordinate {m}
12.501869762038,         !- Vertex 1 Y-coordinate {m}
1.736581880900,          !- Vertex 1 Z-coordinate {m}
12.087681119471,         !- Vertex 2 X-coordinate {m}
12.289638145469,         !- Vertex 2 Y-coordinate {m}
1.736581880900,          !- Vertex 2 Z-coordinate {m}
12.087681119471,         !- Vertex 3 X-coordinate {m}
12.289638145469,         !- Vertex 3 Y-coordinate {m}
2.661418051300,          !- Vertex 3 Z-coordinate {m}
12.879740297186,         !- Vertex 4 X-coordinate {m}
12.501869762038,         !- Vertex 4 Y-coordinate {m}
2.661418051300;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Office10_Partition_5_0_0,  !- Building Surface Name
FirstFloor:Corridor%b1_Partition_5_0_0_0_0_0_Door_10036,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.597671280843,         !- Vertex 1 X-coordinate {m}
6.638261615133,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
14.047671280849,         !- Vertex 2 X-coordinate {m}
7.417684478529,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
14.047671280849,         !- Vertex 3 X-coordinate {m}
7.417684478529,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
13.597671280843,         !- Vertex 4 X-coordinate {m}
6.638261615133,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Corridor%b1_Partition_5_0_0_0_0_0_Door_10036,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Corridor%b1_Partition_5_0_10034,  !- Building Surface Name
FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.047671278069,         !- Vertex 1 X-coordinate {m}
7.417684480135,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
13.597671279524,         !- Vertex 2 X-coordinate {m}
6.638261615895,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
13.597671279524,         !- Vertex 3 X-coordinate {m}
6.638261615895,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
14.047671278069,         !- Vertex 4 X-coordinate {m}
7.417684480135,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1.173m2 X 2
FenestrationSurface:Detailed,
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office10_Wall_11_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
10.377510877330,         !- Vertex 1 X-coordinate {m}
9.604225355094,          !- Vertex 1 Y-coordinate {m}
4.828593241200,          !- Vertex 1 Z-coordinate {m}
9.967510877256,          !- Vertex 2 X-coordinate {m}
8.894084524036,          !- Vertex 2 Y-coordinate {m}
4.828593241200,          !- Vertex 2 Z-coordinate {m}
9.967510877256,          !- Vertex 3 X-coordinate {m}
8.894084524036,          !- Vertex 3 Y-coordinate {m}
6.258593241200,          !- Vertex 3 Z-coordinate {m}
10.377510877330,         !- Vertex 4 X-coordinate {m}
9.604225355094,          !- Vertex 4 Y-coordinate {m}
6.258593241200;          !- Vertex 4 Z-coordinate {m}

! Window, 0.161m2
FenestrationSurface:Detailed,
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office8_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
19.406736043141,         !- Vertex 1 X-coordinate {m}
9.148231720769,          !- Vertex 1 Y-coordinate {m}
4.891447428000,          !- Vertex 1 Z-coordinate {m}
19.406736043141,         !- Vertex 2 X-coordinate {m}
9.148231720769,          !- Vertex 2 Y-coordinate {m}
5.760128453300,          !- Vertex 2 Z-coordinate {m}
19.221736043291,         !- Vertex 3 X-coordinate {m}
8.827802321282,          !- Vertex 3 Y-coordinate {m}
5.761318560800;          !- Vertex 3 Z-coordinate {m}

! Window, 0.161m2
FenestrationSurface:Detailed,
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office8_Wall_3_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
3,                       !- Number of Vertices
19.221736043291,         !- Vertex 1 X-coordinate {m}
8.827802321282,          !- Vertex 1 Y-coordinate {m}
4.891447428000,          !- Vertex 1 Z-coordinate {m}
19.406736043141,         !- Vertex 2 X-coordinate {m}
9.148231720769,          !- Vertex 2 Y-coordinate {m}
4.891447428000,          !- Vertex 2 Z-coordinate {m}
19.221736043291,         !- Vertex 3 X-coordinate {m}
8.827802321282,          !- Vertex 3 Y-coordinate {m}
5.761318560800;          !- Vertex 3 Z-coordinate {m}

! Window, 1.173m2 X 2
FenestrationSurface:Detailed,
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office8_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
18.466747361393,         !- Vertex 1 X-coordinate {m}
10.399048459993,         !- Vertex 1 Y-coordinate {m}
4.827419757000,          !- Vertex 1 Z-coordinate {m}
17.756606530272,         !- Vertex 2 X-coordinate {m}
10.809048459957,         !- Vertex 2 Y-coordinate {m}
4.827419757000,          !- Vertex 2 Z-coordinate {m}
17.756606530272,         !- Vertex 3 X-coordinate {m}
10.809048459957,         !- Vertex 3 Y-coordinate {m}
6.257419757000,          !- Vertex 3 Z-coordinate {m}
18.466747361393,         !- Vertex 4 X-coordinate {m}
10.399048459993,         !- Vertex 4 Y-coordinate {m}
6.257419757000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Office8_Partition_6_0_0,  !- Building Surface Name
FirstFloor:Corridor%b2_Partition_7_0_0_0_0_0_Door_10044,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.182732831901,         !- Vertex 1 X-coordinate {m}
9.726719088404,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
14.962155696701,         !- Vertex 2 X-coordinate {m}
9.276719090829,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
14.962155696701,         !- Vertex 3 X-coordinate {m}
9.276719090829,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
14.182732831901,         !- Vertex 4 X-coordinate {m}
9.726719088404,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Corridor%b2_Partition_7_0_0_0_0_0_Door_10044,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Corridor%b2_Partition_7_0_10042,  !- Building Surface Name
FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.962155698544,         !- Vertex 1 X-coordinate {m}
9.276719094021,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
14.182732836490,         !- Vertex 2 X-coordinate {m}
9.726719096352,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
14.182732836490,         !- Vertex 3 X-coordinate {m}
9.726719096352,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
14.962155698544,         !- Vertex 4 X-coordinate {m}
9.276719094021,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Corridor%b1_Partition_4_0_0,  !- Building Surface Name
FirstFloor:Corridor%b2_Partition_2_0_0_0_0_0_Door_10051,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
15.534231228298,         !- Vertex 1 X-coordinate {m}
7.021334704385,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
14.754808365005,         !- Vertex 2 X-coordinate {m}
7.471334704742,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
14.754808365005,         !- Vertex 3 X-coordinate {m}
7.471334704742,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
15.534231228298,         !- Vertex 4 X-coordinate {m}
7.021334704385,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Corridor%b2_Partition_2_0_0_0_0_0_Door_10051,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Corridor%b2_Partition_2_0_10049,  !- Building Surface Name
FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
14.754808365550,         !- Vertex 1 X-coordinate {m}
7.471334705687,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
15.534231229025,         !- Vertex 2 X-coordinate {m}
7.021334705644,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
15.534231229025,         !- Vertex 3 X-coordinate {m}
7.021334705644,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
14.754808365550,         !- Vertex 4 X-coordinate {m}
7.471334705687,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Corridor%b2_Partition_8_0_0_0_0_0_Door,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Corridor%b2_Partition_8_0_0,  !- Building Surface Name
FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.994713822946,         !- Vertex 1 X-coordinate {m}
9.602762182973,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
13.544713822932,         !- Vertex 2 X-coordinate {m}
8.823339319582,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
13.544713822932,         !- Vertex 3 X-coordinate {m}
8.823339319582,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
13.994713822946,         !- Vertex 4 X-coordinate {m}
9.602762182973,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Door, 1.980m2
FenestrationSurface:Detailed,
FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Name
Door,                    !- Surface Type
13,                      !- Construction Name
FirstFloor:Office9_Partition_3_0_10051,  !- Building Surface Name
FirstFloor:Corridor%b2_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
0,                       !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.544713822927,         !- Vertex 1 X-coordinate {m}
8.823339319584,          !- Vertex 1 Y-coordinate {m}
3.450000000000,          !- Vertex 1 Z-coordinate {m}
13.994713822933,         !- Vertex 2 X-coordinate {m}
9.602762182981,          !- Vertex 2 Y-coordinate {m}
3.450000000000,          !- Vertex 2 Z-coordinate {m}
13.994713822933,         !- Vertex 3 X-coordinate {m}
9.602762182981,          !- Vertex 3 Y-coordinate {m}
5.650000000000,          !- Vertex 3 Z-coordinate {m}
13.544713822927,         !- Vertex 4 X-coordinate {m}
8.823339319584,          !- Vertex 4 Y-coordinate {m}
5.650000000000;          !- Vertex 4 Z-coordinate {m}

! Window, 1.173m2 X 2
FenestrationSurface:Detailed,
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office9_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
12.871180792687,         !- Vertex 1 X-coordinate {m}
12.499576246447,         !- Vertex 1 Y-coordinate {m}
4.834050944000,          !- Vertex 1 Z-coordinate {m}
12.079121615113,         !- Vertex 2 X-coordinate {m}
12.287344629450,         !- Vertex 2 Y-coordinate {m}
4.834050944000,          !- Vertex 2 Z-coordinate {m}
12.079121615113,         !- Vertex 3 X-coordinate {m}
12.287344629450,         !- Vertex 3 Y-coordinate {m}
6.264050944000,          !- Vertex 3 Z-coordinate {m}
12.871180792687,         !- Vertex 4 X-coordinate {m}
12.499576246447,         !- Vertex 4 Y-coordinate {m}
6.264050944000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office9_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.953017718128,         !- Vertex 1 X-coordinate {m}
12.789453576972,         !- Vertex 1 Y-coordinate {m}
4.834050944000,          !- Vertex 1 Z-coordinate {m}
13.160958540573,         !- Vertex 2 X-coordinate {m}
12.577221959980,         !- Vertex 2 Y-coordinate {m}
4.834050944000,          !- Vertex 2 Z-coordinate {m}
13.160958540573,         !- Vertex 3 X-coordinate {m}
12.577221959980,         !- Vertex 3 Y-coordinate {m}
6.264050944000,          !- Vertex 3 Z-coordinate {m}
13.953017718128,         !- Vertex 4 X-coordinate {m}
12.789453576972,         !- Vertex 4 Y-coordinate {m}
6.264050944000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.961577222786,         !- Vertex 1 X-coordinate {m}
12.791747091970,         !- Vertex 1 Y-coordinate {m}
0.336581880900,          !- Vertex 1 Z-coordinate {m}
13.169518045115,         !- Vertex 2 X-coordinate {m}
12.579515475413,         !- Vertex 2 Y-coordinate {m}
0.336581880900,          !- Vertex 2 Z-coordinate {m}
13.169518045115,         !- Vertex 3 X-coordinate {m}
12.579515475413,         !- Vertex 3 Y-coordinate {m}
1.656581880900,          !- Vertex 3 Z-coordinate {m}
13.961577222786,         !- Vertex 4 X-coordinate {m}
12.791747091970,         !- Vertex 4 Y-coordinate {m}
