1.656581880900;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office2_Wall_6_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
13.961577222786,         !- Vertex 1 X-coordinate {m}
12.791747091970,         !- Vertex 1 Y-coordinate {m}
1.736581880900,          !- Vertex 1 Z-coordinate {m}
13.169518045115,         !- Vertex 2 X-coordinate {m}
12.579515475413,         !- Vertex 2 Y-coordinate {m}
1.736581880900,          !- Vertex 2 Z-coordinate {m}
13.169518045115,         !- Vertex 3 X-coordinate {m}
12.579515475413,         !- Vertex 3 Y-coordinate {m}
2.656581880900,          !- Vertex 3 Z-coordinate {m}
13.961577222786,         !- Vertex 4 X-coordinate {m}
12.791747091970,         !- Vertex 4 Y-coordinate {m}
2.656581880900;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.952165138841,          !- Vertex 1 X-coordinate {m}
8.867504925907,          !- Vertex 1 Y-coordinate {m}
0.336881124481,          !- Vertex 1 Z-coordinate {m}
9.542165138735,          !- Vertex 2 X-coordinate {m}
8.157364094866,          !- Vertex 2 Y-coordinate {m}
0.336881124481,          !- Vertex 2 Z-coordinate {m}
9.542165138735,          !- Vertex 3 X-coordinate {m}
8.157364094866,          !- Vertex 3 Y-coordinate {m}
1.766881124481,          !- Vertex 3 Z-coordinate {m}
9.952165138841,          !- Vertex 4 X-coordinate {m}
8.867504925907,          !- Vertex 4 Y-coordinate {m}
1.766881124481;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office3_Wall_10_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.952165138841,          !- Vertex 1 X-coordinate {m}
8.867504925907,          !- Vertex 1 Y-coordinate {m}
1.848521271600,          !- Vertex 1 Z-coordinate {m}
9.542165138735,          !- Vertex 2 X-coordinate {m}
8.157364094866,          !- Vertex 2 Y-coordinate {m}
1.848521271600,          !- Vertex 2 Z-coordinate {m}
9.542165138735,          !- Vertex 3 X-coordinate {m}
8.157364094866,          !- Vertex 3 Y-coordinate {m}
2.768521271600,          !- Vertex 3 Z-coordinate {m}
9.952165138841,          !- Vertex 4 X-coordinate {m}
8.867504925907,          !- Vertex 4 Y-coordinate {m}
2.768521271600;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office10_Wall_11_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
9.952510877253,          !- Vertex 1 X-coordinate {m}
8.868103761924,          !- Vertex 1 Y-coordinate {m}
4.828593241200,          !- Vertex 1 Z-coordinate {m}
9.542510877179,          !- Vertex 2 X-coordinate {m}
8.157962930864,          !- Vertex 2 Y-coordinate {m}
4.828593241200,          !- Vertex 2 Z-coordinate {m}
9.542510877178,          !- Vertex 3 X-coordinate {m}
8.157962930864,          !- Vertex 3 Y-coordinate {m}
6.258593241200,          !- Vertex 3 Z-coordinate {m}
9.952510877254,          !- Vertex 4 X-coordinate {m}
8.868103761924,          !- Vertex 4 Y-coordinate {m}
6.258593241200;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
17.730347908781,         !- Vertex 1 X-coordinate {m}
10.824208886413,         !- Vertex 1 Y-coordinate {m}
0.340792106600,          !- Vertex 1 Z-coordinate {m}
17.020207077636,         !- Vertex 2 X-coordinate {m}
11.234208886340,         !- Vertex 2 Y-coordinate {m}
0.340792106600,          !- Vertex 2 Z-coordinate {m}
17.020207077636,         !- Vertex 3 X-coordinate {m}
11.234208886340,         !- Vertex 3 Y-coordinate {m}
1.760792106600,          !- Vertex 3 Z-coordinate {m}
17.730347908781,         !- Vertex 4 X-coordinate {m}
10.824208886413,         !- Vertex 4 Y-coordinate {m}
1.760792106600;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
GroundFloor:Office1_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
17.730347908781,         !- Vertex 1 X-coordinate {m}
10.824208886413,         !- Vertex 1 Y-coordinate {m}
1.840792106600,          !- Vertex 1 Z-coordinate {m}
17.020207077636,         !- Vertex 2 X-coordinate {m}
11.234208886340,         !- Vertex 2 Y-coordinate {m}
1.840792106600,          !- Vertex 2 Z-coordinate {m}
17.020207077636,         !- Vertex 3 X-coordinate {m}
11.234208886340,         !- Vertex 3 Y-coordinate {m}
2.660792106600,          !- Vertex 3 Z-coordinate {m}
17.730347908781,         !- Vertex 4 X-coordinate {m}
10.824208886413,         !- Vertex 4 Y-coordinate {m}
2.660792106600;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
Window,                  !- Surface Type
1001,                    !- Construction Name
FirstFloor:Office8_Wall_4_0_0,  !- Building Surface Name
,                        !- Outside Boundary Condition Object
0.5,                     !- View Factor to Ground
,                        !- Shading Control Name
,                        !- Frame and Divider Name
1,                       !- Multiplier
4,                       !- Number of Vertices
17.730625768158,         !- Vertex 1 X-coordinate {m}
10.824048459956,         !- Vertex 1 Y-coordinate {m}
4.827419757000,          !- Vertex 1 Z-coordinate {m}
17.020484937035,         !- Vertex 2 X-coordinate {m}
11.234048459921,         !- Vertex 2 Y-coordinate {m}
4.827419757000,          !- Vertex 2 Z-coordinate {m}
17.020484937034,         !- Vertex 3 X-coordinate {m}
11.234048459922,         !- Vertex 3 Y-coordinate {m}
6.257419757000,          !- Vertex 3 Z-coordinate {m}
17.730625768158,         !- Vertex 4 X-coordinate {m}
10.824048459956,         !- Vertex 4 Y-coordinate {m}
6.257419757000;          !- Vertex 4 Z-coordinate {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
1,                       !- Name
0.040,                   !- Frame Width {m}
0.0,                     !- Frame Outside Projection {m}
0.0,                     !- Frame Inside Projection {m}
9.5,                     !- Frame Conductance {W/m2-K}
1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
0.5,                     !- Frame Solar Absorptance
0.5,                     !- Frame Visible Absorptance
0.9,                     !- Frame Thermal Hemispherical Emissivity
DividedLite,             !- Divider Type
,                        !- Divider Width {m}
0,                       !- Number of Horizontal Dividers
0,                       !- Number of Vertical Dividers
,                        !- Divider Outside Projection {m}
,                        !- Divider Inside Projection {m}
,                        !- Divider Conductance {W/m2-K}
,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
,                        !- Divider Solar Absorptance
,                        !- Divider Visible Absorptance
,                        !- Divider Thermal Hemispherical Emissivity
0.5,                     !- Outside Reveal Solar Absorptance
0.0,                     !- Inside Sill Depth {m}
0.5,                     !- Inside Sill Solar Absorptance
0.0,                     !- Inside Reveal Depth {m}
0.5;                     !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========


InternalMass,
off4_intmass,            !- Name
29,                      !- Construction Name
Block1:Office4,          !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off56_intmass,           !- Name
29,                      !- Construction Name
Block1:Office5%6,        !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off11_intmass,           !- Name
29,                      !- Construction Name
Block2:Office11,         !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off13_intmass,           !- Name
29,                      !- Construction Name
Block2:Office13,         !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off_intmass_1,           !- Name
29,                      !- Construction Name
GroundFloor:Office1,     !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off_intmass_2,           !- Name
29,                      !- Construction Name
GroundFloor:Office2,     !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off_intmass_3,           !- Name
29,                      !- Construction Name
GroundFloor:Office3,     !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off_intmass_8,           !- Name
29,                      !- Construction Name
FirstFloor:Office8,      !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off_intmass_9,           !- Name
29,                      !- Construction Name
FirstFloor:Office9,      !- Zone Name
10;                    !- Surface Area {m2}

InternalMass,
off_intmass_10,          !- Name
29,                      !- Construction Name
FirstFloor:Office10,     !- Zone Name
10;                    !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
Building 1 - Component block 2 - Surface 1 (1),  !- Name
Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
3.723357953700,          !- Vertex 1 X-coordinate {m}
-9.480954849500,         !- Vertex 1 Y-coordinate {m}
2.350000000000,          !- Vertex 1 Z-coordinate {m}
10.218548482000,         !- Vertex 2 X-coordinate {m}
-13.230954849500,        !- Vertex 2 Y-coordinate {m}
2.350000000000,          !- Vertex 2 Z-coordinate {m}
12.068548482000,         !- Vertex 3 X-coordinate {m}
-10.026660855500,        !- Vertex 3 Y-coordinate {m}
2.350000000000,          !- Vertex 3 Z-coordinate {m}
5.573357953700,          !- Vertex 4 X-coordinate {m}
-6.276660855500,         !- Vertex 4 Y-coordinate {m}
2.350000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 2 - Surface 2 (2),  !- Name
Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
10.218548482000,         !- Vertex 1 X-coordinate {m}
-13.230954849500,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.723357953700,          !- Vertex 2 X-coordinate {m}
-9.480954849500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
5.573357953700,          !- Vertex 3 X-coordinate {m}
-6.276660855500,         !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
12.068548482000,         !- Vertex 4 X-coordinate {m}
-10.026660855500,        !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 2 - Surface 3 (3),  !- Name
Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
12.068548482000,         !- Vertex 1 X-coordinate {m}
-10.026660855500,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
5.573357953700,          !- Vertex 2 X-coordinate {m}
-6.276660855500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
5.573357953700,          !- Vertex 3 X-coordinate {m}
-6.276660855500,         !- Vertex 3 Y-coordinate {m}
2.350000000000,          !- Vertex 3 Z-coordinate {m}
12.068548482000,         !- Vertex 4 X-coordinate {m}
-10.026660855500,        !- Vertex 4 Y-coordinate {m}
2.350000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 2 - Surface 4 (4),  !- Name
Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
10.218548482000,         !- Vertex 1 X-coordinate {m}
-13.230954849500,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
12.068548482000,         !- Vertex 2 X-coordinate {m}
-10.026660855500,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
12.068548482000,         !- Vertex 3 X-coordinate {m}
-10.026660855500,        !- Vertex 3 Y-coordinate {m}
2.350000000000,          !- Vertex 3 Z-coordinate {m}
10.218548482000,         !- Vertex 4 X-coordinate {m}
-13.230954849500,        !- Vertex 4 Y-coordinate {m}
2.350000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 2 - Surface 5 (5),  !- Name
Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
3.723357953700,          !- Vertex 1 X-coordinate {m}
-9.480954849500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
10.218548482000,         !- Vertex 2 X-coordinate {m}
-13.230954849500,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
10.218548482000,         !- Vertex 3 X-coordinate {m}
-13.230954849500,        !- Vertex 3 Y-coordinate {m}
2.350000000000,          !- Vertex 3 Z-coordinate {m}
3.723357953700,          !- Vertex 4 X-coordinate {m}
-9.480954849500,         !- Vertex 4 Y-coordinate {m}
2.350000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 2 - Surface 6 (6),  !- Name
Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
5.573357953700,          !- Vertex 1 X-coordinate {m}
-6.276660855500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.723357953700,          !- Vertex 2 X-coordinate {m}
-9.480954849500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.723357953700,          !- Vertex 3 X-coordinate {m}
-9.480954849500,         !- Vertex 3 Y-coordinate {m}
2.350000000000,          !- Vertex 3 Z-coordinate {m}
5.573357953700,          !- Vertex 4 X-coordinate {m}
-6.276660855500,         !- Vertex 4 Y-coordinate {m}
2.350000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 3 - Surface 1 (7),  !- Name
Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
3.723357953700,          !- Vertex 1 X-coordinate {m}
-9.480954849500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-7.435379374100,         !- Vertex 2 X-coordinate {m}
-3.038454849500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-5.555068485000,         !- Vertex 3 X-coordinate {m}
0.148339144500,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
5.573357953700,          !- Vertex 4 X-coordinate {m}
-6.276660855500,         !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 3 - Surface 2 (8),  !- Name
Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
5.573357953700,          !- Vertex 1 X-coordinate {m}
-6.276660855500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-5.555068485000,         !- Vertex 2 X-coordinate {m}
0.148339144500,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-5.555068485000,         !- Vertex 3 X-coordinate {m}
0.148339144500,          !- Vertex 3 Y-coordinate {m}
2.333607830000,          !- Vertex 3 Z-coordinate {m}
5.573357953700,          !- Vertex 4 X-coordinate {m}
-6.276660855500,         !- Vertex 4 Y-coordinate {m}
2.333607830000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 3 - Surface 3 (9),  !- Name
Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
-5.555068485000,         !- Vertex 1 X-coordinate {m}
0.148339144500,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
-7.435379374100,         !- Vertex 2 X-coordinate {m}
-3.038454849500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
-7.435379373700,         !- Vertex 3 X-coordinate {m}
-3.038454848800,         !- Vertex 3 Y-coordinate {m}
2.333607830000,          !- Vertex 3 Z-coordinate {m}
-5.555068485000,         !- Vertex 4 X-coordinate {m}
0.148339144500,          !- Vertex 4 Y-coordinate {m}
2.333607830000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 3 - Surface 4 (10),  !- Name
Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
3.723357953700,          !- Vertex 1 X-coordinate {m}
-9.480954849500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
5.573357953700,          !- Vertex 2 X-coordinate {m}
-6.276660855500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
5.573357953700,          !- Vertex 3 X-coordinate {m}
-6.276660855500,         !- Vertex 3 Y-coordinate {m}
2.333607830000,          !- Vertex 3 Z-coordinate {m}
3.723357956100,          !- Vertex 4 X-coordinate {m}
-9.480954845200,         !- Vertex 4 Y-coordinate {m}
2.333607830000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 3 - Surface 5 (11),  !- Name
Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
-7.435379374100,         !- Vertex 1 X-coordinate {m}
-3.038454849500,         !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
3.723357953700,          !- Vertex 2 X-coordinate {m}
-9.480954849500,         !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
3.723357956100,          !- Vertex 3 X-coordinate {m}
-9.480954845200,         !- Vertex 3 Y-coordinate {m}
2.333607830000,          !- Vertex 3 Z-coordinate {m}
-7.435379373700,         !- Vertex 4 X-coordinate {m}
-3.038454848800,         !- Vertex 4 Y-coordinate {m}
2.333607830000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 3 - Surface 6 (12),  !- Name
Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
-7.435379373700,         !- Vertex 1 X-coordinate {m}
-3.038454848800,         !- Vertex 1 Y-coordinate {m}
2.333607830000,          !- Vertex 1 Z-coordinate {m}
3.723357956100,          !- Vertex 2 X-coordinate {m}
-9.480954845200,         !- Vertex 2 Y-coordinate {m}
2.333607830000,          !- Vertex 2 Z-coordinate {m}
5.573357953700,          !- Vertex 3 X-coordinate {m}
-6.276660855500,         !- Vertex 3 Y-coordinate {m}
2.333607830000,          !- Vertex 3 Z-coordinate {m}
-5.555068485000,         !- Vertex 4 X-coordinate {m}
0.148339144500,          !- Vertex 4 Y-coordinate {m}
2.333607830000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 4 - Surface 1 (13),  !- Name
Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
-7.435379373900,         !- Vertex 1 X-coordinate {m}
-3.038454854200,         !- Vertex 1 Y-coordinate {m}
7.250000000000,          !- Vertex 1 Z-coordinate {m}
3.723357949200,          !- Vertex 2 X-coordinate {m}
-9.480954852600,         !- Vertex 2 Y-coordinate {m}
7.250000000000,          !- Vertex 2 Z-coordinate {m}
5.074855733000,          !- Vertex 3 X-coordinate {m}
-7.140092022000,         !- Vertex 3 Y-coordinate {m}
7.250000000000,          !- Vertex 3 Z-coordinate {m}
-6.065509263000,         !- Vertex 4 X-coordinate {m}
-0.716767582500,         !- Vertex 4 Y-coordinate {m}
7.250000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 4 - Surface 2 (14),  !- Name
Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
3.723357956100,          !- Vertex 1 X-coordinate {m}
-9.480954845200,         !- Vertex 1 Y-coordinate {m}
2.333609830000,          !- Vertex 1 Z-coordinate {m}
5.074855736100,          !- Vertex 2 X-coordinate {m}
-7.140092023900,         !- Vertex 2 Y-coordinate {m}
2.333609830000,          !- Vertex 2 Z-coordinate {m}
5.074855733000,          !- Vertex 3 X-coordinate {m}
-7.140092022000,         !- Vertex 3 Y-coordinate {m}
7.250000000000,          !- Vertex 3 Z-coordinate {m}
3.723357949200,          !- Vertex 4 X-coordinate {m}
-9.480954852600,         !- Vertex 4 Y-coordinate {m}
7.250000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 4 - Surface 3 (15),  !- Name
Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
5.074855736100,          !- Vertex 1 X-coordinate {m}
-7.140092023900,         !- Vertex 1 Y-coordinate {m}
2.333609830000,          !- Vertex 1 Z-coordinate {m}
-6.065509263600,         !- Vertex 2 X-coordinate {m}
-0.716767587000,         !- Vertex 2 Y-coordinate {m}
2.333609830000,          !- Vertex 2 Z-coordinate {m}
-6.065509263000,         !- Vertex 3 X-coordinate {m}
-0.716767582500,         !- Vertex 3 Y-coordinate {m}
7.250000000000,          !- Vertex 3 Z-coordinate {m}
5.074855733000,          !- Vertex 4 X-coordinate {m}
-7.140092022000,         !- Vertex 4 Y-coordinate {m}
7.250000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 4 - Surface 4 (16),  !- Name
Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
-6.065509263600,         !- Vertex 1 X-coordinate {m}
-0.716767587000,         !- Vertex 1 Y-coordinate {m}
2.333609830000,          !- Vertex 1 Z-coordinate {m}
-7.435379373700,         !- Vertex 2 X-coordinate {m}
-3.038454848800,         !- Vertex 2 Y-coordinate {m}
2.333609830000,          !- Vertex 2 Z-coordinate {m}
-7.435379373900,         !- Vertex 3 X-coordinate {m}
-3.038454854200,         !- Vertex 3 Y-coordinate {m}
7.250000000000,          !- Vertex 3 Z-coordinate {m}
-6.065509263000,         !- Vertex 4 X-coordinate {m}
-0.716767582500,         !- Vertex 4 Y-coordinate {m}
7.250000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 4 - Surface 5 (17),  !- Name
Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
-7.435379373700,         !- Vertex 1 X-coordinate {m}
-3.038454848800,         !- Vertex 1 Y-coordinate {m}
2.333609830000,          !- Vertex 1 Z-coordinate {m}
3.723357956100,          !- Vertex 2 X-coordinate {m}
-9.480954845200,         !- Vertex 2 Y-coordinate {m}
2.333609830000,          !- Vertex 2 Z-coordinate {m}
3.723357949200,          !- Vertex 3 X-coordinate {m}
-9.480954852600,         !- Vertex 3 Y-coordinate {m}
7.250000000000,          !- Vertex 3 Z-coordinate {m}
-7.435379373900,         !- Vertex 4 X-coordinate {m}
-3.038454854200,         !- Vertex 4 Y-coordinate {m}
7.250000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 4 - Surface 6 (18),  !- Name
Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
3.723357956100,          !- Vertex 1 X-coordinate {m}
-9.480954845200,         !- Vertex 1 Y-coordinate {m}
2.333609830000,          !- Vertex 1 Z-coordinate {m}
-7.435379373700,         !- Vertex 2 X-coordinate {m}
-3.038454848800,         !- Vertex 2 Y-coordinate {m}
2.333609830000,          !- Vertex 2 Z-coordinate {m}
-6.065509263600,         !- Vertex 3 X-coordinate {m}
-0.716767587000,         !- Vertex 3 Y-coordinate {m}
2.333609830000,          !- Vertex 3 Z-coordinate {m}
5.074855736100,          !- Vertex 4 X-coordinate {m}
-7.140092023900,         !- Vertex 4 Y-coordinate {m}
2.333609830000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 1 - Surface 1 (19),  !- Name
Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
25.837169771100,         !- Vertex 1 X-coordinate {m}
-11.720495869900,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
22.277631443800,         !- Vertex 2 X-coordinate {m}
1.563882019100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
24.202631443800,         !- Vertex 3 X-coordinate {m}
4.898079823600,          !- Vertex 3 Y-coordinate {m}
0.000000000000,          !- Vertex 3 Z-coordinate {m}
37.487009332700,         !- Vertex 4 X-coordinate {m}
8.457618150900,          !- Vertex 4 Y-coordinate {m}
0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 1 - Surface 2 (20),  !- Name
Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
25.837169771100,         !- Vertex 1 X-coordinate {m}
-11.720495869900,        !- Vertex 1 Y-coordinate {m}
5.100000000000,          !- Vertex 1 Z-coordinate {m}
37.487009332700,         !- Vertex 2 X-coordinate {m}
8.457618150900,          !- Vertex 2 Y-coordinate {m}
5.100000000000,          !- Vertex 2 Z-coordinate {m}
24.202631443800,         !- Vertex 3 X-coordinate {m}
4.898079823600,          !- Vertex 3 Y-coordinate {m}
5.100000000000,          !- Vertex 3 Z-coordinate {m}
22.277631443800,         !- Vertex 4 X-coordinate {m}
1.563882019100,          !- Vertex 4 Y-coordinate {m}
5.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 1 - Surface 3 (21),  !- Name
Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
24.202631443800,         !- Vertex 1 X-coordinate {m}
4.898079823600,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
22.277631443800,         !- Vertex 2 X-coordinate {m}
1.563882019100,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
22.277631443800,         !- Vertex 3 X-coordinate {m}
1.563882019100,          !- Vertex 3 Y-coordinate {m}
5.100000000000,          !- Vertex 3 Z-coordinate {m}
24.202631443800,         !- Vertex 4 X-coordinate {m}
4.898079823600,          !- Vertex 4 Y-coordinate {m}
5.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 1 - Surface 4 (22),  !- Name
Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
22.277631443800,         !- Vertex 1 X-coordinate {m}
1.563882019100,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
25.837169771100,         !- Vertex 2 X-coordinate {m}
-11.720495869900,        !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
25.837169771100,         !- Vertex 3 X-coordinate {m}
-11.720495869900,        !- Vertex 3 Y-coordinate {m}
5.100000000000,          !- Vertex 3 Z-coordinate {m}
22.277631443800,         !- Vertex 4 X-coordinate {m}
1.563882019100,          !- Vertex 4 Y-coordinate {m}
5.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 1 - Surface 5 (23),  !- Name
Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
25.837169771100,         !- Vertex 1 X-coordinate {m}
-11.720495869900,        !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
37.487009332700,         !- Vertex 2 X-coordinate {m}
8.457618150900,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
37.487009332700,         !- Vertex 3 X-coordinate {m}
8.457618150900,          !- Vertex 3 Y-coordinate {m}
5.100000000000,          !- Vertex 3 Z-coordinate {m}
25.837169771100,         !- Vertex 4 X-coordinate {m}
-11.720495869900,        !- Vertex 4 Y-coordinate {m}
5.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
Building 1 - Component block 1 - Surface 6 (24),  !- Name
Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
4,                       !- Number of Vertices
37.487009332700,         !- Vertex 1 X-coordinate {m}
8.457618150900,          !- Vertex 1 Y-coordinate {m}
0.000000000000,          !- Vertex 1 Z-coordinate {m}
24.202631443800,         !- Vertex 2 X-coordinate {m}
4.898079823600,          !- Vertex 2 Y-coordinate {m}
0.000000000000,          !- Vertex 2 Z-coordinate {m}
24.202631443800,         !- Vertex 3 X-coordinate {m}
4.898079823600,          !- Vertex 3 Y-coordinate {m}
5.100000000000,          !- Vertex 3 Z-coordinate {m}
37.487009332700,         !- Vertex 4 X-coordinate {m}
8.457618150900,          !- Vertex 4 Y-coordinate {m}
5.100000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

SurfaceProperty:OtherSideCoefficients,
BC:1_sub3,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:1_sub3,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:2_sub3,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:2_sub3,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:3_sub3,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:3_sub3,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:4_sub3,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:4_sub3,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:1_sub1,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:1_sub1,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:2_sub1,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:2_sub1,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:3_sub1,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:3_sub1,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:4_sub1,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:4_sub1,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:5_sub1,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:5_sub1,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
BC:6_sub1,                    !- Name
0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
20,                      !- Constant Temperature {C}
1,                       !- Constant Temperature Coefficient
0,                       !- External Dry-Bulb Temperature Coefficient
0,                       !- Ground Temperature Coefficient
0,                       !- Wind Speed Coefficient
0,                       !- Zone Air Temperature Coefficient
BC:6_sub1,                    !- Constant Temperature Schedule Name
No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
24;                      !- Period of Sinusoidal Variation {hr}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========


People,
People Block1:Office4,   !- Name
Block1:Office4,          !- Zone or ZoneList Name
people4,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block1:Office5%6, !- Name
Block1:Office5%6,        !- Zone or ZoneList Name
people5_6,               !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block1:Wc,        !- Name
Block1:Wc,               !- Zone or ZoneList Name
off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block1:Elevat%corridor0,  !- Name
Block1:Elevat%corridor0, !- Zone or ZoneList Name
off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block2:Office12,  !- Name
Block2:Office12,         !- Zone or ZoneList Name
people12,                !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block2:Elevat%corridor1,  !- Name
Block2:Elevat%corridor1, !- Zone or ZoneList Name
off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block2:Office11,  !- Name
Block2:Office11,         !- Zone or ZoneList Name
people11,                !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People Block2:Office13,  !- Name
Block2:Office13,         !- Zone or ZoneList Name
people13,                !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type


People,
People Underground:Zone2,!- Name
Underground:Zone2,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1.4358627,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10958, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10958, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People Underground:Zone1,!- Name
Underground:Zone1,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.8094453,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10967, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10967, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone7, !- Name
FirstFloor:Zone7,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1.4358627,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10211, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10211, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone3, !- Name
FirstFloor:Zone3,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.5753463,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10220, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10220, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone6, !- Name
FirstFloor:Zone6,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.8089569,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10228, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10228, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone5, !- Name
FirstFloor:Zone5,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.0146853,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10236, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10236, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone2, !- Name
FirstFloor:Zone2,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.7442328,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10255, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10255, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone1, !- Name
FirstFloor:Zone1,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.0090909,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10262, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10262, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People FirstFloor:Zone4, !- Name
FirstFloor:Zone4,        !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.7744692,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 10273, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 10273, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone7,!- Name
GroundFloor:Zone7,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1.4358627,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11375, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11375, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone3,!- Name
GroundFloor:Zone3,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.5788206,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11384, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11384, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone6,!- Name
GroundFloor:Zone6,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.8094564,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11392, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11392, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone5,!- Name
GroundFloor:Zone5,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1.681983,                !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11400, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11400, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone2,!- Name
GroundFloor:Zone2,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.7518696,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11419, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11419, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone1,!- Name
GroundFloor:Zone1,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
2.8844571,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11426, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11426, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Zone4,!- Name
GroundFloor:Zone4,       !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0.7635246,               !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
Activity Schedule 11437, !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule 11437, !- Clothing Insulation Schedule Name
AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
People GroundFloor:Office3,  !- Name
GroundFloor:Office3,     !- Zone or ZoneList Name
people3,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People GroundFloor:Office1,  !- Name
GroundFloor:Office1,     !- Zone or ZoneList Name
people1,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People GroundFloor:Corridor%a1,  !- Name
GroundFloor:Corridor%a1, !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule ,      !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People GroundFloor:Corridor%a2,  !- Name
GroundFloor:Corridor%a2, !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People GroundFloor:Office2,  !- Name
GroundFloor:Office2,     !- Zone or ZoneList Name
people2,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People UndergroundFloor:Zone1,  !- Name
UndergroundFloor:Zone1,  !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People FirstFloor:Office10,  !- Name
FirstFloor:Office10,     !- Zone or ZoneList Name
people10,                !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People FirstFloor:Office8,  !- Name
FirstFloor:Office8,      !- Zone or ZoneList Name
people8,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People FirstFloor:Corridor%b1,  !- Name
FirstFloor:Corridor%b1,  !- Zone or ZoneList Name
people9,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People FirstFloor:Corridor%b2,  !- Name
FirstFloor:Corridor%b2,  !- Zone or ZoneList Name
Off,                     !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
0,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type

People,
People FirstFloor:Office9,  !- Name
FirstFloor:Office9,      !- Zone or ZoneList Name
people9,                 !- Number of People Schedule Name
People,                  !- Number of People Calculation Method
1,                       !- Number of People
,                        !- People per Zone Floor Area {person/m2}
,                        !- Zone Floor Area per Person {m2/person}
0.3,                     !- Fraction Radiant
AUTOCALCULATE,           !- Sensible Heat Fraction
activity sch,            !- Activity Level Schedule Name
3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
No,                      !- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
,                        !- Surface Name/Angle Factor List Name
Work efficiency,         !- Work Efficiency Schedule Name
Clothing Schedule,       !- Clothing Insulation Schedule Name
AirVelocitySchedule,     !- Air Velocity Schedule Name
Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


Lights,
Block1:Office4 General lighting,  !- Name
Block1:Office4,          !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
288,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block1:Office4#GeneralLights;  !- End-Use Subcategory

Lights,
Block1:Office5%6 General lighting,  !- Name
Block1:Office5%6,        !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
360,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block1:Office5%6#GeneralLights;  !- End-Use Subcategory

Lights,
Block1:Wc General lighting,  !- Name
Block1:Wc,               !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
36,                      !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block1:Wc#GeneralLights;  !- End-Use Subcategory

Lights,
Block1:Elevat%corridor0 General lighting,  !- Name
Block1:Elevat%corridor0, !- Zone or ZoneList Name
off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block1:Elevat%corridor0#GeneralLights;  !- End-Use Subcategory

Lights,
Block2:Office12 General lighting,  !- Name
Block2:Office12,         !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
72,                      !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block2:Office12#GeneralLights;  !- End-Use Subcategory

Lights,
Block2:Elevat%corridor1 General lighting,  !- Name
Block2:Elevat%corridor1, !- Zone or ZoneList Name
off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block2:Elevat%corridor1#GeneralLights;  !- End-Use Subcategory

Lights,
Block2:Office11 General lighting,  !- Name
Block2:Office11,         !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
504,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block2:Office11#GeneralLights;  !- End-Use Subcategory

Lights,
Block2:Office13 General lighting,  !- Name
Block2:Office13,         !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
216,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.42,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#Block2:Office13#GeneralLights;  !- End-Use Subcategory

Lights,
GroundFloor:Office3 General lighting,  !- Name
GroundFloor:Office3,     !- Zone or ZoneList Name
lights,                  !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
288,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#GroundFloor:Office3#GeneralLights;  !- End-Use Subcategory

Lights,
GroundFloor:Office1 General lighting,  !- Name
GroundFloor:Office1,     !- Zone or ZoneList Name
lights,                  !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
144,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#GroundFloor:Office1#GeneralLights;  !- End-Use Subcategory

Lights,
GroundFloor:Corridor%a1 General lighting,  !- Name
GroundFloor:Corridor%a1, !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#GroundFloor:Corridor%a1#GeneralLights;  !- End-Use Subcategory

Lights,
GroundFloor:Corridor%a2 General lighting,  !- Name
GroundFloor:Corridor%a2, !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#GroundFloor:Corridor%a2#GeneralLights;  !- End-Use Subcategory

Lights,
GroundFloor:Office2 General lighting,  !- Name
GroundFloor:Office2,     !- Zone or ZoneList Name
lights,                  !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
144,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#GroundFloor:Office2#GeneralLights;  !- End-Use Subcategory

Lights,
UndergroundFloor:Zone1 General lighting,  !- Name
UndergroundFloor:Zone1,  !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#UndergroundFloor:Zone1#GeneralLights;  !- End-Use Subcategory

Lights,
FirstFloor:Office10 General lighting,  !- Name
FirstFloor:Office10,     !- Zone or ZoneList Name
lights,                  !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
288,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#FirstFloor:Office10#GeneralLights;  !- End-Use Subcategory

Lights,
FirstFloor:Office8 General lighting,  !- Name
FirstFloor:Office8,      !- Zone or ZoneList Name
lights,                  !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
144,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#FirstFloor:Office8#GeneralLights;  !- End-Use Subcategory

Lights,
FirstFloor:Corridor%b1 General lighting,  !- Name
FirstFloor:Corridor%b1,  !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#FirstFloor:Corridor%b1#GeneralLights;  !- End-Use Subcategory

Lights,
FirstFloor:Corridor%b2 General lighting,  !- Name
FirstFloor:Corridor%b2,  !- Zone or ZoneList Name
Off,                     !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
0,                       !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#FirstFloor:Corridor%b2#GeneralLights;  !- End-Use Subcategory

Lights,
FirstFloor:Office9 General lighting,  !- Name
FirstFloor:Office9,      !- Zone or ZoneList Name
lights,                  !- Schedule Name
LightingLevel,           !- Design Level Calculation Method
144,                     !- Lighting Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Return Air Fraction
0.72,                    !- Fraction Radiant
0.18,                    !- Fraction Visible
1,                       !- Fraction Replaceable
ELECTRIC EQUIPMENT#FirstFloor:Office9#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========


! Equipment 1
ElectricEquipment,
Block1:Office4 Equipment 1,  !- Name
Block1:Office4,          !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
115,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block1:Office4#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block1:Office5%6 Equipment 1,  !- Name
Block1:Office5%6,        !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
200,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block1:Office5%6#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block1:Wc Equipment 1,   !- Name
Block1:Wc,               !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block1:Wc#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block1:Elevat%corridor0 Equipment 1,  !- Name
Block1:Elevat%corridor0, !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block1:Elevat%corridor0#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block2:Office12 Equipment 1,  !- Name
Block2:Office12,         !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
90.9174,                 !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block2:Office12#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block2:Elevat%corridor1 Equipment 1,  !- Name
Block2:Elevat%corridor1, !- Zone or ZoneList Name
off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
95.4076,                 !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block2:Elevat%corridor1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block2:Office11 Equipment 1,  !- Name
Block2:Office11,         !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
100,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block2:Office11#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
Block2:Office13 Equipment 1,  !- Name
Block2:Office13,         !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
100,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#Block2:Office13#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
GroundFloor:Office3 Equipment 1,  !- Name
GroundFloor:Office3,     !- Zone or ZoneList Name
equip,                   !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
115,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#GroundFloor:Office3#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
GroundFloor:Office1 Equipment 1,  !- Name
GroundFloor:Office1,     !- Zone or ZoneList Name
equip,                   !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
100,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#GroundFloor:Office1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
GroundFloor:Corridor%a1 Equipment 1,  !- Name
GroundFloor:Corridor%a1, !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#GroundFloor:Corridor%a1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
GroundFloor:Corridor%a2 Equipment 1,  !- Name
GroundFloor:Corridor%a2, !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#GroundFloor:Corridor%a2#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
GroundFloor:Office2 Equipment 1,  !- Name
GroundFloor:Office2,     !- Zone or ZoneList Name
equip,                   !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
115,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#GroundFloor:Office2#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
UndergroundFloor:Zone1 Equipment 1,  !- Name
UndergroundFloor:Zone1,  !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#UndergroundFloor:Zone1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
FirstFloor:Office10 Equipment 1,  !- Name
FirstFloor:Office10,     !- Zone or ZoneList Name
equip,                   !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
100,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#FirstFloor:Office10#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
FirstFloor:Office8 Equipment 1,  !- Name
FirstFloor:Office8,      !- Zone or ZoneList Name
equip,                   !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
115,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#FirstFloor:Office8#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
FirstFloor:Corridor%b1 Equipment 1,  !- Name
FirstFloor:Corridor%b1,  !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#FirstFloor:Corridor%b1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
FirstFloor:Corridor%b2 Equipment 1,  !- Name
FirstFloor:Corridor%b2,  !- Zone or ZoneList Name
Off,                     !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
0,                       !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#FirstFloor:Corridor%b2#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
FirstFloor:Office9 Equipment 1,  !- Name
FirstFloor:Office9,      !- Zone or ZoneList Name
equip,                   !- Schedule Name
EquipmentLevel,          !- Design Level Calculation Method
115,                     !- Design Level {W}
,                        !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/person}
0,                       !- Fraction Latent
0.2,                     !- Fraction Radiant
0,                       !- Fraction Lost
ELECTRIC EQUIPMENT#FirstFloor:Office9#05;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
Tab;                     !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
VENT,                    !- Name
MultizoneWithoutDistribution,  !- AirflowNetwork Control
Input,                   !- Wind Pressure Coefficient Type
Cp Data,                 !- AirflowNetwork Wind Pressure Coefficient Array Name
OpeningHeight,           !- Height Selection for Local Wind Speed Calculation
LowRise,                 !- Building Type
500,                     !- Maximum Number of Iterations {dimensionless}
ZeroNodePressures,       !- Initialization Type
0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
-0.5,                    !- Convergence Acceleration Limit {dimensionless}
,                        !- Azimuth Angle of Long Axis of Building {deg}
;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========


AirflowNetwork:MultiZone:Zone,
Block1:Office4,          !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block1:Office5%6,        !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block1:Wc,               !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block1:Elevat%corridor0, !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block2:Office12,         !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block2:Elevat%corridor1, !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block2:Office11,         !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Block2:Office13,         !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name


AirflowNetwork:MultiZone:Zone,
Underground:Zone2,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
Underground:Zone1,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone7,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone3,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone6,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone5,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone2,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone1,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Zone4,        !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone7,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone3,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone6,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone5,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone2,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone1,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Zone4,       !- Zone Name
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Office3,     !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Office1,     !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Corridor%a1, !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Corridor%a2, !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
GroundFloor:Office2,     !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
UndergroundFloor:Zone1,  !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Office10,     !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Office8,      !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Corridor%b1,  !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Corridor%b2,  !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
FirstFloor:Office9,      !- Zone Name
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========


AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_2_0_0,  !- Surface Name
Block1:Office4_Wall_2_0_0,  !- Leakage Component Name
Block1:Office4_Wall_2_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Surface Name
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0,  !- Surface Name
Block1:Office4_Wall_3_0_0,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Surface Name
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Leakage Component Name
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Partition_4_0_0,  !- Surface Name
Block1:Office4_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Partition_5_0_0,  !- Surface Name
Block1:Office4_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Surface Name
Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Partition_12_0_0,  !- Surface Name
Block1:Office4_Partition_12_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Partition_13_0_0,  !- Surface Name
Block1:Office4_Partition_13_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_14_0_0,  !- Surface Name
Block1:Office4_Wall_14_0_0,  !- Leakage Component Name
Block1:Office4_Wall_14_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Surface Name
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Leakage Component Name
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Ceiling_1_0_0,  !- Surface Name
Block1:Office5%6_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Ceiling_1_1_0,  !- Surface Name
Block1:Office5%6_Ceiling_1_1_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Ceiling_1_2_0,  !- Surface Name
Block1:Office5%6_Ceiling_1_2_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0,  !- Surface Name
Block1:Office5%6_Wall_2_0_0,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Surface Name
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Leakage Component Name
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Partition_13_0_0,  !- Surface Name
Block1:Office5%6_Partition_13_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Partition_14_0_0,  !- Surface Name
Block1:Office5%6_Partition_14_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Office5%6_Partition_15_0_0,  !- Surface Name
Block1:Office5%6_Partition_15_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Wc_Ceiling_1_0_0, !- Surface Name
Block1:Wc_Ceiling_1_0_0, !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Wc_Wall_2_0_0,    !- Surface Name
Block1:Wc_Wall_2_0_0,    !- Leakage Component Name
Block1:Wc_Wall_2_0_0,    !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Wc_Wall_7_0_0,    !- Surface Name
Block1:Wc_Wall_7_0_0,    !- Leakage Component Name
Block1:Wc_Wall_7_0_0,    !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Surface Name
Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Elevat%corridor0_Wall_5_0_0,  !- Surface Name
Block1:Elevat%corridor0_Wall_5_0_0,  !- Leakage Component Name
Block1:Elevat%corridor0_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block1:Elevat%corridor0_Wall_6_0_0,  !- Surface Name
Block1:Elevat%corridor0_Wall_6_0_0,  !- Leakage Component Name
Block1:Elevat%corridor0_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Roof_1_0_0,  !- Surface Name
Block2:Office12_Roof_1_0_0,  !- Leakage Component Name
Block2:Office12_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Wall_4_0_0,  !- Surface Name
Block2:Office12_Wall_4_0_0,  !- Leakage Component Name
Block2:Office12_Wall_4_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Wall_5_0_0,  !- Surface Name
Block2:Office12_Wall_5_0_0,  !- Leakage Component Name
Block2:Office12_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Surface Name
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Surface Name
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Leakage Component Name
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Surface Name
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Leakage Component Name
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Partition_6_0_0,  !- Surface Name
Block2:Office12_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Partition_7_0_0,  !- Surface Name
Block2:Office12_Partition_7_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Surface Name
Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Elevat%corridor1_Roof_1_0_0,  !- Surface Name
Block2:Elevat%corridor1_Roof_1_0_0,  !- Leakage Component Name
Block2:Elevat%corridor1_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Elevat%corridor1_Partition_2_0_0,  !- Surface Name
Block2:Elevat%corridor1_Partition_2_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Surface Name
Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Elevat%corridor1_Partition_3_0_0,  !- Surface Name
Block2:Elevat%corridor1_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Elevat%corridor1_Wall_4_0_0,  !- Surface Name
Block2:Elevat%corridor1_Wall_4_0_0,  !- Leakage Component Name
Block2:Elevat%corridor1_Wall_4_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Elevat%corridor1_Wall_5_0_0,  !- Surface Name
Block2:Elevat%corridor1_Wall_5_0_0,  !- Leakage Component Name
Block2:Elevat%corridor1_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Roof_1_0_0,  !- Surface Name
Block2:Office11_Roof_1_0_0,  !- Leakage Component Name
Block2:Office11_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Partition_11_0_0,  !- Surface Name
Block2:Office11_Partition_11_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Surface Name
Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Leakage Component Name
Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Partition_12_0_0,  !- Surface Name
Block2:Office11_Partition_12_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_13_0_0,  !- Surface Name
Block2:Office11_Wall_13_0_0,  !- Leakage Component Name
Block2:Office11_Wall_13_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Surface Name
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Leakage Component Name
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Surface Name
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Leakage Component Name
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0,  !- Surface Name
Block2:Office11_Wall_14_0_0,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Surface Name
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Surface Name
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Surface Name
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Surface Name
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Surface Name
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
NoVent,                  !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Surface Name
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Leakage Component Name
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office13_Roof_1_0_0,  !- Surface Name
Block2:Office13_Roof_1_0_0,  !- Leakage Component Name
Block2:Office13_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office13_Wall_5_0_0,  !- Surface Name
Block2:Office13_Wall_5_0_0,  !- Leakage Component Name
Block2:Office13_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Surface Name
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Surface Name
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Leakage Component Name
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Surface Name
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Leakage Component Name
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}

AirflowNetwork:MultiZone:Surface,
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Surface Name
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Leakage Component Name
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
0.01,                    !- Minimum Venting Open Factor {dimensionless}
5,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
15;                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}


AirflowNetwork:MultiZone:Surface,
Underground:Zone2_Ceiling_1_0_0,  !- Surface Name
Underground:Zone2_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Underground:Zone2_Partition_3_0_0,  !- Surface Name
Underground:Zone2_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
Underground:Zone1_Ceiling_1_0_0,  !- Surface Name
Underground:Zone1_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone7_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone7_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone7_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_2_0_0,  !- Surface Name
FirstFloor:Zone7_Wall_2_0_0,  !- Leakage Component Name
FirstFloor:Zone7_Wall_2_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_3_0_0,  !- Surface Name
FirstFloor:Zone7_Wall_3_0_0,  !- Leakage Component Name
FirstFloor:Zone7_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Partition_4_0_0,  !- Surface Name
FirstFloor:Zone7_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_5_0_0,  !- Surface Name
FirstFloor:Zone7_Wall_5_0_0,  !- Leakage Component Name
FirstFloor:Zone7_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_6_0_0,  !- Surface Name
FirstFloor:Zone7_Wall_6_0_0,  !- Leakage Component Name
FirstFloor:Zone7_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone7_Wall_7_0_0,  !- Surface Name
FirstFloor:Zone7_Wall_7_0_0,  !- Leakage Component Name
FirstFloor:Zone7_Wall_7_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone3_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone3_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone3_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Partition_3_0_0,  !- Surface Name
FirstFloor:Zone3_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Partition_5_0_0,  !- Surface Name
FirstFloor:Zone3_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Partition_6_0_0,  !- Surface Name
FirstFloor:Zone3_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone6_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone6_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone6_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone6_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone6_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone6_Wall_5_0_0,  !- Surface Name
FirstFloor:Zone6_Wall_5_0_0,  !- Leakage Component Name
FirstFloor:Zone6_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone6_Wall_6_0_0,  !- Surface Name
FirstFloor:Zone6_Wall_6_0_0,  !- Leakage Component Name
FirstFloor:Zone6_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone5_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Surface Name
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Partition_3_0_0,  !- Surface Name
FirstFloor:Zone5_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone2_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone2_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone2_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Partition_3_0_0,  !- Surface Name
FirstFloor:Zone2_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Partition_4_0_0,  !- Surface Name
FirstFloor:Zone2_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone2_Wall_5_0_0,  !- Surface Name
FirstFloor:Zone2_Wall_5_0_0,  !- Leakage Component Name
FirstFloor:Zone2_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone1_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Surface Name
FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Surface Name
FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone1_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone1_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_3_0_0,  !- Surface Name
FirstFloor:Zone1_Wall_3_0_0,  !- Leakage Component Name
FirstFloor:Zone1_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Surface Name
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_5_0_0,  !- Surface Name
FirstFloor:Zone1_Wall_5_0_0,  !- Leakage Component Name
FirstFloor:Zone1_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Surface Name
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Leakage Component Name
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Wall_6_0_0,  !- Surface Name
FirstFloor:Zone1_Wall_6_0_0,  !- Leakage Component Name
FirstFloor:Zone1_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Partition_8_0_0,  !- Surface Name
FirstFloor:Zone1_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Surface Name
FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Leakage Component Name
FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Floor_0_0_0,  !- Surface Name
FirstFloor:Zone4_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Floor_0_1_0,  !- Surface Name
FirstFloor:Zone4_Floor_0_1_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Surface Name
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Leakage Component Name
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_2_0_0,  !- Surface Name
GroundFloor:Zone7_Wall_2_0_0,  !- Leakage Component Name
GroundFloor:Zone7_Wall_2_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_3_0_0,  !- Surface Name
GroundFloor:Zone7_Wall_3_0_0,  !- Leakage Component Name
GroundFloor:Zone7_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Partition_4_0_0,  !- Surface Name
GroundFloor:Zone7_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_5_0_0,  !- Surface Name
GroundFloor:Zone7_Wall_5_0_0,  !- Leakage Component Name
GroundFloor:Zone7_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_6_0_0,  !- Surface Name
GroundFloor:Zone7_Wall_6_0_0,  !- Leakage Component Name
GroundFloor:Zone7_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone7_Wall_7_0_0,  !- Surface Name
GroundFloor:Zone7_Wall_7_0_0,  !- Leakage Component Name
GroundFloor:Zone7_Wall_7_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone3_Partition_3_0_0,  !- Surface Name
GroundFloor:Zone3_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone3_Partition_5_0_0,  !- Surface Name
GroundFloor:Zone3_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone3_Partition_6_0_0,  !- Surface Name
GroundFloor:Zone3_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone6_Wall_5_0_0,  !- Surface Name
GroundFloor:Zone6_Wall_5_0_0,  !- Leakage Component Name
GroundFloor:Zone6_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone6_Wall_6_0_0,  !- Surface Name
GroundFloor:Zone6_Wall_6_0_0,  !- Leakage Component Name
GroundFloor:Zone6_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone5_Partition_3_0_0,  !- Surface Name
GroundFloor:Zone5_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone2_Partition_3_0_0,  !- Surface Name
GroundFloor:Zone2_Partition_3_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone2_Partition_4_0_0,  !- Surface Name
GroundFloor:Zone2_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone2_Wall_5_0_0,  !- Surface Name
GroundFloor:Zone2_Wall_5_0_0,  !- Leakage Component Name
GroundFloor:Zone2_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_3_0_0,  !- Surface Name
GroundFloor:Zone1_Wall_3_0_0,  !- Leakage Component Name
GroundFloor:Zone1_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Surface Name
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_5_0_0,  !- Surface Name
GroundFloor:Zone1_Wall_5_0_0,  !- Leakage Component Name
GroundFloor:Zone1_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Temperature,             !- Ventilation Control Mode
20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Wall_6_0_0,  !- Surface Name
GroundFloor:Zone1_Wall_6_0_0,  !- Leakage Component Name
GroundFloor:Zone1_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Partition_8_0_0,  !- Surface Name
GroundFloor:Zone1_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Surface Name
GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Leakage Component Name
GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Floor_0_0_0,  !- Surface Name
GroundFloor:Office3_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Ceiling_1_0_0,  !- Surface Name
GroundFloor:Office3_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Ceiling_1_1_0,  !- Surface Name
GroundFloor:Office3_Ceiling_1_1_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_4_0_0,  !- Surface Name
GroundFloor:Office3_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_5_0_0,  !- Surface Name
GroundFloor:Office3_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_6_0_0,  !- Surface Name
GroundFloor:Office3_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_7_0_0,  !- Surface Name
GroundFloor:Office3_Partition_7_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_8_0_0,  !- Surface Name
GroundFloor:Office3_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_9_0_0,  !- Surface Name
GroundFloor:Office3_Partition_9_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_10_0_0,  !- Surface Name
GroundFloor:Office3_Wall_10_0_0,  !- Leakage Component Name
GroundFloor:Office3_Wall_10_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Surface Name
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Leakage Component Name
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Surface Name
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Leakage Component Name
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_11_0_0,  !- Surface Name
GroundFloor:Office3_Wall_11_0_0,  !- Leakage Component Name
GroundFloor:Office3_Wall_11_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Wall_12_0_0,  !- Surface Name
GroundFloor:Office3_Wall_12_0_0,  !- Leakage Component Name
GroundFloor:Office3_Wall_12_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Floor_0_0_0,  !- Surface Name
GroundFloor:Office1_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Ceiling_1_0_0,  !- Surface Name
GroundFloor:Office1_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_3_0_0,  !- Surface Name
GroundFloor:Office1_Wall_3_0_0,  !- Leakage Component Name
GroundFloor:Office1_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_4_0_0,  !- Surface Name
GroundFloor:Office1_Wall_4_0_0,  !- Leakage Component Name
GroundFloor:Office1_Wall_4_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Surface Name
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Leakage Component Name
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Surface Name
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Leakage Component Name
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_5_0_0,  !- Surface Name
GroundFloor:Office1_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_6_0_0,  !- Surface Name
GroundFloor:Office1_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_7_0_0,  !- Surface Name
GroundFloor:Office1_Partition_7_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_8_0_0,  !- Surface Name
GroundFloor:Office1_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_9_0_0,  !- Surface Name
GroundFloor:Office1_Partition_9_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_10_0_0,  !- Surface Name
GroundFloor:Office1_Partition_10_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_11_0_0,  !- Surface Name
GroundFloor:Office1_Partition_11_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_12_0_0,  !- Surface Name
GroundFloor:Office1_Partition_12_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a1_Floor_0_0_0,  !- Surface Name
GroundFloor:Corridor%a1_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Surface Name
GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a1_Partition_4_0_0,  !- Surface Name
GroundFloor:Corridor%a1_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a2_Floor_0_0_0,  !- Surface Name
GroundFloor:Corridor%a2_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Surface Name
GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Surface Name
GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Surface Name
GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a2_Partition_9_0_0,  !- Surface Name
GroundFloor:Corridor%a2_Partition_9_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Floor_0_0_0,  !- Surface Name
GroundFloor:Office2_Floor_0_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Ceiling_1_0_0,  !- Surface Name
GroundFloor:Office2_Ceiling_1_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Ceiling_1_1_0,  !- Surface Name
GroundFloor:Office2_Ceiling_1_1_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_5_0_0,  !- Surface Name
GroundFloor:Office2_Wall_5_0_0,  !- Leakage Component Name
GroundFloor:Office2_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_6_0_0,  !- Surface Name
GroundFloor:Office2_Wall_6_0_0,  !- Leakage Component Name
GroundFloor:Office2_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Surface Name
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Surface Name
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Surface Name
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Leakage Component Name
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Surface Name
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Leakage Component Name
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Wall_7_0_0,  !- Surface Name
GroundFloor:Office2_Wall_7_0_0,  !- Leakage Component Name
GroundFloor:Office2_Wall_7_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Roof_1_0_0,  !- Surface Name
FirstFloor:Office10_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Office10_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Wall_2_0_0,  !- Surface Name
FirstFloor:Office10_Wall_2_0_0,  !- Leakage Component Name
FirstFloor:Office10_Wall_2_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_5_0_0,  !- Surface Name
FirstFloor:Office10_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_6_0_0,  !- Surface Name
FirstFloor:Office10_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_7_0_0,  !- Surface Name
FirstFloor:Office10_Partition_7_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_8_0_0,  !- Surface Name
FirstFloor:Office10_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_9_0_0,  !- Surface Name
FirstFloor:Office10_Partition_9_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_10_0_0,  !- Surface Name
FirstFloor:Office10_Partition_10_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Wall_11_0_0,  !- Surface Name
FirstFloor:Office10_Wall_11_0_0,  !- Leakage Component Name
FirstFloor:Office10_Wall_11_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Surface Name
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Leakage Component Name
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Wall_12_0_0,  !- Surface Name
FirstFloor:Office10_Wall_12_0_0,  !- Leakage Component Name
FirstFloor:Office10_Wall_12_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Roof_1_0_0,  !- Surface Name
FirstFloor:Office8_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Office8_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Wall_3_0_0,  !- Surface Name
FirstFloor:Office8_Wall_3_0_0,  !- Leakage Component Name
FirstFloor:Office8_Wall_3_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Surface Name
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Leakage Component Name
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Wall_4_0_0,  !- Surface Name
FirstFloor:Office8_Wall_4_0_0,  !- Leakage Component Name
FirstFloor:Office8_Wall_4_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Surface Name
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_5_0_0,  !- Surface Name
FirstFloor:Office8_Partition_5_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_6_0_0,  !- Surface Name
FirstFloor:Office8_Partition_6_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_7_0_0,  !- Surface Name
FirstFloor:Office8_Partition_7_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_8_0_0,  !- Surface Name
FirstFloor:Office8_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_9_0_0,  !- Surface Name
FirstFloor:Office8_Partition_9_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_10_0_0,  !- Surface Name
FirstFloor:Office8_Partition_10_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_11_0_0,  !- Surface Name
FirstFloor:Office8_Partition_11_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Corridor%b1_Roof_1_0_0,  !- Surface Name
FirstFloor:Corridor%b1_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Corridor%b1_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Corridor%b1_Partition_4_0_0,  !- Surface Name
FirstFloor:Corridor%b1_Partition_4_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Corridor%b2_Roof_1_0_0,  !- Surface Name
FirstFloor:Corridor%b2_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Corridor%b2_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Corridor%b2_Partition_8_0_0,  !- Surface Name
FirstFloor:Corridor%b2_Partition_8_0_0,  !- Leakage Component Name
,                        !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Roof_1_0_0,  !- Surface Name
FirstFloor:Office9_Roof_1_0_0,  !- Leakage Component Name
FirstFloor:Office9_Roof_1_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Wall_5_0_0,  !- Surface Name
FirstFloor:Office9_Wall_5_0_0,  !- Leakage Component Name
FirstFloor:Office9_Wall_5_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Wall_6_0_0,  !- Surface Name
FirstFloor:Office9_Wall_6_0_0,  !- Leakage Component Name
FirstFloor:Office9_Wall_6_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Surface Name
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Surface Name
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Leakage Component Name
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Wall_7_0_0,  !- Surface Name
FirstFloor:Office9_Wall_7_0_0,  !- Leakage Component Name
FirstFloor:Office9_Wall_7_0_0,  !- External Node Name
1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Surface Name
FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Surface Name
FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Surface Name
FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Surface Name
GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Surface Name
GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Surface Name
GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
Off;                     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Surface Name
GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
On;                      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Surface Name
FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
,                        !- External Node Name
1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
Constant,                !- Ventilation Control Mode
,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
,                        !- Minimum Venting Open Factor {dimensionless}
,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
On;                      !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
Reference Crack Conditions,  !- Name
20,                      !- Reference Temperature {C}
101320,                  !- Reference Barometric Pressure {Pa}
0.005;                   !- Reference Humidity Ratio {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
DefaultCrack,            !- Name
0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.66,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 1, office 4, Ground floor - 19.021 m2 (Ground), Surface Area: 19.021m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_GroundFloor_0_0_0,           !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Ground, ,                                   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       1,                                          !- View Factor to Ground
!       13,                                         !- Number vertices
!        9.2638564562,-4.1766374577, 0,             !- Vertex 1
!        8.4245216075,-4.4009443165, 0,             !- Vertex 2
!        6.5532425407,-3.3205608435, 0,             !- Vertex 3
!        7.5863201963,-1.5207062263, 0,             !- Vertex 4
!        7.4125098564,-.0356166654, 0,              !- Vertex 5
!        7.4145041081,-.0355178636, 0,              !- Vertex 6
!        8.1125206899, .1493793038, 0,              !- Vertex 7
!        8.7568416521, .4753618322, 0,              !- Vertex 8
!        9.3193070766, .9281827208, 0,              !- Vertex 9
!        9.7753345255, 1.4880515241, 0,             !- Vertex 10
!        9.9401639683, 1.8092754064, 0,             !- Vertex 11
!        10.9315887165, 2.1626262172, 0,            !- Vertex 12
!        12.4257712131, 1.2999595505, 0;            !- Vertex 13
!
!    ! Block 1, office 4, Ceiling - 19.021 m2, Surface Area: 19.0209
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Ceiling_1_0_0,               !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Surface, Block2:Office11_Floor_0_0_10000,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       13,                                         !- Number vertices
!        6.55324254,-3.32056084, 3.35,              !- Vertex 1
!        8.4245216174,-4.400944318, 3.35,           !- Vertex 2
!        9.2638564575,-4.1766374607, 3.35,          !- Vertex 3
!        12.42577121, 1.29995955, 3.35,             !- Vertex 4
!        10.93158872, 2.16262622, 3.35,             !- Vertex 5
!        9.94016397, 1.80927541, 3.35,              !- Vertex 6
!        9.77533453, 1.48805152, 3.35,              !- Vertex 7
!        9.31930708, .92818272, 3.35,               !- Vertex 8
!        8.75684165, .47536183, 3.35,               !- Vertex 9
!        8.11252069, .1493793, 3.35,                !- Vertex 10
!        7.41450411,-.03551786, 3.35,               !- Vertex 11
!        7.41250986,-.03561667, 3.35,               !- Vertex 12
!        7.5863202,-1.52070623, 3.35;               !- Vertex 13
!
!    ! Block 1, office 4, Ceiling - 19.021 m2, Surface Area: 19.0209
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office11_Floor_0_0_10000,            !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Surface, Block1:Office4_Ceiling_1_0_0,      !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       13,                                         !- Number vertices
!        9.2638564575,-4.1766374607, 3.35,          !- Vertex 1
!        8.4245216174,-4.400944318, 3.35,           !- Vertex 2
!        6.55324254,-3.32056084, 3.35,              !- Vertex 3
!        7.5863202,-1.52070623, 3.35,               !- Vertex 4
!        7.41250986,-.03561667, 3.35,               !- Vertex 5
!        7.41450411,-.03551786, 3.35,               !- Vertex 6
!        8.11252069, .1493793, 3.35,                !- Vertex 7
!        8.75684165, .47536183, 3.35,               !- Vertex 8
!        9.31930708, .92818272, 3.35,               !- Vertex 9
!        9.77533453, 1.48805152, 3.35,              !- Vertex 10
!        9.94016397, 1.80927541, 3.35,              !- Vertex 11
!        10.93158872, 2.16262622, 3.35,             !- Vertex 12
!        12.42577121, 1.29995955, 3.35;             !- Vertex 13
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Ceiling_1_0_0,  !- Name
0.0171188,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 2.910 m2 - 165.0°, Surface Area: 2.910m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_2_0_0,                  !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.4245216075,-4.4009443165, 0,             !- Vertex 1
!        9.2638564562,-4.1766374577, 0,             !- Vertex 2
!        9.2638564562,-4.1766374577, 3.35,          !- Vertex 3
!        8.4245216075,-4.4009443165, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_2_0_0,  !- Name
0.0001668,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 21.185 m2 - 120.0°, Surface Area: 21.185m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_3_0_0,                  !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.2638564562,-4.1766374577, 0,             !- Vertex 1
!        12.4257712131, 1.2999595505, 0,            !- Vertex 2
!        12.4257712131, 1.2999595505, 3.35,         !- Vertex 3
!        9.2638564562,-4.1766374577, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_3_0_0,  !- Name
0.0013486,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Partition - 5.780 m2 (Block 1, elevat_corridor0), Surface Area: 5.7799
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Partition_4_0_0,             !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Surface, Block1:Elevat%corridor0_Partition_4_0_10001,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.4257712158, 1.299959549, 0,             !- Vertex 1
!        10.9315887134, 2.162626219, 0,             !- Vertex 2
!        10.9315887134, 2.162626219, 3.35,          !- Vertex 3
!        12.4257712158, 1.299959549, 3.35;          !- Vertex 4
!
!    ! Block 1, office 4, Partition - 5.780 m2 (Block 1, elevat_corridor0), Surface Area: 5.7799
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Elevat%corridor0_Partition_4_0_10001,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Surface, Block1:Office4_Partition_4_0_0,    !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.9315887134, 2.162626219, 0,             !- Vertex 1
!        12.4257712158, 1.299959549, 0,             !- Vertex 2
!        12.4257712158, 1.299959549, 3.35,          !- Vertex 3
!        10.9315887134, 2.162626219, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Partition_4_0_0,  !- Name
0.0173396,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Partition - 3.526 m2 (Block 1, elevat_corridor0), Surface Area: 1.5583
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Partition_5_0_0,             !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Surface, Block1:Elevat%corridor0_Partition_3_0_10002,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.9315887178, 2.1626262176, 0,            !- Vertex 1
!        9.9401639699, 1.809275407, 0,              !- Vertex 2
!        9.9401639699, 1.809275407, 3.35,           !- Vertex 3
!        10.9315887178, 2.1626262176, 3.35;         !- Vertex 4
!
!    ! Block 1, office 4, Partition - 3.526 m2 (Block 1, elevat_corridor0), Surface Area: 1.5583
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Elevat%corridor0_Partition_3_0_10002,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Surface, Block1:Office4_Partition_5_0_0,    !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.9401639699, 1.809275407, 0,              !- Vertex 1
!        10.9315887178, 2.1626262176, 0,            !- Vertex 2
!        10.9315887178, 2.1626262176, 3.35,         !- Vertex 3
!        9.9401639699, 1.809275407, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Partition_5_0_0,  !- Name
0.0046749,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_6_0_0,                  !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.9401639683, 1.8092754064, 0,             !- Vertex 1
!        9.7753345255, 1.4880515241, 0,             !- Vertex 2
!        9.7753345255, 1.4880515241, 3.35,          !- Vertex 3
!        9.9401639683, 1.8092754064, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_6_0_0,  !- Name
0.000121,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 2.419 m2 - 309.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_7_0_0,                  !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.7753345255, 1.4880515241, 0,             !- Vertex 1
!        9.3193070766, .9281827208, 0,              !- Vertex 2
!        9.3193070766, .9281827208, 3.35,           !- Vertex 3
!        9.7753345255, 1.4880515241, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_7_0_0,  !- Name
0.0001908,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 2.419 m2 - 321.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_8_0_0,                  !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.3193070766, .9281827208, 0,              !- Vertex 1
!        8.7568416521, .4753618322, 0,              !- Vertex 2
!        8.7568416521, .4753618322, 3.35,           !- Vertex 3
!        9.3193070766, .9281827208, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_8_0_0,  !- Name
0.0001908,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 2.419 m2 - 333.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_9_0_0,                  !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.7568416521, .4753618322, 0,              !- Vertex 1
!        8.1125206899, .1493793038, 0,              !- Vertex 2
!        8.1125206899, .1493793038, 3.35,           !- Vertex 3
!        8.7568416521, .4753618322, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_9_0_0,  !- Name
0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 2.419 m2 - 345.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_10_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.1125206899, .1493793038, 0,              !- Vertex 1
!        7.4145041081,-.0355178636, 0,              !- Vertex 2
!        7.4145041081,-.0355178636, 3.35,           !- Vertex 3
!        8.1125206899, .1493793038, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_10_0_0,  !- Name
0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Partition - 5.009 m2 (Block 1, office 5_6), Surface Area: 5.0090
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Partition_12_0_0,            !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Surface, Block1:Office5%6_Partition_4_0_10004,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        7.412509856,-.0356166625, 0,               !- Vertex 1
!        7.5863201968,-1.5207062307, 0,             !- Vertex 2
!        7.5863201968,-1.5207062307, 3.35,          !- Vertex 3
!        7.412509856,-.0356166625, 3.35;            !- Vertex 4
!
!    ! Block 1, office 4, Partition - 5.009 m2 (Block 1, office 5_6), Surface Area: 5.0090
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Office5%6_Partition_4_0_10004,       !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block1:Office4_Partition_12_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        7.5863201968,-1.5207062307, 0,             !- Vertex 1
!        7.412509856,-.0356166625, 0,               !- Vertex 2
!        7.412509856,-.0356166625, 3.35,            !- Vertex 3
!        7.5863201968,-1.5207062307, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Partition_12_0_0,  !- Name
0.015027,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Partition - 6.952 m2 (Block 1, office 5_6), Surface Area: 6.9521
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Partition_13_0_0,            !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Surface, Block1:Office5%6_Partition_3_0_10005,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        7.5863201987,-1.520706222, 0,              !- Vertex 1
!        6.5532425406,-3.3205608437, 0,             !- Vertex 2
!        6.5532425406,-3.3205608437, 3.35,          !- Vertex 3
!        7.5863201987,-1.520706222, 3.35;           !- Vertex 4
!
!    ! Block 1, office 4, Partition - 6.952 m2 (Block 1, office 5_6), Surface Area: 6.9521
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Office5%6_Partition_3_0_10005,       !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block1:Office4_Partition_13_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.5532425406,-3.3205608437, 0,             !- Vertex 1
!        7.5863201987,-1.520706222, 0,              !- Vertex 2
!        7.5863201987,-1.520706222, 3.35,           !- Vertex 3
!        6.5532425406,-3.3205608437, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Partition_13_0_0,  !- Name
0.0208564,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 4, Wall - 7.239 m2 - 210.0°, Surface Area: 7.239m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office4_Wall_14_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Office4,                             !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.5532425407,-3.3205608435, 0,             !- Vertex 1
!        8.4245216075,-4.4009443165, 0,             !- Vertex 2
!        8.4245216075,-4.4009443165, 3.35,          !- Vertex 3
!        6.5532425407,-3.3205608435, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office4_Wall_14_0_0,  !- Name
0.0006402,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 1, office 5_6, Ground floor - 15.097 m2 (Ground), Surface Area: 15.097m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_GroundFloor_0_0_0,         !- Surface name
!       Floor, 11,                                  !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Ground, ,                                   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       1,                                          !- View Factor to Ground
!       14,                                         !- Number vertices
!        6.5532425407,-3.3205608435, 0,             !- Vertex 1
!        2.167405636,-.788396726, 0,                !- Vertex 2
!        3.0112705439, .6278575413, 0,              !- Vertex 3
!        2.3717764292, .9970696405, 0,              !- Vertex 4
!        2.179625139, 1.7189808338, 0,              !- Vertex 5
!        3.6880145218, 2.1174225196, 0,             !- Vertex 6
!        3.8018869358, 1.818222497, 0,              !- Vertex 7
!        4.1934335778, 1.2115056453, 0,             !- Vertex 8
!        4.7025675127, .6994541368, 0,              !- Vertex 9
!        5.3070371445, .3044470796, 0,              !- Vertex 10
!        5.9804242497, .0437481775, 0,              !- Vertex 11
!        6.6932985806,-.0712487764, 0,              !- Vertex 12
!        7.4125098564,-.0356166654, 0,              !- Vertex 13
!        7.5863201963,-1.5207062263, 0;             !- Vertex 14
!
!    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 3.5844
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Ceiling_1_0_0,             !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block2:Office12_Floor_0_0_10006,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        2.1674056405,-.7883967291, 3.35,           !- Vertex 1
!        2.82041819,-1.1654137, 3.35,               !- Vertex 2
!        3.85804752, .63181301, 3.35,               !- Vertex 3
!        4.4473142382, .9561701347, 3.35,           !- Vertex 4
!        4.19343358, 1.21150565, 3.35,              !- Vertex 5
!        3.80188694, 1.8182225, 3.35,               !- Vertex 6
!        3.6880145201, 2.1174225198, 3.35,          !- Vertex 7
!        2.17962514, 1.71898083, 3.35,              !- Vertex 8
!        2.37177643, .99706964, 3.35,               !- Vertex 9
!        3.01127054, .62785754, 3.35;               !- Vertex 10
!
!    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 3.5844
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office12_Floor_0_0_10006,            !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Surface, Block1:Office5%6_Ceiling_1_0_0,    !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        2.82041819,-1.1654137, 3.35,               !- Vertex 1
!        2.1674056405,-.7883967291, 3.35,           !- Vertex 2
!        3.01127054, .62785754, 3.35,               !- Vertex 3
!        2.37177643, .99706964, 3.35,               !- Vertex 4
!        2.17962514, 1.71898083, 3.35,              !- Vertex 5
!        3.6880145201, 2.1174225198, 3.35,          !- Vertex 6
!        3.80188694, 1.8182225, 3.35,               !- Vertex 7
!        4.19343358, 1.21150565, 3.35,              !- Vertex 8
!        4.4473142382, .9561701347, 3.35,           !- Vertex 9
!        3.85804752, .63181301, 3.35;               !- Vertex 10
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Ceiling_1_0_0,  !- Name
0.0071689,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 4.4139
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Ceiling_1_1_0,             !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block2:Office11_Floor_0_0_10007,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        5.3061695017,-2.600562887, 3.35,           !- Vertex 1
!        6.55324254,-3.32056084, 3.35,              !- Vertex 2
!        7.5863202,-1.52070623, 3.35,               !- Vertex 3
!        7.41250986,-.03561667, 3.35,               !- Vertex 4
!        6.69329858,-.07124878, 3.35,               !- Vertex 5
!        6.1506881, .0162821536, 3.35,              !- Vertex 6
!        6.1506881,-1.1654137, 3.35;                !- Vertex 7
!
!    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 4.4139
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office11_Floor_0_0_10007,            !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Surface, Block1:Office5%6_Ceiling_1_1_0,    !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        6.55324254,-3.32056084, 3.35,              !- Vertex 1
!        5.3061695017,-2.600562887, 3.35,           !- Vertex 2
!        6.1506881,-1.1654137, 3.35,                !- Vertex 3
!        6.1506881, .0162821536, 3.35,              !- Vertex 4
!        6.69329858,-.07124878, 3.35,               !- Vertex 5
!        7.41250986,-.03561667, 3.35,               !- Vertex 6
!        7.5863202,-1.52070623, 3.35;               !- Vertex 7
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Ceiling_1_1_0,  !- Name
0.0088279,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 7.0990
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Ceiling_1_2_0,             !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block2:Office13_Floor_0_0_10008,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        2.82041819,-1.1654137, 3.35,               !- Vertex 1
!        5.3061695017,-2.600562887, 3.35,           !- Vertex 2
!        6.1506881,-1.1654137, 3.35,                !- Vertex 3
!        6.1506881, .0162821536, 3.35,              !- Vertex 4
!        5.98042425, .04374818, 3.35,               !- Vertex 5
!        5.30703714, .30444708, 3.35,               !- Vertex 6
!        4.70256751, .69945414, 3.35,               !- Vertex 7
!        4.4473142382, .9561701347, 3.35,           !- Vertex 8
!        3.85804752, .63181301, 3.35;               !- Vertex 9
!
!    ! Block 1, office 5_6, Ceiling - 15.097 m2, Surface Area: 7.0990
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office13_Floor_0_0_10008,            !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Surface, Block1:Office5%6_Ceiling_1_2_0,    !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        5.3061695017,-2.600562887, 3.35,           !- Vertex 1
!        2.82041819,-1.1654137, 3.35,               !- Vertex 2
!        3.85804752, .63181301, 3.35,               !- Vertex 3
!        4.4473142382, .9561701347, 3.35,           !- Vertex 4
!        4.70256751, .69945414, 3.35,               !- Vertex 5
!        5.30703714, .30444708, 3.35,               !- Vertex 6
!        5.98042425, .04374818, 3.35,               !- Vertex 7
!        6.1506881, .0162821536, 3.35,              !- Vertex 8
!        6.1506881,-1.1654137, 3.35;                !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Ceiling_1_2_0,  !- Name
0.0141979,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 16.965 m2 - 210.0°, Surface Area: 16.965m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_2_0_0,                !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.167405636,-.788396726, 0,                !- Vertex 1
!        6.5532425407,-3.3205608435, 0,             !- Vertex 2
!        6.5532425407,-3.3205608435, 3.35,          !- Vertex 3
!        2.167405636,-.788396726, 3.35;             !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_2_0_0,  !- Name
0.0016088,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 2.412 m2 - 357.2°, Surface Area: 2.412m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_5_0_0,                !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        7.4125098564,-.0356166654, 0,              !- Vertex 1
!        6.6932985806,-.0712487764, 0,              !- Vertex 2
!        6.6932985806,-.0712487764, 3.35,           !- Vertex 3
!        7.4125098564,-.0356166654, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_5_0_0,  !- Name
0.0004825,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 2.419 m2 - 9.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_6_0_0,                !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.6932985806,-.0712487764, 0,              !- Vertex 1
!        5.9804242497, .0437481775, 0,              !- Vertex 2
!        5.9804242497, .0437481775, 3.35,           !- Vertex 3
!        6.6932985806,-.0712487764, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_6_0_0,  !- Name
0.0004838,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 2.419 m2 - 21.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_7_0_0,                !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        5.9804242497, .0437481775, 0,              !- Vertex 1
!        5.3070371445, .3044470796, 0,              !- Vertex 2
!        5.3070371445, .3044470796, 3.35,           !- Vertex 3
!        5.9804242497, .0437481775, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_7_0_0,  !- Name
0.0003817,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 2.419 m2 - 33.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_8_0_0,                !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        5.3070371445, .3044470796, 0,              !- Vertex 1
!        4.7025675127, .6994541368, 0,              !- Vertex 2
!        4.7025675127, .6994541368, 3.35,           !- Vertex 3
!        5.3070371445, .3044470796, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_8_0_0,  !- Name
0.0003817,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 2.419 m2 - 45.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_9_0_0,                !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        4.7025675127, .6994541368, 0,              !- Vertex 1
!        4.1934335778, 1.2115056453, 0,             !- Vertex 2
!        4.1934335778, 1.2115056453, 3.35,          !- Vertex 3
!        4.7025675127, .6994541368, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_9_0_0,  !- Name
0.0004838,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 2.419 m2 - 57.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_10_0_0,               !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        4.1934335778, 1.2115056453, 0,             !- Vertex 1
!        3.8018869358, 1.818222497, 0,              !- Vertex 2
!        3.8018869358, 1.818222497, 3.35,           !- Vertex 3
!        4.1934335778, 1.2115056453, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_10_0_0,  !- Name
0.0004838,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 1.072 m2 - 69.2°, Surface Area: 1.072m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_11_0_0,               !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.8018869358, 1.818222497, 0,              !- Vertex 1
!        3.6880145218, 2.1174225196, 0,             !- Vertex 2
!        3.6880145218, 2.1174225196, 3.35,          !- Vertex 3
!        3.8018869358, 1.818222497, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_11_0_0,  !- Name
0.0002145,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Wall - 5.226 m2 - 345.2°, Surface Area: 5.226m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Wall_12_0_0,               !- Surface name
!       Wall, 13,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.6880145218, 2.1174225196, 0,             !- Vertex 1
!        2.179625139, 1.7189808338, 0,              !- Vertex 2
!        2.179625139, 1.7189808338, 3.35,           !- Vertex 3
!        3.6880145218, 2.1174225196, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Wall_12_0_0,  !- Name
0.0006957,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Partition_13_0_0,          !- Surface name
!       Wall, 17,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block1:Wc_Partition_5_0_10009,     !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.1796251387, 1.718980835, 0,              !- Vertex 1
!        2.3717764291, .997069641, 0,               !- Vertex 2
!        2.3717764291, .997069641, 3.35,            !- Vertex 3
!        2.1796251387, 1.718980835, 3.35;           !- Vertex 4
!
!    ! Block 1, office 5_6, Partition - 2.503 m2 (Block 1, wc), Surface Area: 2.5026
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Wc_Partition_5_0_10009,              !- Surface name
!       Wall, 18,                                   !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Surface, Block1:Office5%6_Partition_13_0_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.3717764291, .997069641, 0,               !- Vertex 1
!        2.1796251387, 1.718980835, 0,              !- Vertex 2
!        2.1796251387, 1.718980835, 3.35,           !- Vertex 3
!        2.3717764291, .997069641, 3.35;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Partition_13_0_0,  !- Name
0.012513,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Partition_14_0_0,          !- Surface name
!       Wall, 17,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block1:Wc_Partition_4_0_10010,     !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.3717764296, .9970696403, 0,              !- Vertex 1
!        3.0112705456, .6278575403, 0,              !- Vertex 2
!        3.0112705456, .6278575403, 3.35,           !- Vertex 3
!        2.3717764296, .9970696403, 3.35;           !- Vertex 4
!
!    ! Block 1, office 5_6, Partition - 2.474 m2 (Block 1, wc), Surface Area: 2.4737
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Wc_Partition_4_0_10010,              !- Surface name
!       Wall, 18,                                   !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Surface, Block1:Office5%6_Partition_14_0_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.0112705456, .6278575403, 0,              !- Vertex 1
!        2.3717764296, .9970696403, 0,              !- Vertex 2
!        2.3717764296, .9970696403, 3.35,           !- Vertex 3
!        3.0112705456, .6278575403, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Partition_14_0_0,  !- Name
0.0123686,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Office5%6_Partition_15_0_0,          !- Surface name
!       Wall, 17,                                   !- Class and Construction Name
!       Block1:Office5%6,                           !- Zone Name
!       Surface, Block1:Wc_Partition_3_0_10011,     !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.0112705437, .6278575408, 0,              !- Vertex 1
!        2.1674056351,-.7883967274, 0,              !- Vertex 2
!        2.1674056351,-.7883967274, 3.35,           !- Vertex 3
!        3.0112705437, .6278575408, 3.35;           !- Vertex 4
!
!    ! Block 1, office 5_6, Partition - 5.523 m2 (Block 1, wc), Surface Area: 5.5228
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block1:Wc_Partition_3_0_10011,              !- Surface name
!       Wall, 18,                                   !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Surface, Block1:Office5%6_Partition_15_0_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.1674056351,-.7883967274, 0,              !- Vertex 1
!        3.0112705437, .6278575408, 0,              !- Vertex 2
!        3.0112705437, .6278575408, 3.35,           !- Vertex 3
!        2.1674056351,-.7883967274, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Office5%6_Partition_15_0_0,  !- Name
0.0276141,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 1, wc, Ground floor - 4.140 m2 (Ground), Surface Area: 4.140m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Wc_GroundFloor_0_0_0,                !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Ground, ,                                   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       1,                                          !- View Factor to Ground
!       6,                                          !- Number vertices
!        2.167405636,-.788396726, 0,                !- Vertex 1
!        .3806342859, .243196194, 0,                !- Vertex 2
!        .1016982607, 1.1700955807, 0,              !- Vertex 3
!        2.179625139, 1.7189808338, 0,              !- Vertex 4
!        2.3717764292, .9970696405, 0,              !- Vertex 5
!        3.0112705439, .6278575413, 0;              !- Vertex 6
!
!    ! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Wc_Ceiling_1_0_0,                    !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Surface, Block2:Office12_Floor_0_0_10012,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       6,                                          !- Number vertices
!        .38063429, .24319619, 3.35,                !- Vertex 1
!        2.1674056405,-.7883967291, 3.35,           !- Vertex 2
!        3.01127054, .62785754, 3.35,               !- Vertex 3
!        2.37177643, .99706964, 3.35,               !- Vertex 4
!        2.17962514, 1.71898083, 3.35,              !- Vertex 5
!        .10169826, 1.17009558, 3.35;               !- Vertex 6
!
!    ! Block 1, wc, Ceiling - 4.140 m2, Surface Area: 4.1399
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office12_Floor_0_0_10012,            !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Surface, Block1:Wc_Ceiling_1_0_0,           !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       6,                                          !- Number vertices
!        2.1674056405,-.7883967291, 3.35,           !- Vertex 1
!        .38063429, .24319619, 3.35,                !- Vertex 2
!        .10169826, 1.17009558, 3.35,               !- Vertex 3
!        2.17962514, 1.71898083, 3.35,              !- Vertex 4
!        2.37177643, .99706964, 3.35,               !- Vertex 5
!        3.01127054, .62785754, 3.35;               !- Vertex 6
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Wc_Ceiling_1_0_0, !- Name
0.0037259,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, wc, Wall - 6.912 m2 - 210.0°, Surface Area: 6.912m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Wc_Wall_2_0_0,                       !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        .3806342859, .243196194, 0,                !- Vertex 1
!        2.167405636,-.788396726, 0,                !- Vertex 2
!        2.167405636,-.788396726, 3.35,             !- Vertex 3
!        .3806342859, .243196194, 3.35;             !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Wc_Wall_2_0_0,    !- Name
0.0006912,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, wc, Wall - 7.200 m2 - 345.2°, Surface Area: 7.200m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Wc_Wall_6_0_0,                       !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.179625139, 1.7189808338, 0,              !- Vertex 1
!        .1016982607, 1.1700955807, 0,              !- Vertex 2
!        .1016982607, 1.1700955807, 3.35,           !- Vertex 3
!        2.179625139, 1.7189808338, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Wc_Wall_6_0_0,    !- Name
0.0005232,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, wc, Wall - 3.243 m2 - 253.3°, Surface Area: 3.243m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Wc_Wall_7_0_0,                       !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Wc,                                  !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        .1016982607, 1.1700955807, 0,              !- Vertex 1
!        .3806342859, .243196194, 0,                !- Vertex 2
!        .3806342859, .243196194, 3.35,             !- Vertex 3
!        .1016982607, 1.1700955807, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Wc_Wall_7_0_0,    !- Name
0.0003243,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 1, elevat_corridor0, Ground floor - 8.100 m2 (Ground), Surface Area: 8.100m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_GroundFloor_0_0_0,  !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Ground, ,                                   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       1,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        12.4257712131, 1.2999595505, 0,            !- Vertex 1
!        10.9315887165, 2.1626262172, 0,            !- Vertex 2
!        9.9401639683, 1.8092754064, 0,             !- Vertex 3
!        10.104993411, 2.1304992887, 0,             !- Vertex 4
!        10.2938760579, 2.8274479645, 0,            !- Vertex 5
!        10.3337273882, 3.54843755, 0,              !- Vertex 6
!        10.2843256965, 3.8662210937, 0,            !- Vertex 7
!        13.7842692491, 4.8111038412, 0,            !- Vertex 8
!        13.9531610705, 3.9454763864, 0;            !- Vertex 9
!
!    ! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Ceiling_1_0_0,      !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Surface, Block2:Elevat%corridor1_Floor_0_0_10013,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        9.9412515693, 1.8113949516, 3.35,          !- Vertex 1
!        10.93158872, 2.16262622, 3.35,             !- Vertex 2
!        12.42577121, 1.29995955, 3.35,             !- Vertex 3
!        13.95316107, 3.94547639, 3.35,             !- Vertex 4
!        13.78426925, 4.81110384, 3.35,             !- Vertex 5
!        10.2843257, 3.86622109, 3.35,              !- Vertex 6
!        10.33372739, 3.54843755, 3.35,             !- Vertex 7
!        10.29387606, 2.82744796, 3.35,             !- Vertex 8
!        10.10499341, 2.13049929, 3.35;             !- Vertex 9
!
!    ! Block 1, elevat_corridor0, Ceiling - 8.100 m2, Surface Area: 8.0988
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Elevat%corridor1_Floor_0_0_10013,    !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Surface, Block1:Elevat%corridor0_Ceiling_1_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        12.42577121, 1.29995955, 3.35,             !- Vertex 1
!        10.93158872, 2.16262622, 3.35,             !- Vertex 2
!        9.9412515693, 1.8113949516, 3.35,          !- Vertex 3
!        10.10499341, 2.13049929, 3.35,             !- Vertex 4
!        10.29387606, 2.82744796, 3.35,             !- Vertex 5
!        10.33372739, 3.54843755, 3.35,             !- Vertex 6
!        10.2843257, 3.86622109, 3.35,              !- Vertex 7
!        13.78426925, 4.81110384, 3.35,             !- Vertex 8
!        13.95316107, 3.94547639, 3.35;             !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Ceiling_1_0_0,  !- Name
0.0072889,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, elevat_corridor0, Wall - 1.210 m2 - 297.2°, Surface Area: 1.210m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_2_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.104993411, 2.1304992887, 0,             !- Vertex 1
!        9.9401639683, 1.8092754064, 0,             !- Vertex 2
!        9.9401639683, 1.8092754064, 3.35,          !- Vertex 3
!        10.104993411, 2.1304992887, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_2_0_0,  !- Name
0.000121,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, elevat_corridor0, Wall - 10.234 m2 - 120.0°, Surface Area: 10.234m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_5_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.4257712131, 1.2999595505, 0,            !- Vertex 1
!        13.9531610705, 3.9454763864, 0,            !- Vertex 2
!        13.9531610705, 3.9454763864, 3.35,         !- Vertex 3
!        12.4257712131, 1.2999595505, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
0.0010234,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, elevat_corridor0, Wall - 2.955 m2 - 79.0°, Surface Area: 2.955m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_6_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.9531610705, 3.9454763864, 0,            !- Vertex 1
!        13.7842692491, 4.8111038412, 0,            !- Vertex 2
!        13.7842692491, 4.8111038412, 3.35,         !- Vertex 3
!        13.9531610705, 3.9454763864, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
0.0002955,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, elevat_corridor0, Wall - 12.145 m2 - 344.9°, Surface Area: 12.145m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_7_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.7842692491, 4.8111038412, 0,            !- Vertex 1
!        10.2843256965, 3.8662210937, 0,            !- Vertex 2
!        10.2843256965, 3.8662210937, 3.35,         !- Vertex 3
!        13.7842692491, 4.8111038412, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_7_0_0,  !- Name
0.0010177,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, elevat_corridor0, Wall - 1.077 m2 - 261.2°, Surface Area: 1.077m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_8_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.2843256965, 3.8662210937, 0,            !- Vertex 1
!        10.3337273882, 3.54843755, 0,              !- Vertex 2
!        10.3337273882, 3.54843755, 3.35,           !- Vertex 3
!        10.2843256965, 3.8662210937, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_8_0_0,  !- Name
0.0001077,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions


!
!    ! Block 1, elevat_corridor0, Wall - 2.419 m2 - 273.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_9_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.3337273882, 3.54843755, 0,              !- Vertex 1
!        10.2938760579, 2.8274479645, 0,            !- Vertex 2
!        10.2938760579, 2.8274479645, 3.35,         !- Vertex 3
!        10.3337273882, 3.54843755, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_9_0_0,  !- Name
0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 1, elevat_corridor0, Wall - 2.419 m2 - 285.2°, Surface Area: 2.419m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block1:Elevat%corridor0_Wall_10_0_0,        !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block1:Elevat%corridor0,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.2938760579, 2.8274479645, 0,            !- Vertex 1
!        10.104993411, 2.1304992887, 0,             !- Vertex 2
!        10.104993411, 2.1304992887, 3.35,          !- Vertex 3
!        10.2938760579, 2.8274479645, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block1:Elevat%corridor0_Wall_10_0_0,  !- Name
0.0002419,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 2, office 12, Roof - 7.724 m2, Surface Area: 7.724m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Roof_1_0_0,                 !- Surface name
!       Roof, 21,                                   !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       8,                                          !- Number vertices
!        .3806342859, .243196194, 8.7,              !- Vertex 1
!        2.820418194,-1.1654137021, 8.7,            !- Vertex 2
!        3.8580475187, .6318130077, 8.7,            !- Vertex 3
!        4.4475695654, .956310683, 8.7,             !- Vertex 4
!        4.1931301515, 1.2121931525, 8.7,           !- Vertex 5
!        3.8017734608, 1.8185766573, 8.7,           !- Vertex 6
!        3.6880247776, 2.1174252287, 8.7,           !- Vertex 7
!        .1016982607, 1.1700955807, 8.7;            !- Vertex 8
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Roof_1_0_0,  !- Name
0.0007724,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Wall - 1.711 m2 - 69.2°, Surface Area: 1.711m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Wall_2_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.8017734608, 1.8185766573, 3.35,          !- Vertex 1
!        3.6880247776, 2.1174252287, 3.35,          !- Vertex 2
!        3.6880247776, 2.1174252287, 8.7,           !- Vertex 3
!        3.8017734608, 1.8185766573, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Wall_2_0_0,  !- Name
0.0001711,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Wall - 19.845 m2 - 345.2°, Surface Area: 19.845m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Wall_3_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.6880247776, 2.1174252287, 3.35,          !- Vertex 1
!        .1016982607, 1.1700955807, 3.35,           !- Vertex 2
!        .1016982607, 1.1700955807, 8.7,            !- Vertex 3
!        3.6880247776, 2.1174252287, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Wall_3_0_0,  !- Name
0.0017877,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Wall - 5.179 m2 - 253.3°, Surface Area: 5.179m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Wall_4_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        .1016982607, 1.1700955807, 3.35,           !- Vertex 1
!        .3806342859, .243196194, 3.35,             !- Vertex 2
!        .3806342859, .243196194, 8.7,              !- Vertex 3
!        .1016982607, 1.1700955807, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Wall_4_0_0,  !- Name
0.0005179,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Wall - 15.072 m2 - 210.0°, Surface Area: 15.072m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Wall_5_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        .3806342859, .243196194, 3.35,             !- Vertex 1
!        2.820418194,-1.1654137021, 3.35,           !- Vertex 2
!        2.820418194,-1.1654137021, 8.7,            !- Vertex 3
!        .3806342859, .243196194, 8.7;              !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Wall_5_0_0,  !- Name
0.001354,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Partition_6_0_0,            !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Surface, Block2:Office13_Partition_4_0_10014,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.8204181965,-1.1654136978, 3.35,          !- Vertex 1
!        3.8580475165, .6318130038, 3.35,           !- Vertex 2
!        3.8580475165, .6318130038, 8.7,            !- Vertex 3
!        2.8204181965,-1.1654136978, 8.7;           !- Vertex 4
!
!    ! Block 2, office 12, Partition - 11.103 m2 (Block 2, office 13), Surface Area: 11.1026
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office13_Partition_4_0_10014,        !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Surface, Block2:Office12_Partition_6_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.8580475165, .6318130038, 3.35,           !- Vertex 1
!        2.8204181965,-1.1654136978, 3.35,          !- Vertex 2
!        2.8204181965,-1.1654136978, 8.7,           !- Vertex 3
!        3.8580475165, .6318130038, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Partition_6_0_0,  !- Name
0.0333079,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Partition_7_0_0,            !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Surface, Block2:Office13_Partition_3_0_10015,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        3.8580475207, .6318130088, 3.35,           !- Vertex 1
!        4.4475695687, .9563106848, 3.35,           !- Vertex 2
!        4.4475695687, .9563106848, 8.7,            !- Vertex 3
!        3.8580475207, .6318130088, 8.7;            !- Vertex 4
!
!    ! Block 2, office 12, Partition - 3.600 m2 (Block 2, office 13), Surface Area: 2.4392
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office13_Partition_3_0_10015,        !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Surface, Block2:Office12_Partition_7_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        4.4475695687, .9563106848, 3.35,           !- Vertex 1
!        3.8580475207, .6318130088, 3.35,           !- Vertex 2
!        3.8580475207, .6318130088, 8.7,            !- Vertex 3
!        4.4475695687, .9563106848, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Partition_7_0_0,  !- Name
0.0073175,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Wall_8_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        4.4475695654, .956310683, 3.35,            !- Vertex 1
!        4.1931301515, 1.2121931525, 3.35,          !- Vertex 2
!        4.1931301515, 1.2121931525, 8.7,           !- Vertex 3
!        4.4475695654, .956310683, 8.7;             !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Wall_8_0_0,  !- Name
0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 12, Wall - 3.861 m2 - 57.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office12_Wall_9_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office12,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        4.1931301515, 1.2121931525, 3.35,          !- Vertex 1
!        3.8017734608, 1.8185766573, 3.35,          !- Vertex 2
!        3.8017734608, 1.8185766573, 8.7,           !- Vertex 3
!        4.1931301515, 1.2121931525, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office12_Wall_9_0_0,  !- Name
0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 2, elevat_corridor1, Roof - 8.106 m2, Surface Area: 8.106m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Roof_1_0_0,         !- Surface name
!       Roof, 21,                                   !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        9.9367942606, 1.8098141272, 8.7,           !- Vertex 1
!        10.9315887165, 2.1626262172, 8.7,          !- Vertex 2
!        12.4257712131, 1.2999595505, 8.7,          !- Vertex 3
!        13.9531610705, 3.9454763864, 8.7,          !- Vertex 4
!        13.7842692491, 4.8111038412, 8.7,          !- Vertex 5
!        10.2823413689, 3.865685383, 8.7,           !- Vertex 6
!        10.3300338952, 3.54690583, 8.7,            !- Vertex 7
!        10.2902888718, 2.8274568833, 8.7,          !- Vertex 8
!        10.1015268477, 2.1308724214, 8.7;          !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
0.0008106,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Partition_2_0_0,    !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Surface, Block2:Office11_Partition_3_0_10017,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.936794256, 1.8098141255, 3.35,           !- Vertex 1
!        10.9315887155, 2.1626262168, 3.35,         !- Vertex 2
!        10.9315887155, 2.1626262168, 8.7,          !- Vertex 3
!        9.936794256, 1.8098141255, 8.7;            !- Vertex 4
!
!    ! Block 2, elevat_corridor1, Partition - 5.647 m2 (Block 2, office 11), Surface Area: 3.6793
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office11_Partition_3_0_10017,        !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Surface, Block2:Elevat%corridor1_Partition_2_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.9315887155, 2.1626262168, 3.35,         !- Vertex 1
!        9.936794256, 1.8098141255, 3.35,           !- Vertex 2
!        9.936794256, 1.8098141255, 8.7,            !- Vertex 3
!        10.9315887155, 2.1626262168, 8.7;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Partition_2_0_0,  !- Name
0.011038,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Partition_3_0_0,    !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Surface, Block2:Office11_Partition_2_0_10019,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.9315887134, 2.162626219, 3.35,          !- Vertex 1
!        12.4257712158, 1.299959549, 3.35,          !- Vertex 2
!        12.4257712158, 1.299959549, 8.7,           !- Vertex 3
!        10.9315887134, 2.162626219, 8.7;           !- Vertex 4
!
!    ! Block 2, elevat_corridor1, Partition - 9.231 m2 (Block 2, office 11), Surface Area: 9.2305
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office11_Partition_2_0_10019,        !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Surface, Block2:Elevat%corridor1_Partition_3_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.4257712158, 1.299959549, 3.35,          !- Vertex 1
!        10.9315887134, 2.162626219, 3.35,          !- Vertex 2
!        10.9315887134, 2.162626219, 8.7,           !- Vertex 3
!        12.4257712158, 1.299959549, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Partition_3_0_0,  !- Name
0.0276916,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 16.343 m2 - 120.0°, Surface Area: 16.343m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_4_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.4257712131, 1.2999595505, 3.35,         !- Vertex 1
!        13.9531610705, 3.9454763864, 3.35,         !- Vertex 2
!        13.9531610705, 3.9454763864, 8.7,          !- Vertex 3
!        12.4257712131, 1.2999595505, 8.7;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
0.0016343,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 4.718 m2 - 79.0°, Surface Area: 4.718m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_5_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.9531610705, 3.9454763864, 3.35,         !- Vertex 1
!        13.7842692491, 4.8111038412, 3.35,         !- Vertex 2
!        13.7842692491, 4.8111038412, 8.7,          !- Vertex 3
!        13.9531610705, 3.9454763864, 8.7;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
0.0004718,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 19.406 m2 - 344.9°, Surface Area: 19.406m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_6_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.7842692491, 4.8111038412, 3.35,         !- Vertex 1
!        10.2823413689, 3.865685383, 3.35,          !- Vertex 2
!        10.2823413689, 3.865685383, 8.7,           !- Vertex 3
!        13.7842692491, 4.8111038412, 8.7;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_6_0_0,  !- Name
0.0017438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 1.724 m2 - 261.5°, Surface Area: 1.724m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_7_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.2823413689, 3.865685383, 3.35,          !- Vertex 1
!        10.3300338952, 3.54690583, 3.35,           !- Vertex 2
!        10.3300338952, 3.54690583, 8.7,            !- Vertex 3
!        10.2823413689, 3.865685383, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_7_0_0,  !- Name
0.0001724,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 3.855 m2 - 273.2°, Surface Area: 3.855m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_8_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.3300338952, 3.54690583, 3.35,           !- Vertex 1
!        10.2902888718, 2.8274568833, 3.35,         !- Vertex 2
!        10.2902888718, 2.8274568833, 8.7,          !- Vertex 3
!        10.3300338952, 3.54690583, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_8_0_0,  !- Name
0.0003855,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 3.861 m2 - 285.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_9_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.2902888718, 2.8274568833, 3.35,         !- Vertex 1
!        10.1015268477, 2.1308724214, 3.35,         !- Vertex 2
!        10.1015268477, 2.1308724214, 8.7,          !- Vertex 3
!        10.2902888718, 2.8274568833, 8.7;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_9_0_0,  !- Name
0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, elevat_corridor1, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Elevat%corridor1_Wall_10_0_0,        !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Elevat%corridor1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.1015268477, 2.1308724214, 3.35,         !- Vertex 1
!        9.9367942606, 1.8098141272, 3.35,          !- Vertex 2
!        9.9367942606, 1.8098141272, 8.7,           !- Vertex 3
!        10.1015268477, 2.1308724214, 8.7;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Elevat%corridor1_Wall_10_0_0,  !- Name
0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 2, office 11, Roof - 23.634 m2, Surface Area: 23.634m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Roof_1_0_0,                 !- Surface name
!       Roof, 21,                                   !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       13,                                         !- Number vertices
!        5.3061694976,-2.6005628864, 8.7,           !- Vertex 1
