!        8.9568950251,-4.7083102524, 8.7,           !- Vertex 2
!        12.4257712131, 1.2999595505, 8.7,          !- Vertex 3
!        10.9315887165, 2.1626262172, 8.7,          !- Vertex 4
!        9.9367942606, 1.8098141272, 8.7,           !- Vertex 5
!        9.7720616735, 1.4887558329, 8.7,           !- Vertex 6
!        9.3162925582, .9291706939, 8.7,            !- Vertex 7
!        8.7541387991, .4765735602, 8.7,            !- Vertex 8
!        8.1101692131, .1507450983, 8.7,            !- Vertex 9
!        7.4125283612,-.0340744246, 8.7,            !- Vertex 10
!        6.6917064963,-.0698075083, 8.7,            !- Vertex 11
!        6.1506880995, .0174503251, 8.7,            !- Vertex 12
!        6.1506880995,-1.1654137021, 8.7;           !- Vertex 13
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Roof_1_0_0,  !- Name
0.0023634,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 1.931 m2 - 297.2°, Surface Area: 1.931m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_4_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.9367942606, 1.8098141272, 3.35,          !- Vertex 1
!        9.7720616735, 1.4887558329, 3.35,          !- Vertex 2
!        9.7720616735, 1.4887558329, 8.7,           !- Vertex 3
!        9.9367942606, 1.8098141272, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_4_0_0,  !- Name
0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 3.861 m2 - 309.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_5_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.7720616735, 1.4887558329, 3.35,          !- Vertex 1
!        9.3162925582, .9291706939, 3.35,           !- Vertex 2
!        9.3162925582, .9291706939, 8.7,            !- Vertex 3
!        9.7720616735, 1.4887558329, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_5_0_0,  !- Name
0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 3.861 m2 - 321.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_6_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        9.3162925582, .9291706939, 3.35,           !- Vertex 1
!        8.7541387991, .4765735602, 3.35,           !- Vertex 2
!        8.7541387991, .4765735602, 8.7,            !- Vertex 3
!        9.3162925582, .9291706939, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_6_0_0,  !- Name
0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 3.861 m2 - 333.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_7_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.7541387991, .4765735602, 3.35,           !- Vertex 1
!        8.1101692131, .1507450983, 3.35,           !- Vertex 2
!        8.1101692131, .1507450983, 8.7,            !- Vertex 3
!        8.7541387991, .4765735602, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_7_0_0,  !- Name
0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 3.861 m2 - 345.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_8_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.1101692131, .1507450983, 3.35,           !- Vertex 1
!        7.4125283612,-.0340744246, 3.35,           !- Vertex 2
!        7.4125283612,-.0340744246, 8.7,            !- Vertex 3
!        8.1101692131, .1507450983, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_8_0_0,  !- Name
0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 3.861 m2 - 357.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_9_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        7.4125283612,-.0340744246, 3.35,           !- Vertex 1
!        6.6917064963,-.0698075083, 3.35,           !- Vertex 2
!        6.6917064963,-.0698075083, 8.7,            !- Vertex 3
!        7.4125283612,-.0340744246, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_9_0_0,  !- Name
0.0003861,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 2.932 m2 - 9.2°, Surface Area: 2.932m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_10_0_0,                !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.6917064963,-.0698075083, 3.35,           !- Vertex 1
!        6.1506880995, .0174503251, 3.35,           !- Vertex 2
!        6.1506880995, .0174503251, 8.7,            !- Vertex 3
!        6.6917064963,-.0698075083, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_10_0_0,  !- Name
0.0002932,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Partition_11_0_0,           !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Surface, Block2:Office13_Partition_7_0_10020,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.1506880995, .01745033, 3.35,             !- Vertex 1
!        6.1506880995,-1.1654137, 3.35,             !- Vertex 2
!        6.1506880995,-1.1654137, 8.7,              !- Vertex 3
!        6.1506880995, .01745033, 8.7;              !- Vertex 4
!
!    ! Block 2, office 11, Partition - 6.328 m2 (Block 2, office 13), Surface Area: 4.3483
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office13_Partition_7_0_10020,        !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Surface, Block2:Office11_Partition_11_0_0,  !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.1506880995,-1.1654137, 3.35,             !- Vertex 1
!        6.1506880995, .01745033, 3.35,             !- Vertex 2
!        6.1506880995, .01745033, 8.7,              !- Vertex 3
!        6.1506880995,-1.1654137, 8.7;              !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Partition_11_0_0,  !- Name
0.013045,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Partition_12_0_0,           !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Surface, Block2:Office13_Partition_6_0_10022,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.1506880969,-1.1654137064, 3.35,          !- Vertex 1
!        5.3061694982,-2.6005628855, 3.35,          !- Vertex 2
!        5.3061694982,-2.6005628855, 8.7,           !- Vertex 3
!        6.1506880969,-1.1654137064, 8.7;           !- Vertex 4
!
!    ! Block 2, office 11, Partition - 8.909 m2 (Block 2, office 13), Surface Area: 8.9088
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       Block2:Office13_Partition_6_0_10022,        !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Surface, Block2:Office11_Partition_12_0_0,  !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        5.3061694982,-2.6005628855, 3.35,          !- Vertex 1
!        6.1506880969,-1.1654137064, 3.35,          !- Vertex 2
!        6.1506880969,-1.1654137064, 8.7,           !- Vertex 3
!        5.3061694982,-2.6005628855, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Partition_12_0_0,  !- Name
0.0267263,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 22.553 m2 - 210.0°, Surface Area: 22.553m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_13_0_0,                !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        5.3061694976,-2.6005628864, 3.35,          !- Vertex 1
!        8.9568950251,-4.7083102524, 3.35,          !- Vertex 2
!        8.9568950251,-4.7083102524, 8.7,           !- Vertex 3
!        5.3061694976,-2.6005628864, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_13_0_0,  !- Name
0.0021017,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 11, Wall - 37.117 m2 - 120.0°, Surface Area: 37.117m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office11_Wall_14_0_0,                !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office11,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.9568950251,-4.7083102524, 3.35,          !- Vertex 1
!        12.4257712131, 1.2999595505, 3.35,         !- Vertex 2
!        12.4257712131, 1.2999595505, 8.7,          !- Vertex 3
!        8.9568950251,-4.7083102524, 8.7;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office11_Wall_14_0_0,  !- Name
0.0032966,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! Block 2, office 13, Roof - 7.100 m2, Surface Area: 7.100m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office13_Roof_1_0_0,                 !- Surface name
!       Roof, 21,                                   !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        2.820418194,-1.1654137021, 8.7,            !- Vertex 1
!        5.3061694976,-2.6005628864, 8.7,           !- Vertex 2
!        6.1506880995,-1.1654137021, 8.7,           !- Vertex 3
!        6.1506880995, .0174503251, 8.7,            !- Vertex 4
!        5.9792069927, .0451075544, 8.7,            !- Vertex 5
!        5.3061694976, .3056484237, 8.7,            !- Vertex 6
!        4.7020089794, .7004282134, 8.7,            !- Vertex 7
!        4.4475695654, .956310683, 8.7,             !- Vertex 8
!        3.8580475187, .6318130077, 8.7;            !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office13_Roof_1_0_0,  !- Name
0.00071,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 13, Wall - 1.931 m2 - 45.2°, Surface Area: 1.931m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office13_Wall_2_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        4.7020089794, .7004282134, 3.35,           !- Vertex 1
!        4.4475695654, .956310683, 3.35,            !- Vertex 2
!        4.4475695654, .956310683, 8.7,             !- Vertex 3
!        4.7020089794, .7004282134, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office13_Wall_2_0_0,  !- Name
0.0001931,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 13, Wall - 15.356 m2 - 210.0°, Surface Area: 15.356m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office13_Wall_5_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        2.820418194,-1.1654137021, 3.35,           !- Vertex 1
!        5.3061694976,-2.6005628864, 3.35,          !- Vertex 2
!        5.3061694976,-2.6005628864, 8.7,           !- Vertex 3
!        2.820418194,-1.1654137021, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office13_Wall_5_0_0,  !- Name
0.0012285,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 13, Wall - 0.929 m2 - 9.2°, Surface Area: 0.929m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office13_Wall_8_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        6.1506880995, .0174503251, 3.35,           !- Vertex 1
!        5.9792069927, .0451075544, 3.35,           !- Vertex 2
!        5.9792069927, .0451075544, 8.7,            !- Vertex 3
!        6.1506880995, .0174503251, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office13_Wall_8_0_0,  !- Name
0.0000929,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 13, Wall - 3.861 m2 - 21.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office13_Wall_9_0_0,                 !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        5.9792069927, .0451075544, 3.35,           !- Vertex 1
!        5.3061694976, .3056484237, 3.35,           !- Vertex 2
!        5.3061694976, .3056484237, 8.7,            !- Vertex 3
!        5.9792069927, .0451075544, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office13_Wall_9_0_0,  !- Name
0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! Block 2, office 13, Wall - 3.861 m2 - 33.2°, Surface Area: 3.861m2
!    BuildingSurface:Detailed,                      !- Surface
!       Block2:Office13_Wall_10_0_0,                !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       Block2:Office13,                            !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        5.3061694976, .3056484237, 3.35,           !- Vertex 1
!        4.7020089794, .7004282134, 3.35,           !- Vertex 2
!        4.7020089794, .7004282134, 8.7,            !- Vertex 3
!        5.3061694976, .3056484237, 8.7;            !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
Block2:Office13_Wall_10_0_0,  !- Name
0.0003351,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions


AirflowNetwork:MultiZone:Surface:Crack,
Underground:Zone2_Ceiling_1_0_0,  !- Name
0.0116421,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
Underground:Zone2_Partition_3_0_0,  !- Name
0.0433136,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
Underground:Zone1_Ceiling_1_0_0,  !- Name
0.006563,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Floor_0_0_0,  !- Name
0.0116421,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Roof_1_0_0,  !- Name
0.0012936,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Wall_2_0_0,  !- Name
0.0021437,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Wall_3_0_0,  !- Name
0.0003793,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Partition_4_0_0,  !- Name
0.0693018,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Wall_5_0_0,  !- Name
0.0007408,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Wall_6_0_0,  !- Name
0.0000993,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone7_Wall_7_0_0,  !- Name
0.0007175,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Floor_0_0_0,  !- Name
0.004661,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Roof_1_0_0,  !- Name
0.0005183,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Wall_2_0_0,  !- Name
0.0017234,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Partition_3_0_0,  !- Name
0.0005024,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Wall_4_0_0,  !- Name
0.0011129,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Partition_5_0_0,  !- Name
0.0022494,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone3_Partition_6_0_0,  !- Name
0.002216,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone6_Floor_0_0_0,  !- Name
0.0065591,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone6_Roof_1_0_0,  !- Name
0.0007288,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone6_Wall_3_0_0,  !- Name
0.00204,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone6_Wall_5_0_0,  !- Name
0.0005634,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone6_Wall_6_0_0,  !- Name
0.0000556,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Floor_0_0_0,  !- Name
0.0136377,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Roof_1_0_0,  !- Name
0.0003185,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_2_0_0,  !- Name
0.0002697,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Partition_3_0_0,  !- Name
0.0036991,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_4_0_0,  !- Name
0.0002701,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_5_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_6_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_7_0_0,  !- Name
0.0002087,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_8_0_0,  !- Name
0.0002086,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_9_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_10_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_11_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_12_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_13_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_14_0_0,  !- Name
0.0002086,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_15_0_0,  !- Name
0.0002086,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_16_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone5_Wall_17_0_0,  !- Name
0.0002596,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone2_Floor_0_0_0,  !- Name
0.0060343,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone2_Roof_1_0_0,  !- Name
0.0006705,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone2_Wall_2_0_0,  !- Name
0.0020192,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone2_Partition_3_0_0,  !- Name
0.0021431,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone2_Partition_4_0_0,  !- Name
0.0038223,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone2_Wall_5_0_0,  !- Name
0.0006564,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Floor_0_0_0,  !- Name
0.0001301,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Roof_1_0_0,  !- Name
0.0025986,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Wall_2_0_0,  !- Name
0.0010261,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Wall_3_0_0,  !- Name
0.0005045,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Wall_4_0_0,  !- Name
0.003506,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Wall_5_0_0,  !- Name
0.0007458,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Wall_6_0_0,  !- Name
0.0002659,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone1_Partition_8_0_0,  !- Name
0.0039459,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone4_Floor_0_0_0,  !- Name
0.000059,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone4_Floor_0_1_0,  !- Name
0.0061883,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Zone4_Roof_1_0_0,  !- Name
0.0005665,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone7_Wall_2_0_0,  !- Name
0.0018193,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone7_Wall_3_0_0,  !- Name
0.0001397,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone7_Partition_4_0_0,  !- Name
0.0580402,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone7_Wall_5_0_0,  !- Name
0.0006205,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone7_Wall_6_0_0,  !- Name
0.0000462,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone7_Wall_7_0_0,  !- Name
0.0006009,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone3_Wall_2_0_0,  !- Name
0.0014433,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone3_Partition_3_0_0,  !- Name
0.0004791,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone3_Wall_4_0_0,  !- Name
0.0009296,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone3_Partition_5_0_0,  !- Name
0.0020109,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone3_Partition_6_0_0,  !- Name
0.001906,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone6_Wall_3_0_0,  !- Name
0.001711,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone6_Wall_5_0_0,  !- Name
0.0004718,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone6_Wall_6_0_0,  !- Name
0.000058,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_2_0_0,  !- Name
0.0002256,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Partition_3_0_0,  !- Name
0.0035207,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_4_0_0,  !- Name
0.0002259,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_5_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_6_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_7_0_0,  !- Name
0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_8_0_0,  !- Name
0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_9_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_10_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_11_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_12_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_13_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_14_0_0,  !- Name
0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_15_0_0,  !- Name
0.0001661,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_16_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone5_Wall_17_0_0,  !- Name
0.0002172,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone2_Wall_2_0_0,  !- Name
0.0015705,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone2_Partition_3_0_0,  !- Name
0.0019053,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone2_Partition_4_0_0,  !- Name
0.0036438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone2_Wall_5_0_0,  !- Name
0.0005497,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone1_Wall_2_0_0,  !- Name
0.0008593,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone1_Wall_3_0_0,  !- Name
0.000087,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone1_Wall_4_0_0,  !- Name
0.0024557,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone1_Wall_5_0_0,  !- Name
0.0006998,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone1_Wall_6_0_0,  !- Name
0.0002227,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Zone1_Partition_8_0_0,  !- Name
0.0034516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Floor_0_0_0,            !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10000,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        13.30144302, 5.96388607, 0,                !- Vertex 1
!        11.15485807, 5.38740717, 0,                !- Vertex 2
!        8.92774127, 6.68982056, 0,                 !- Vertex 3
!        8.78436307, 6.74829621, 0,                 !- Vertex 4
!        8.78090967, 6.83883094, 0,                 !- Vertex 5
!        10.49826651, 9.81338024, 0,                !- Vertex 6
!        12.55644467, 8.62509052, 0,                !- Vertex 7
!        12.71894467, 8.90654878, 0,                !- Vertex 8
!        14.43002876, 7.91865392, 0;                !- Vertex 9
!
!    ! ground floor, office 3, Floor - 14.640 m2, Surface Area: 14.6402
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       UndergroundFloor:Zone1_Ceiling_1_0_10000,   !- Surface name
!       Ceiling, 2,                                 !- Class and Construction Name
!       UndergroundFloor:Zone1,                     !- Zone Name
!       Surface, GroundFloor:Office3_Floor_0_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        8.92774127, 6.68982056, 0,                 !- Vertex 1
!        11.15485807, 5.38740717, 0,                !- Vertex 2
!        13.30144302, 5.96388607, 0,                !- Vertex 3
!        14.43002876, 7.91865392, 0,                !- Vertex 4
!        12.71894467, 8.90654878, 0,                !- Vertex 5
!        12.55644467, 8.62509052, 0,                !- Vertex 6
!        10.49826651, 9.81338024, 0,                !- Vertex 7
!        8.78090967, 6.83883094, 0,                 !- Vertex 8
!        8.78436307, 6.74829621, 0;                 !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Floor_0_0_0,  !- Name
0.0131762,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Ceiling_1_0_0,          !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, FirstFloor:Office10_Floor_0_0_10001,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        8.92774127, 6.68982056, 3.35,              !- Vertex 1
!        11.15485807, 5.38740717, 3.35,             !- Vertex 2
!        13.1912320502, 5.9342882203, 3.35,         !- Vertex 3
!        14.3601867852, 7.9589772028, 3.35,         !- Vertex 4
!        12.71894467, 8.90654878, 3.35,             !- Vertex 5
!        12.55644467, 8.62509052, 3.35,             !- Vertex 6
!        10.49826651, 9.81338024, 3.35,             !- Vertex 7
!        8.78090967, 6.83883094, 3.35,              !- Vertex 8
!        8.78436307, 6.74829621, 3.35;              !- Vertex 9
!
!    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 14.4549
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office10_Floor_0_0_10001,        !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, GroundFloor:Office3_Ceiling_1_0_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        13.1912320502, 5.9342882203, 3.35,         !- Vertex 1
!        11.15485807, 5.38740717, 3.35,             !- Vertex 2
!        8.92774127, 6.68982056, 3.35,              !- Vertex 3
!        8.78436307, 6.74829621, 3.35,              !- Vertex 4
!        8.78090967, 6.83883094, 3.35,              !- Vertex 5
!        10.49826651, 9.81338024, 3.35,             !- Vertex 6
!        12.55644467, 8.62509052, 3.35,             !- Vertex 7
!        12.71894467, 8.90654878, 3.35,             !- Vertex 8
!        14.3601867852, 7.9589772028, 3.35;         !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Ceiling_1_0_0,  !- Name
0.0130095,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Ceiling_1_1_0,          !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, FirstFloor:Corridor%b1_Floor_0_0_10002,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.1912320502, 5.9342882203, 3.35,         !- Vertex 1
!        13.30144302, 5.96388607, 3.35,             !- Vertex 2
!        14.317528761, 7.7237982033, 3.35,          !- Vertex 3
!        14.24768678, 7.76412149, 3.35;             !- Vertex 4
!
!    ! ground floor, office 3, Ceiling - 14.640 m2, Surface Area: 0.1671
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b1_Floor_0_0_10002,     !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Surface, GroundFloor:Office3_Ceiling_1_1_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.30144302, 5.96388607, 3.35,             !- Vertex 1
!        13.1912320502, 5.9342882203, 3.35,         !- Vertex 2
!        14.24768678, 7.76412149, 3.35,             !- Vertex 3
!        14.317528761, 7.7237982033, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Ceiling_1_1_0,  !- Name
0.0001504,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Wall - 8.643 m2 - 210.3�, Surface Area: 8.643m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Wall_2_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.9277412669, 6.6898205627, 0,             !- Vertex 1
!        11.1548580704, 5.3874071704, 0,            !- Vertex 2
!        11.1548580704, 5.3874071704, 3.35,         !- Vertex 3
!        8.9277412669, 6.6898205627, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Wall_2_0_0,  !- Name
0.0008643,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Wall - 7.446 m2 - 165.0�, Surface Area: 7.446m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Wall_3_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        11.1548580704, 5.3874071704, 0,            !- Vertex 1
!        13.3014430181, 5.9638860675, 0,            !- Vertex 2
!        13.3014430181, 5.9638860675, 3.35,         !- Vertex 3
!        11.1548580704, 5.3874071704, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Wall_3_0_0,  !- Name
0.0007446,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Partition_4_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a1_Partition_5_0_10003,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.3014430187, 5.9638860686, 0,            !- Vertex 1
!        14.2675287637, 7.6371956634, 0,            !- Vertex 2
!        14.2675287637, 7.6371956634, 3.35,         !- Vertex 3
!        13.3014430187, 5.9638860686, 3.35;         !- Vertex 4
!
!    ! ground floor, office 3, Partition - 6.473 m2 (ground floor, corridor_a1), Surface Area: 4.4928
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a1_Partition_5_0_10003,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a1,                    !- Zone Name
!       Surface, GroundFloor:Office3_Partition_4_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2675287637, 7.6371956634, 0,            !- Vertex 1
!        13.3014430187, 5.9638860686, 0,            !- Vertex 2
!        13.3014430187, 5.9638860686, 3.35,         !- Vertex 3
!        14.2675287637, 7.6371956634, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Partition_4_0_0,  !- Name
0.0134783,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Partition_5_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_11_0_10005,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2675287637, 7.6371956634, 0,            !- Vertex 1
!        14.4300287637, 7.9186539196, 0,            !- Vertex 2
!        14.4300287637, 7.9186539196, 3.35,         !- Vertex 3
!        14.2675287637, 7.6371956634, 3.35;         !- Vertex 4
!
!    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, corridor_a2), Surface Area: 1.0888
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_11_0_10005,  !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office3_Partition_5_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.4300287637, 7.9186539196, 0,            !- Vertex 1
!        14.2675287637, 7.6371956634, 0,            !- Vertex 2
!        14.2675287637, 7.6371956634, 3.35,         !- Vertex 3
!        14.4300287637, 7.9186539196, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Partition_5_0_0,  !- Name
0.0032662,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Partition_6_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_10_0_10006,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.4300287654, 7.9186539164, 0,            !- Vertex 1
!        13.3743022896, 8.5281778814, 0,            !- Vertex 2
!        13.3743022896, 8.5281778814, 3.35,         !- Vertex 3
!        14.4300287654, 7.9186539164, 3.35;         !- Vertex 4
!
!    ! ground floor, office 3, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 4.0838
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_10_0_10006,  !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office3_Partition_6_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.3743022896, 8.5281778814, 0,            !- Vertex 1
!        14.4300287654, 7.9186539164, 0,            !- Vertex 2
!        14.4300287654, 7.9186539164, 3.35,         !- Vertex 3
!        13.3743022896, 8.5281778814, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Partition_6_0_0,  !- Name
0.0122514,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Partition_7_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, GroundFloor:Office2_Partition_2_0_10007,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.3743022896, 8.5281778814, 0,            !- Vertex 1
!        12.7189446753, 8.9065487764, 0,            !- Vertex 2
!        12.7189446753, 8.9065487764, 3.35,         !- Vertex 3
!        13.3743022896, 8.5281778814, 3.35;         !- Vertex 4
!
!    ! ground floor, office 3, Partition - 2.535 m2 (ground floor, office 2), Surface Area: 2.5351
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Office2_Partition_2_0_10007,    !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, GroundFloor:Office3_Partition_7_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.7189446753, 8.9065487764, 0,            !- Vertex 1
!        13.3743022896, 8.5281778814, 0,            !- Vertex 2
!        13.3743022896, 8.5281778814, 3.35,         !- Vertex 3
!        12.7189446753, 8.9065487764, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Partition_7_0_0,  !- Name
0.0076053,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Partition_8_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, GroundFloor:Office2_Partition_9_0_10008,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.7189446744, 8.9065487791, 0,            !- Vertex 1
!        12.5564446744, 8.6250905228, 0,            !- Vertex 2
!        12.5564446744, 8.6250905228, 3.35,         !- Vertex 3
!        12.7189446744, 8.9065487791, 3.35;         !- Vertex 4
!
!    ! ground floor, office 3, Partition - 1.089 m2 (ground floor, office 2), Surface Area: 1.0888
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Office2_Partition_9_0_10008,    !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, GroundFloor:Office3_Partition_8_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.5564446744, 8.6250905228, 0,            !- Vertex 1
!        12.7189446744, 8.9065487791, 0,            !- Vertex 2
!        12.7189446744, 8.9065487791, 3.35,         !- Vertex 3
!        12.5564446744, 8.6250905228, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Partition_8_0_0,  !- Name
0.0032663,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Partition_9_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Surface, GroundFloor:Office2_Partition_8_0_10009,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.5564446754, 8.6250905201, 0,            !- Vertex 1
!        10.4982665063, 9.8133802401, 0,            !- Vertex 2
!        10.4982665063, 9.8133802401, 3.35,         !- Vertex 3
!        12.5564446754, 8.6250905201, 3.35;         !- Vertex 4
!
!    ! ground floor, office 3, Partition - 7.962 m2 (ground floor, office 2), Surface Area: 7.9615
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Office2_Partition_8_0_10009,    !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, GroundFloor:Office3_Partition_9_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.4982665063, 9.8133802401, 0,            !- Vertex 1
!        12.5564446754, 8.6250905201, 0,            !- Vertex 2
!        12.5564446754, 8.6250905201, 3.35,         !- Vertex 3
!        10.4982665063, 9.8133802401, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Partition_9_0_0,  !- Name
0.0238846,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Wall - 11.506 m2 - 300.0�, Surface Area: 11.506m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Wall_10_0_0,            !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.4982665059, 9.8133802403, 0,            !- Vertex 1
!        8.7809096664, 6.8388309397, 0,             !- Vertex 2
!        8.7809096664, 6.8388309397, 3.35,          !- Vertex 3
!        10.4982665059, 9.8133802403, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Wall_10_0_0,  !- Name
0.0007652,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Wall - 0.304 m2 - 267.8�, Surface Area: 0.304m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Wall_11_0_0,            !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.7809096664, 6.8388309397, 0,             !- Vertex 1
!        8.7843630739, 6.748296208, 0,              !- Vertex 2
!        8.7843630739, 6.748296208, 3.35,           !- Vertex 3
!        8.7809096664, 6.8388309397, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Wall_11_0_0,  !- Name
0.0000304,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 3, Wall - 0.519 m2 - 202.2�, Surface Area: 0.519m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office3_Wall_12_0_0,            !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office3,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.7843630739, 6.748296208, 0,              !- Vertex 1
!        8.9277412669, 6.6898205627, 0,             !- Vertex 2
!        8.9277412669, 6.6898205627, 3.35,          !- Vertex 3
!        8.7843630739, 6.748296208, 3.35;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office3_Wall_12_0_0,  !- Name
0.0000519,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Floor_0_0_0,            !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10010,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       11,                                         !- Number vertices
!        18.35122762, 7.3200375, 0,                 !- Vertex 1
!        15.93894408, 6.67220358, 0,                !- Vertex 2
!        15.65649467, 6.83527582, 0,                !- Vertex 3
!        15.70649467, 6.92187836, 0,                !- Vertex 4
!        16.01453216, 7.61142975, 0,                !- Vertex 5
!        15.90313776, 8.2354423, 0,                 !- Vertex 6
!        15.5624034, 8.71885235, 0,                 !- Vertex 7
!        15.15111997, 9.16762052, 0,                !- Vertex 8
!        14.09539349, 9.77714448, 0,                !- Vertex 9
!        15.45752428, 12.13642422, 0,               !- Vertex 10
!        19.71335841, 9.67931724, 0;                !- Vertex 11
!
!    ! ground floor, office 1, Floor - 16.118 m2, Surface Area: 16.1176
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       UndergroundFloor:Zone1_Ceiling_1_0_10010,   !- Surface name
!       Ceiling, 2,                                 !- Class and Construction Name
!       UndergroundFloor:Zone1,                     !- Zone Name
!       Surface, GroundFloor:Office1_Floor_0_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       11,                                         !- Number vertices
!        15.65649467, 6.83527582, 0,                !- Vertex 1
!        15.93894408, 6.67220358, 0,                !- Vertex 2
!        18.35122762, 7.3200375, 0,                 !- Vertex 3
!        19.71335841, 9.67931724, 0,                !- Vertex 4
!        15.45752428, 12.13642422, 0,               !- Vertex 5
!        14.09539349, 9.77714448, 0,                !- Vertex 6
!        15.15111997, 9.16762052, 0,                !- Vertex 7
!        15.5624034, 8.71885235, 0,                 !- Vertex 8
!        15.90313776, 8.2354423, 0,                 !- Vertex 9
!        16.01453216, 7.61142975, 0,                !- Vertex 10
!        15.70649467, 6.92187836, 0;                !- Vertex 11
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Floor_0_0_0,  !- Name
0.0145058,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Ceiling_1_0_0,          !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, FirstFloor:Office8_Floor_0_0_10011,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        15.70649467, 6.92187836, 3.35,             !- Vertex 1
!        16.0754485774, 6.7088627215, 3.35,         !- Vertex 2
!        18.35122762, 7.3200375, 3.35,              !- Vertex 3
!        19.71335841, 9.67931724, 3.35,             !- Vertex 4
!        15.45752428, 12.13642422, 3.35,            !- Vertex 5
!        14.09539349, 9.77714448, 3.35,             !- Vertex 6
!        15.15111997, 9.16762052, 3.35,             !- Vertex 7
!        15.5624034, 8.71885235, 3.35,              !- Vertex 8
!        15.90313776, 8.2354423, 3.35,              !- Vertex 9
!        16.01453216, 7.61142975, 3.35;             !- Vertex 10
!
!    ! ground floor, office 1, Ceiling - 16.118 m2, Surface Area: 16.0800
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office8_Floor_0_0_10011,         !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, GroundFloor:Office1_Ceiling_1_0_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        18.35122762, 7.3200375, 3.35,              !- Vertex 1
!        16.0754485774, 6.7088627215, 3.35,         !- Vertex 2
!        15.70649467, 6.92187836, 3.35,             !- Vertex 3
!        16.01453216, 7.61142975, 3.35,             !- Vertex 4
!        15.90313776, 8.2354423, 3.35,              !- Vertex 5
!        15.5624034, 8.71885235, 3.35,              !- Vertex 6
!        15.15111997, 9.16762052, 3.35,             !- Vertex 7
!        14.09539349, 9.77714448, 3.35,             !- Vertex 8
!        15.45752428, 12.13642422, 3.35,            !- Vertex 9
!        19.71335841, 9.67931724, 3.35;             !- Vertex 10
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Ceiling_1_0_0,  !- Name
0.014472,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Wall - 8.367 m2 - 165.0�, Surface Area: 8.367m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Wall_2_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.9389440819, 6.6722035772, 0,            !- Vertex 1
!        18.351227621, 7.3200375032, 0,             !- Vertex 2
!        18.351227621, 7.3200375032, 3.35,          !- Vertex 3
!        15.9389440819, 6.6722035772, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Wall_2_0_0,  !- Name
0.0008367,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Wall - 9.126 m2 - 120.0�, Surface Area: 9.126m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Wall_3_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        18.351227621, 7.3200375032, 0,             !- Vertex 1
!        19.7133584142, 9.6793172435, 0,            !- Vertex 2
!        19.7133584142, 9.6793172435, 3.35,         !- Vertex 3
!        18.351227621, 7.3200375032, 3.35;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Wall_3_0_0,  !- Name
0.0008804,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Wall - 16.463 m2 - 30.0�, Surface Area: 16.463m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Wall_4_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        19.7133584142, 9.6793172435, 0,            !- Vertex 1
!        15.4575242844, 12.136424224, 0,            !- Vertex 2
!        15.4575242844, 12.136424224, 3.35,         !- Vertex 3
!        19.7133584142, 9.6793172435, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Wall_4_0_0,  !- Name
0.0012789,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_5_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Office2_Partition_4_0_10012,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.4575242837, 12.1364242229, 0,           !- Vertex 1
!        14.0953934887, 9.7771444794, 0,            !- Vertex 2
!        14.0953934887, 9.7771444794, 3.35,         !- Vertex 3
!        15.4575242837, 12.1364242229, 3.35;        !- Vertex 4
!
!    ! ground floor, office 1, Partition - 9.126 m2 (ground floor, office 2), Surface Area: 9.1263
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Office2_Partition_4_0_10012,    !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, GroundFloor:Office1_Partition_5_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.0953934887, 9.7771444794, 0,            !- Vertex 1
!        15.4575242837, 12.1364242229, 0,           !- Vertex 2
!        15.4575242837, 12.1364242229, 3.35,        !- Vertex 3
!        14.0953934887, 9.7771444794, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_5_0_0,  !- Name
0.0273788,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_6_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_8_0_10013,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.0953934931, 9.7771444827, 0,            !- Vertex 1
!        15.1511199689, 9.1676205177, 0,            !- Vertex 2
!        15.1511199689, 9.1676205177, 3.35,         !- Vertex 3
!        14.0953934931, 9.7771444827, 3.35;         !- Vertex 4
!
!    ! ground floor, office 1, Partition - 4.084 m2 (ground floor, corridor_a2), Surface Area: 2.1038
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_8_0_10013,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_6_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.1511199689, 9.1676205177, 0,            !- Vertex 1
!        14.0953934931, 9.7771444827, 0,            !- Vertex 2
!        14.0953934931, 9.7771444827, 3.35,         !- Vertex 3
!        15.1511199689, 9.1676205177, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_6_0_0,  !- Name
0.0063114,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_7_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_7_0_10015,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.1511199636, 9.1676205221, 0,            !- Vertex 1
!        15.5624033988, 8.7188523444, 0,            !- Vertex 2
!        15.5624033988, 8.7188523444, 3.35,         !- Vertex 3
!        15.1511199636, 9.1676205221, 3.35;         !- Vertex 4
!
!    ! ground floor, office 1, Partition - 2.039 m2 (ground floor, corridor_a2), Surface Area: 2.0392
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_7_0_10015,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_7_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.5624033988, 8.7188523444, 0,            !- Vertex 1
!        15.1511199636, 9.1676205221, 0,            !- Vertex 2
!        15.1511199636, 9.1676205221, 3.35,         !- Vertex 3
!        15.5624033988, 8.7188523444, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_7_0_0,  !- Name
0.0061177,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_8_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_6_0_10016,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.5624033953, 8.7188523486, 0,            !- Vertex 1
!        15.9031377603, 8.2354422958, 0,            !- Vertex 2
!        15.9031377603, 8.2354422958, 3.35,         !- Vertex 3
!        15.5624033953, 8.7188523486, 3.35;         !- Vertex 4
!
!    ! ground floor, office 1, Partition - 1.981 m2 (ground floor, corridor_a2), Surface Area: 1.9813
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_6_0_10016,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_8_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.9031377603, 8.2354422958, 0,            !- Vertex 1
!        15.5624033953, 8.7188523486, 0,            !- Vertex 2
!        15.5624033953, 8.7188523486, 3.35,         !- Vertex 3
!        15.9031377603, 8.2354422958, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_8_0_0,  !- Name
0.0059438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_9_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_5_0_10017,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.90313776, 8.2354422993, 0,              !- Vertex 1
!        16.0145321592, 7.6114297547, 0,            !- Vertex 2
!        16.0145321592, 7.6114297547, 3.35,         !- Vertex 3
!        15.90313776, 8.2354422993, 3.35;           !- Vertex 4
!
!    ! ground floor, office 1, Partition - 2.123 m2 (ground floor, corridor_a2), Surface Area: 2.1235
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_5_0_10017,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_9_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        16.0145321592, 7.6114297547, 0,            !- Vertex 1
!        15.90313776, 8.2354422993, 0,              !- Vertex 2
!        15.90313776, 8.2354422993, 3.35,           !- Vertex 3
!        16.0145321592, 7.6114297547, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_9_0_0,  !- Name
0.0063705,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_10_0_0,       !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_4_0_10018,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        16.0145321609, 7.6114297584, 0,            !- Vertex 1
!        15.7064946692, 6.9218783586, 0,            !- Vertex 2
!        15.7064946692, 6.9218783586, 3.35,         !- Vertex 3
!        16.0145321609, 7.6114297584, 3.35;         !- Vertex 4
!
!    ! ground floor, office 1, Partition - 2.530 m2 (ground floor, corridor_a2), Surface Area: 2.5300
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_4_0_10018,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_10_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.7064946692, 6.9218783586, 0,            !- Vertex 1
!        16.0145321609, 7.6114297584, 0,            !- Vertex 2
!        16.0145321609, 7.6114297584, 3.35,         !- Vertex 3
!        15.7064946692, 6.9218783586, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_10_0_0,  !- Name
0.00759,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_11_0_0,       !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_3_0_10019,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.7064946714, 6.921878363, 0,             !- Vertex 1
!        15.6564946714, 6.8352758227, 0,            !- Vertex 2
!        15.6564946714, 6.8352758227, 3.35,         !- Vertex 3
!        15.7064946714, 6.921878363, 3.35;          !- Vertex 4
!
!    ! ground floor, office 1, Partition - 0.335 m2 (ground floor, corridor_a2), Surface Area: 0.3350
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_3_0_10019,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_11_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.6564946714, 6.8352758227, 0,            !- Vertex 1
!        15.7064946714, 6.921878363, 0,             !- Vertex 2
!        15.7064946714, 6.921878363, 3.35,          !- Vertex 3
!        15.6564946714, 6.8352758227, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_11_0_0,  !- Name
0.001005,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office1_Partition_12_0_0,       !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Office1,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a1_Partition_3_0_10020,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.6564946719, 6.8352758201, 0,            !- Vertex 1
!        15.9389440855, 6.6722035751, 0,            !- Vertex 2
!        15.9389440855, 6.6722035751, 3.35,         !- Vertex 3
!        15.6564946719, 6.8352758201, 3.35;         !- Vertex 4
!
!    ! ground floor, office 1, Partition - 1.093 m2 (ground floor, corridor_a1), Surface Area: 1.0926
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a1_Partition_3_0_10020,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a1,                    !- Zone Name
!       Surface, GroundFloor:Office1_Partition_12_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.9389440855, 6.6722035751, 0,            !- Vertex 1
!        15.6564946719, 6.8352758201, 0,            !- Vertex 2
!        15.6564946719, 6.8352758201, 3.35,         !- Vertex 3
!        15.9389440855, 6.6722035751, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office1_Partition_12_0_0,  !- Name
0.0032778,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a1_Floor_0_0_0,        !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       GroundFloor:Corridor%a1,                    !- Zone Name
!       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10021,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       3,                                          !- Number vertices
!        15.93894408, 6.67220358, 0,                !- Vertex 1
!        13.30144302, 5.96388607, 0,                !- Vertex 2
!        14.26752876, 7.63719566, 0;                !- Vertex 3
!
!    ! ground floor, corridor_a1, Floor - 1.865 m2, Surface Area: 1.8645
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       UndergroundFloor:Zone1_Ceiling_1_0_10021,   !- Surface name
!       Ceiling, 2,                                 !- Class and Construction Name
!       UndergroundFloor:Zone1,                     !- Zone Name
!       Surface, GroundFloor:Corridor%a1_Floor_0_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       3,                                          !- Number vertices
!        13.30144302, 5.96388607, 0,                !- Vertex 1
!        15.93894408, 6.67220358, 0,                !- Vertex 2
!        14.26752876, 7.63719566, 0;                !- Vertex 3
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a1_Floor_0_0_0,  !- Name
0.0016781,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a1_Ceiling_1_0_0,      !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Corridor%a1,                    !- Zone Name
!       Surface, FirstFloor:Corridor%b1_Floor_0_0_10022,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       3,                                          !- Number vertices
!        13.30144302, 5.96388607, 3.35,             !- Vertex 1
!        15.93894408, 6.67220358, 3.35,             !- Vertex 2
!        14.26752876, 7.63719566, 3.35;             !- Vertex 3
!
!    ! ground floor, corridor_a1, Ceiling - 1.865 m2, Surface Area: 1.8645
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b1_Floor_0_0_10022,     !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Surface, GroundFloor:Corridor%a1_Ceiling_1_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       3,                                          !- Number vertices
!        15.93894408, 6.67220358, 3.35,             !- Vertex 1
!        13.30144302, 5.96388607, 3.35,             !- Vertex 2
!        14.26752876, 7.63719566, 3.35;             !- Vertex 3
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a1_Ceiling_1_0_0,  !- Name
0.0016781,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a1, Wall - 9.149 m2 - 165.0�, Surface Area: 9.149m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a1_Wall_2_0_0,         !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a1,                    !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.3014430181, 5.9638860675, 0,            !- Vertex 1
!        15.9389440819, 6.6722035772, 0,            !- Vertex 2
!        15.9389440819, 6.6722035772, 3.35,         !- Vertex 3
!        13.3014430181, 5.9638860675, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a1_Wall_2_0_0,  !- Name
0.0009149,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a1_Partition_4_0_0,    !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a1,                    !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_2_0_10023,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.6564946719, 6.8352758201, 0,            !- Vertex 1
!        14.2675287654, 7.6371956601, 0,            !- Vertex 2
!        14.2675287654, 7.6371956601, 3.35,         !- Vertex 3
!        15.6564946719, 6.8352758201, 3.35;         !- Vertex 4
!
!    ! ground floor, corridor_a1, Partition - 5.373 m2 (ground floor, corridor_a2), Surface Area: 3.3929
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Corridor%a2_Partition_2_0_10023,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Corridor%a1_Partition_4_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2675287654, 7.6371956601, 0,            !- Vertex 1
!        15.6564946719, 6.8352758201, 0,            !- Vertex 2
!        15.6564946719, 6.8352758201, 3.35,         !- Vertex 3
!        14.2675287654, 7.6371956601, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a1_Partition_4_0_0,  !- Name
0.0101786,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a2_Floor_0_0_0,        !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10025,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        15.70649467, 6.92187836, 0,                !- Vertex 1
!        15.65649467, 6.83527582, 0,                !- Vertex 2
!        14.26752876, 7.63719566, 0,                !- Vertex 3
!        14.43002876, 7.91865392, 0,                !- Vertex 4
!        13.37430229, 8.52817788, 0,                !- Vertex 5
!        14.09539349, 9.77714448, 0,                !- Vertex 6
!        15.15111997, 9.16762052, 0,                !- Vertex 7
!        15.5624034, 8.71885235, 0,                 !- Vertex 8
!        15.90313776, 8.2354423, 0,                 !- Vertex 9
!        16.01453216, 7.61142975, 0;                !- Vertex 10
!
!    ! ground floor, corridor_a2, Floor - 3.998 m2, Surface Area: 3.9985
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       UndergroundFloor:Zone1_Ceiling_1_0_10025,   !- Surface name
!       Ceiling, 2,                                 !- Class and Construction Name
!       UndergroundFloor:Zone1,                     !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Floor_0_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        14.26752876, 7.63719566, 0,                !- Vertex 1
!        15.65649467, 6.83527582, 0,                !- Vertex 2
!        15.70649467, 6.92187836, 0,                !- Vertex 3
!        16.01453216, 7.61142975, 0,                !- Vertex 4
!        15.90313776, 8.2354423, 0,                 !- Vertex 5
!        15.5624034, 8.71885235, 0,                 !- Vertex 6
!        15.15111997, 9.16762052, 0,                !- Vertex 7
!        14.09539349, 9.77714448, 0,                !- Vertex 8
!        13.37430229, 8.52817788, 0,                !- Vertex 9
!        14.43002876, 7.91865392, 0;                !- Vertex 10
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a2_Floor_0_0_0,  !- Name
0.0035986,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a2_Ceiling_1_0_0,      !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, FirstFloor:Office10_Floor_0_0_10026,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.37430229, 8.52817788, 3.35,             !- Vertex 1
!        14.3601867852, 7.9589772028, 3.35,         !- Vertex 2
!        14.40088412, 8.02946705, 3.35,             !- Vertex 3
!        13.4149996228, 8.5986677284, 3.35;         !- Vertex 4
!
!    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.0927
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office10_Floor_0_0_10026,        !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Ceiling_1_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.3601867852, 7.9589772028, 3.35,         !- Vertex 1
!        13.37430229, 8.52817788, 3.35,             !- Vertex 2
!        13.4149996228, 8.5986677284, 3.35,         !- Vertex 3
!        14.40088412, 8.02946705, 3.35;             !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a2_Ceiling_1_0_0,  !- Name
0.0000834,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a2_Ceiling_1_1_0,      !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, FirstFloor:Corridor%b1_Floor_0_0_10027,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.26752876, 7.63719566, 3.35,             !- Vertex 1
!        15.65649467, 6.83527582, 3.35,             !- Vertex 2
!        15.70649467, 6.92187836, 3.35,             !- Vertex 3
!        14.317528761, 7.7237982033, 3.35;          !- Vertex 4
!
!    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 0.1604
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b1_Floor_0_0_10027,     !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Ceiling_1_1_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.65649467, 6.83527582, 3.35,             !- Vertex 1
!        14.26752876, 7.63719566, 3.35,             !- Vertex 2
!        14.317528761, 7.7237982033, 3.35,          !- Vertex 3
!        15.70649467, 6.92187836, 3.35;             !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a2_Ceiling_1_1_0,  !- Name
0.0001443,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a2_Ceiling_1_2_0,      !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Floor_0_0_10028,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       11,                                         !- Number vertices
!        14.317528761, 7.7237982033, 3.35,          !- Vertex 1
!        15.70649467, 6.92187836, 3.35,             !- Vertex 2
!        16.01453216, 7.61142975, 3.35,             !- Vertex 3
!        15.90313776, 8.2354423, 3.35,              !- Vertex 4
!        15.5624034, 8.71885235, 3.35,              !- Vertex 5
!        15.15111997, 9.16762052, 3.35,             !- Vertex 6
!        14.09539349, 9.77714448, 3.35,             !- Vertex 7
!        13.4149996228, 8.5986677284, 3.35,         !- Vertex 8
!        14.40088412, 8.02946705, 3.35,             !- Vertex 9
!        14.3601867852, 7.9589772028, 3.35,         !- Vertex 10
!        14.43002876, 7.91865392, 3.35;             !- Vertex 11
!
!    ! ground floor, corridor_a2, Ceiling - 3.998 m2, Surface Area: 3.7454
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Floor_0_0_10028,     !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Ceiling_1_2_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       11,                                         !- Number vertices
!        15.70649467, 6.92187836, 3.35,             !- Vertex 1
!        14.317528761, 7.7237982033, 3.35,          !- Vertex 2
!        14.43002876, 7.91865392, 3.35,             !- Vertex 3
!        14.3601867852, 7.9589772028, 3.35,         !- Vertex 4
!        14.40088412, 8.02946705, 3.35,             !- Vertex 5
!        13.4149996228, 8.5986677284, 3.35,         !- Vertex 6
!        14.09539349, 9.77714448, 3.35,             !- Vertex 7
!        15.15111997, 9.16762052, 3.35,             !- Vertex 8
!        15.5624034, 8.71885235, 3.35,              !- Vertex 9
!        15.90313776, 8.2354423, 3.35,              !- Vertex 10
!        16.01453216, 7.61142975, 3.35;             !- Vertex 11
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a2_Ceiling_1_2_0,  !- Name
0.0033709,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Corridor%a2_Partition_9_0_0,    !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       GroundFloor:Corridor%a2,                    !- Zone Name
!       Surface, GroundFloor:Office2_Partition_3_0_10029,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.0953934887, 9.7771444794, 0,            !- Vertex 1
!        13.3743022887, 8.5281778841, 0,            !- Vertex 2
!        13.3743022887, 8.5281778841, 3.35,         !- Vertex 3
!        14.0953934887, 9.7771444794, 3.35;         !- Vertex 4
!
!    ! ground floor, corridor_a2, Partition - 4.831 m2 (ground floor, office 2), Surface Area: 2.8513
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       GroundFloor:Office2_Partition_3_0_10029,    !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, GroundFloor:Corridor%a2_Partition_9_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.3743022887, 8.5281778841, 0,            !- Vertex 1
!        14.0953934887, 9.7771444794, 0,            !- Vertex 2
!        14.0953934887, 9.7771444794, 3.35,         !- Vertex 3
!        13.3743022887, 8.5281778841, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Corridor%a2_Partition_9_0_0,  !- Name
0.0085539,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office2_Floor_0_0_0,            !- Surface name
!       Floor, 1,                                   !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, UndergroundFloor:Zone1_Ceiling_1_0_10031,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        13.37430229, 8.52817788, 0,                !- Vertex 1
!        12.71894467, 8.90654878, 0,                !- Vertex 2
!        12.55644467, 8.62509052, 0,                !- Vertex 3
!        10.49826651, 9.81338024, 0,                !- Vertex 4
!        11.89869904, 12.23900055, 0,               !- Vertex 5
!        14.20807279, 12.85779538, 0,               !- Vertex 6
!        15.45752428, 12.13642422, 0;               !- Vertex 7
!
!    ! ground floor, office 2, Floor - 12.398 m2, Surface Area: 12.3982
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       UndergroundFloor:Zone1_Ceiling_1_0_10031,   !- Surface name
!       Ceiling, 2,                                 !- Class and Construction Name
!       UndergroundFloor:Zone1,                     !- Zone Name
!       Surface, GroundFloor:Office2_Floor_0_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        10.49826651, 9.81338024, 0,                !- Vertex 1
!        12.55644467, 8.62509052, 0,                !- Vertex 2
!        12.71894467, 8.90654878, 0,                !- Vertex 3
!        13.37430229, 8.52817788, 0,                !- Vertex 4
!        15.45752428, 12.13642422, 0,               !- Vertex 5
!        14.20807279, 12.85779538, 0,               !- Vertex 6
!        11.89869904, 12.23900055, 0;               !- Vertex 7
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office2_Floor_0_0_0,  !- Name
0.0111584,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office2_Ceiling_1_0_0,          !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, FirstFloor:Office10_Floor_0_0_10032,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       6,                                          !- Number vertices
!        12.55644467, 8.62509052, 3.35,             !- Vertex 1
!        12.71894467, 8.90654878, 3.35,             !- Vertex 2
!        13.37430229, 8.52817788, 3.35,             !- Vertex 3
!        13.4149996228, 8.5986677284, 3.35,         !- Vertex 4
!        12.67458561, 9.02614596, 3.35,             !- Vertex 5
!        12.47138828, 8.67419785, 3.35;             !- Vertex 6
!
!    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 0.1015
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office10_Floor_0_0_10032,        !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, GroundFloor:Office2_Ceiling_1_0_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       6,                                          !- Number vertices
!        13.37430229, 8.52817788, 3.35,             !- Vertex 1
!        12.71894467, 8.90654878, 3.35,             !- Vertex 2
!        12.55644467, 8.62509052, 3.35,             !- Vertex 3
!        12.47138828, 8.67419785, 3.35,             !- Vertex 4
!        12.67458561, 9.02614596, 3.35,             !- Vertex 5
!        13.4149996228, 8.5986677284, 3.35;         !- Vertex 6
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office2_Ceiling_1_0_0,  !- Name
0.0000914,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office2_Ceiling_1_1_0,          !- Surface name
!       Ceiling, 3,                                 !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Surface, FirstFloor:Office9_Floor_0_0_10033,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        10.49826651, 9.81338024, 3.35,             !- Vertex 1
!        12.47138828, 8.67419785, 3.35,             !- Vertex 2
!        12.67458561, 9.02614596, 3.35,             !- Vertex 3
!        13.41499962, 8.59866773, 3.35,             !- Vertex 4
!        15.45752428, 12.13642422, 3.35,            !- Vertex 5
!        14.20807279, 12.85779538, 3.35,            !- Vertex 6
!        11.89869904, 12.23900055, 3.35;            !- Vertex 7
!
!    ! ground floor, office 2, Ceiling - 12.398 m2, Surface Area: 12.2967
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office9_Floor_0_0_10033,         !- Surface name
!       Floor, 4,                                   !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Surface, GroundFloor:Office2_Ceiling_1_1_0, !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        13.41499962, 8.59866773, 3.35,             !- Vertex 1
!        12.67458561, 9.02614596, 3.35,             !- Vertex 2
!        12.47138828, 8.67419785, 3.35,             !- Vertex 3
!        10.49826651, 9.81338024, 3.35,             !- Vertex 4
!        11.89869904, 12.23900055, 3.35,            !- Vertex 5
!        14.20807279, 12.85779538, 3.35,            !- Vertex 6
!        15.45752428, 12.13642422, 3.35;            !- Vertex 7
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office2_Ceiling_1_1_0,  !- Name
0.011067,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 2, Wall - 4.833 m2 - 30.0�, Surface Area: 4.833m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office2_Wall_5_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.4575242844, 12.136424224, 0,            !- Vertex 1
!        14.2080727937, 12.8577953785, 0,           !- Vertex 2
!        14.2080727937, 12.8577953785, 3.35,        !- Vertex 3
!        15.4575242844, 12.136424224, 3.35;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office2_Wall_5_0_0,  !- Name
0.0004833,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 2, Wall - 8.009 m2 - 345.0�, Surface Area: 8.009m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office2_Wall_6_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2080727937, 12.8577953785, 0,           !- Vertex 1
!        11.8986990428, 12.2390005469, 0,           !- Vertex 2
!        11.8986990428, 12.2390005469, 3.35,        !- Vertex 3
!        14.2080727937, 12.8577953785, 3.35;        !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office2_Wall_6_0_0,  !- Name
0.0004328,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! ground floor, office 2, Wall - 9.383 m2 - 300.0�, Surface Area: 9.383m2
!    BuildingSurface:Detailed,                      !- Surface
!       GroundFloor:Office2_Wall_7_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       GroundFloor:Office2,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        11.8986990428, 12.2390005469, 0,           !- Vertex 1
!        10.4982665059, 9.8133802403, 0,            !- Vertex 2
!        10.4982665059, 9.8133802403, 3.35,         !- Vertex 3
!        11.8986990428, 12.2390005469, 3.35;        !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
GroundFloor:Office2_Wall_7_0_0,  !- Name
0.0009383,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! first floor, office 10, Roof - 14.649 m2, Surface Area: 14.649m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Roof_1_0_0,             !- Surface name
!       Roof, 13,                                   !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        8.9277412669, 6.6898205627, 8.25,          !- Vertex 1
!        11.1548580704, 5.3874071704, 8.25,         !- Vertex 2
!        13.1912320509, 5.9342882187, 8.25,         !- Vertex 3
!        14.4008841152, 8.0294670535, 8.25,         !- Vertex 4
!        12.674585613, 9.0261459584, 8.25,          !- Vertex 5
!        12.4713882797, 8.674197853, 8.25,          !- Vertex 6
!        10.4982665059, 9.8133802403, 8.25,         !- Vertex 7
!        8.7809096664, 6.8388309397, 8.25,          !- Vertex 8
!        8.7843630739, 6.748296208, 8.25;           !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Roof_1_0_0,  !- Name
0.0014649,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Wall - 0.759 m2 - 202.2�, Surface Area: 0.759m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Wall_2_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.7843630739, 6.748296208, 3.35,           !- Vertex 1
!        8.9277412669, 6.6898205627, 3.35,          !- Vertex 2
!        8.9277412669, 6.6898205627, 8.25,          !- Vertex 3
!        8.7843630739, 6.748296208, 8.25;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Wall_2_0_0,  !- Name
0.0000759,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Wall - 12.642 m2 - 210.3�, Surface Area: 12.642m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Wall_3_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.9277412669, 6.6898205627, 3.35,          !- Vertex 1
!        11.1548580704, 5.3874071704, 3.35,         !- Vertex 2
!        11.1548580704, 5.3874071704, 8.25,         !- Vertex 3
!        8.9277412669, 6.6898205627, 8.25;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Wall_3_0_0,  !- Name
0.0012642,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Wall - 10.332 m2 - 165.0�, Surface Area: 10.332m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Wall_4_0_0,             !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        11.1548580704, 5.3874071704, 3.35,         !- Vertex 1
!        13.1912320509, 5.9342882187, 3.35,         !- Vertex 2
!        13.1912320509, 5.9342882187, 8.25,         !- Vertex 3
!        11.1548580704, 5.3874071704, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Wall_4_0_0,  !- Name
0.0010332,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Partition_5_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, FirstFloor:Corridor%b1_Partition_5_0_10034,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.1912320528, 5.9342882219, 3.35,         !- Vertex 1
!        14.2476867828, 7.7641214902, 3.35,         !- Vertex 2
!        14.2476867828, 7.7641214902, 8.25,         !- Vertex 3
!        13.1912320528, 5.9342882219, 8.25;         !- Vertex 4
!
!    ! first floor, office 10, Partition - 10.353 m2 (first floor, corridor_b1), Surface Area: 8.3733
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b1_Partition_5_0_10034, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Surface, FirstFloor:Office10_Partition_5_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2476867828, 7.7641214902, 3.35,         !- Vertex 1
!        13.1912320528, 5.9342882219, 3.35,         !- Vertex 2
!        13.1912320528, 5.9342882219, 8.25,         !- Vertex 3
!        14.2476867828, 7.7641214902, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Partition_5_0_0,  !- Name
0.0251198,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Partition_6_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_10_0_10036,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2476867828, 7.7641214902, 3.35,         !- Vertex 1
!        14.4008841128, 8.0294670493, 3.35,         !- Vertex 2
!        14.4008841128, 8.0294670493, 8.25,         !- Vertex 3
!        14.2476867828, 7.7641214902, 8.25;         !- Vertex 4
!
!    ! first floor, office 10, Partition - 1.501 m2 (first floor, corridor_b2), Surface Area: 1.5013
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_10_0_10036,!- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office10_Partition_6_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.4008841128, 8.0294670493, 3.35,         !- Vertex 1
!        14.2476867828, 7.7641214902, 3.35,         !- Vertex 2
!        14.2476867828, 7.7641214902, 8.25,         !- Vertex 3
!        14.4008841128, 8.0294670493, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Partition_6_0_0,  !- Name
0.004504,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Partition_7_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_9_0_10037,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.4008841118, 8.0294670555, 3.35,         !- Vertex 1
!        13.414999623, 8.5986677305, 3.35,          !- Vertex 2
!        13.414999623, 8.5986677305, 8.25,          !- Vertex 3
!        14.4008841118, 8.0294670555, 8.25;         !- Vertex 4
!
!    ! first floor, office 10, Partition - 5.578 m2 (first floor, corridor_b2), Surface Area: 5.5782
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_9_0_10037, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office10_Partition_7_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.414999623, 8.5986677305, 3.35,          !- Vertex 1
!        14.4008841118, 8.0294670555, 3.35,         !- Vertex 2
!        14.4008841118, 8.0294670555, 8.25,         !- Vertex 3
!        13.414999623, 8.5986677305, 8.25;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Partition_7_0_0,  !- Name
0.0167345,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Partition_8_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, FirstFloor:Office9_Partition_2_0_10038,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.414999623, 8.5986677305, 3.35,          !- Vertex 1
!        12.6745856095, 9.0261459605, 3.35,         !- Vertex 2
!        12.6745856095, 9.0261459605, 8.25,         !- Vertex 3
!        13.414999623, 8.5986677305, 8.25;          !- Vertex 4
!
!    ! first floor, office 10, Partition - 4.189 m2 (first floor, office 9), Surface Area: 4.1893
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office9_Partition_2_0_10038,     !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Surface, FirstFloor:Office10_Partition_8_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.6745856095, 9.0261459605, 3.35,         !- Vertex 1
!        13.414999623, 8.5986677305, 3.35,          !- Vertex 2
!        13.414999623, 8.5986677305, 8.25,          !- Vertex 3
!        12.6745856095, 9.0261459605, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Partition_8_0_0,  !- Name
0.0125679,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Partition_9_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, FirstFloor:Office9_Partition_9_0_10039,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.6745856108, 9.0261459545, 3.35,         !- Vertex 1
!        12.4713882808, 8.674197855, 3.35,          !- Vertex 2
!        12.4713882808, 8.674197855, 8.25,          !- Vertex 3
!        12.6745856108, 9.0261459545, 8.25;         !- Vertex 4
!
!    ! first floor, office 10, Partition - 1.991 m2 (first floor, office 9), Surface Area: 1.9913
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office9_Partition_9_0_10039,     !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Surface, FirstFloor:Office10_Partition_9_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.4713882808, 8.674197855, 3.35,          !- Vertex 1
!        12.6745856108, 9.0261459545, 3.35,         !- Vertex 2
!        12.6745856108, 9.0261459545, 8.25,         !- Vertex 3
!        12.4713882808, 8.674197855, 8.25;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Partition_9_0_0,  !- Name
0.005974,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Partition_10_0_0,       !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Surface, FirstFloor:Office9_Partition_8_0_10040,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        12.4713882763, 8.674197855, 3.35,          !- Vertex 1
!        10.4982665064, 9.81338024, 3.35,           !- Vertex 2
!        10.4982665064, 9.81338024, 8.25,           !- Vertex 3
!        12.4713882763, 8.674197855, 8.25;          !- Vertex 4
!
!    ! first floor, office 10, Partition - 11.164 m2 (first floor, office 9), Surface Area: 11.1640
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office9_Partition_8_0_10040,     !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Surface, FirstFloor:Office10_Partition_10_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.4982665064, 9.81338024, 3.35,           !- Vertex 1
!        12.4713882763, 8.674197855, 3.35,          !- Vertex 2
!        12.4713882763, 8.674197855, 8.25,          !- Vertex 3
!        10.4982665064, 9.81338024, 8.25;           !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Partition_10_0_0,  !- Name
0.033492,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Wall - 16.830 m2 - 300.0�, Surface Area: 16.830m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Wall_11_0_0,            !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        10.4982665059, 9.8133802403, 3.35,         !- Vertex 1
!        8.7809096664, 6.8388309397, 3.35,          !- Vertex 2
!        8.7809096664, 6.8388309397, 8.25,          !- Vertex 3
!        10.4982665059, 9.8133802403, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Wall_11_0_0,  !- Name
0.0014485,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 10, Wall - 0.444 m2 - 267.8�, Surface Area: 0.444m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office10_Wall_12_0_0,            !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office10,                        !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        8.7809096664, 6.8388309397, 3.35,          !- Vertex 1
!        8.7843630739, 6.748296208, 3.35,           !- Vertex 2
!        8.7843630739, 6.748296208, 8.25,           !- Vertex 3
!        8.7809096664, 6.8388309397, 8.25;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office10_Wall_12_0_0,  !- Name
0.0000444,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! first floor, office 8, Roof - 16.080 m2, Surface Area: 16.080m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Roof_1_0_0,              !- Surface name
!       Roof, 13,                                   !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       10,                                         !- Number vertices
!        15.7064946704, 6.9218783613, 8.25,         !- Vertex 1
!        16.0754485836, 6.7088627202, 8.25,         !- Vertex 2
!        18.351227621, 7.3200375032, 8.25,          !- Vertex 3
!        19.7133584142, 9.6793172435, 8.25,         !- Vertex 4
!        15.4575242844, 12.136424224, 8.25,         !- Vertex 5
!        14.0953934912, 9.7771444837, 8.25,         !- Vertex 6
!        15.1511199662, 9.1676205192, 8.25,         !- Vertex 7
!        15.5624033969, 8.7188523464, 8.25,         !- Vertex 8
!        15.9031377607, 8.2354422953, 8.25,         !- Vertex 9
!        16.0145321592, 7.6114297546, 8.25;         !- Vertex 10
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Roof_1_0_0,  !- Name
0.001608,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Wall - 11.546 m2 - 165.0�, Surface Area: 11.546m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Wall_2_0_0,              !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        16.0754485836, 6.7088627202, 3.35,         !- Vertex 1
!        18.351227621, 7.3200375032, 3.35,          !- Vertex 2
!        18.351227621, 7.3200375032, 8.25,          !- Vertex 3
!        16.0754485836, 6.7088627202, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Wall_2_0_0,  !- Name
0.0011546,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Wall - 13.349 m2 - 120.0�, Surface Area: 13.349m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Wall_3_0_0,              !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        18.351227621, 7.3200375032, 3.35,          !- Vertex 1
!        19.7133584142, 9.6793172435, 3.35,         !- Vertex 2
!        19.7133584142, 9.6793172435, 8.25,         !- Vertex 3
!        18.351227621, 7.3200375032, 8.25;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Wall_3_0_0,  !- Name
0.0013027,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Wall - 24.080 m2 - 30.0�, Surface Area: 24.080m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Wall_4_0_0,              !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        19.7133584142, 9.6793172435, 3.35,         !- Vertex 1
!        15.4575242844, 12.136424224, 3.35,         !- Vertex 2
!        15.4575242844, 12.136424224, 8.25,         !- Vertex 3
!        19.7133584142, 9.6793172435, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Wall_4_0_0,  !- Name
0.0021734,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_5_0_0,         !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Office9_Partition_4_0_10041,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.4575242837, 12.1364242229, 3.35,        !- Vertex 1
!        14.0953934937, 9.777144488, 3.35,          !- Vertex 2
!        14.0953934937, 9.777144488, 8.25,          !- Vertex 3
!        15.4575242837, 12.1364242229, 8.25;        !- Vertex 4
!
!    ! first floor, office 8, Partition - 13.349 m2 (first floor, office 9), Surface Area: 13.3489
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office9_Partition_4_0_10041,     !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Surface, FirstFloor:Office8_Partition_5_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.0953934937, 9.777144488, 3.35,          !- Vertex 1
!        15.4575242837, 12.1364242229, 3.35,        !- Vertex 2
!        15.4575242837, 12.1364242229, 8.25,        !- Vertex 3
!        14.0953934937, 9.777144488, 8.25;          !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_5_0_0,  !- Name
0.0400466,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_6_0_0,         !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_7_0_10042,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.0953934931, 9.7771444826, 3.35,         !- Vertex 1
!        15.1511199689, 9.1676205176, 3.35,         !- Vertex 2
!        15.1511199689, 9.1676205176, 8.25,         !- Vertex 3
!        14.0953934931, 9.7771444826, 8.25;         !- Vertex 4
!
!    ! first floor, office 8, Partition - 5.973 m2 (first floor, corridor_b2), Surface Area: 3.9933
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_7_0_10042, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office8_Partition_6_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.1511199689, 9.1676205176, 3.35,         !- Vertex 1
!        14.0953934931, 9.7771444826, 3.35,         !- Vertex 2
!        14.0953934931, 9.7771444826, 8.25,         !- Vertex 3
!        15.1511199689, 9.1676205176, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_6_0_0,  !- Name
0.01198,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_7_0_0,         !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_6_0_10044,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.1511199636, 9.167620522, 3.35,          !- Vertex 1
!        15.5624033988, 8.7188523444, 3.35,         !- Vertex 2
!        15.5624033988, 8.7188523444, 8.25,         !- Vertex 3
!        15.1511199636, 9.167620522, 8.25;          !- Vertex 4
!
!    ! first floor, office 8, Partition - 2.983 m2 (first floor, corridor_b2), Surface Area: 2.9828
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_6_0_10044, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office8_Partition_7_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.5624033988, 8.7188523444, 3.35,         !- Vertex 1
!        15.1511199636, 9.167620522, 3.35,          !- Vertex 2
!        15.1511199636, 9.167620522, 8.25,          !- Vertex 3
!        15.5624033988, 8.7188523444, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_7_0_0,  !- Name
0.0089483,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_8_0_0,         !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_5_0_10045,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.5624033953, 8.7188523487, 3.35,         !- Vertex 1
!        15.9031377603, 8.2354422959, 3.35,         !- Vertex 2
!        15.9031377603, 8.2354422959, 8.25,         !- Vertex 3
!        15.5624033953, 8.7188523487, 8.25;         !- Vertex 4
!
!    ! first floor, office 8, Partition - 2.898 m2 (first floor, corridor_b2), Surface Area: 2.8980
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_5_0_10045, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office8_Partition_8_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.9031377603, 8.2354422959, 3.35,         !- Vertex 1
!        15.5624033953, 8.7188523487, 3.35,         !- Vertex 2
!        15.5624033953, 8.7188523487, 8.25,         !- Vertex 3
!        15.9031377603, 8.2354422959, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_8_0_0,  !- Name
0.008694,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_9_0_0,         !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_4_0_10046,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.90313776, 8.2354422993, 3.35,           !- Vertex 1
!        16.0145321592, 7.6114297546, 3.35,         !- Vertex 2
!        16.0145321592, 7.6114297546, 8.25,         !- Vertex 3
!        15.90313776, 8.2354422993, 8.25;           !- Vertex 4
!
!    ! first floor, office 8, Partition - 3.106 m2 (first floor, corridor_b2), Surface Area: 3.1060
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_4_0_10046, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office8_Partition_9_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        16.0145321592, 7.6114297546, 3.35,         !- Vertex 1
!        15.90313776, 8.2354422993, 3.35,           !- Vertex 2
!        15.90313776, 8.2354422993, 8.25,           !- Vertex 3
!        16.0145321592, 7.6114297546, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_9_0_0,  !- Name
0.009318,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_10_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_3_0_10047,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        16.0145321609, 7.6114297584, 3.35,         !- Vertex 1
!        15.7064946692, 6.9218783586, 3.35,         !- Vertex 2
!        15.7064946692, 6.9218783586, 8.25,         !- Vertex 3
!        16.0145321609, 7.6114297584, 8.25;         !- Vertex 4
!
!    ! first floor, office 8, Partition - 3.701 m2 (first floor, corridor_b2), Surface Area: 3.7006
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_3_0_10047, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office8_Partition_10_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.7064946692, 6.9218783586, 3.35,         !- Vertex 1
!        16.0145321609, 7.6114297584, 3.35,         !- Vertex 2
!        16.0145321609, 7.6114297584, 8.25,         !- Vertex 3
!        15.7064946692, 6.9218783586, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_10_0_0,  !- Name
0.0111018,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office8_Partition_11_0_0,        !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Office8,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b1_Partition_3_0_10048,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.7064946719, 6.9218783605, 3.35,         !- Vertex 1
!        16.0754485832, 6.7088627205, 3.35,         !- Vertex 2
!        16.0754485832, 6.7088627205, 8.25,         !- Vertex 3
!        15.7064946719, 6.9218783605, 8.25;         !- Vertex 4
!
!    ! first floor, office 8, Partition - 2.088 m2 (first floor, corridor_b1), Surface Area: 2.0876
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b1_Partition_3_0_10048, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Surface, FirstFloor:Office8_Partition_11_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        16.0754485832, 6.7088627205, 3.35,         !- Vertex 1
!        15.7064946719, 6.9218783605, 3.35,         !- Vertex 2
!        15.7064946719, 6.9218783605, 8.25,         !- Vertex 3
!        16.0754485832, 6.7088627205, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office8_Partition_11_0_0,  !- Name
0.0062627,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! first floor, corridor_b1, Roof - 2.230 m2, Surface Area: 2.230m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Corridor%b1_Roof_1_0_0,          !- Surface name
!       Roof, 13,                                   !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       3,                                          !- Number vertices
!        13.1912320509, 5.9342882187, 8.25,         !- Vertex 1
!        16.0754485836, 6.7088627202, 8.25,         !- Vertex 2
!        14.2476867818, 7.7641214885, 8.25;         !- Vertex 3
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
0.000223,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, corridor_b1, Wall - 14.633 m2 - 165.0�, Surface Area: 14.633m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Corridor%b1_Wall_2_0_0,          !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.1912320509, 5.9342882187, 3.35,         !- Vertex 1
!        16.0754485836, 6.7088627202, 3.35,         !- Vertex 2
!        16.0754485836, 6.7088627202, 8.25,         !- Vertex 3
!        13.1912320509, 5.9342882187, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Corridor%b1_Wall_2_0_0,  !- Name
0.0014633,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Corridor%b1_Partition_4_0_0,     !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b1,                     !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_2_0_10049,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.7064946719, 6.9218783605, 3.35,         !- Vertex 1
!        14.2476867784, 7.7641214905, 3.35,         !- Vertex 2
!        14.2476867784, 7.7641214905, 8.25,         !- Vertex 3
!        15.7064946719, 6.9218783605, 8.25;         !- Vertex 4
!
!    ! first floor, corridor_b1, Partition - 8.254 m2 (first floor, corridor_b2), Surface Area: 6.2740
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Corridor%b2_Partition_2_0_10049, !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Corridor%b1_Partition_4_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2476867784, 7.7641214905, 3.35,         !- Vertex 1
!        15.7064946719, 6.9218783605, 3.35,         !- Vertex 2
!        15.7064946719, 6.9218783605, 8.25,         !- Vertex 3
!        14.2476867784, 7.7641214905, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Corridor%b1_Partition_4_0_0,  !- Name
0.0188219,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! first floor, corridor_b2, Roof - 3.764 m2, Surface Area: 3.764m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Corridor%b2_Roof_1_0_0,          !- Surface name
!       Roof, 13,                                   !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       9,                                          !- Number vertices
!        14.2476867818, 7.7641214885, 8.25,         !- Vertex 1
!        15.7064946704, 6.9218783613, 8.25,         !- Vertex 2
!        16.0145321592, 7.6114297546, 8.25,         !- Vertex 3
!        15.9031377607, 8.2354422953, 8.25,         !- Vertex 4
!        15.5624033969, 8.7188523464, 8.25,         !- Vertex 5
!        15.1511199662, 9.1676205192, 8.25,         !- Vertex 6
!        14.0953934912, 9.7771444837, 8.25,         !- Vertex 7
!        13.4149996211, 8.5986677315, 8.25,         !- Vertex 8
!        14.4008841152, 8.0294670535, 8.25;         !- Vertex 9
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
0.0003764,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Corridor%b2_Partition_8_0_0,     !- Surface name
!       Wall, 7,                                    !- Class and Construction Name
!       FirstFloor:Corridor%b2,                     !- Zone Name
!       Surface, FirstFloor:Office9_Partition_3_0_10051,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.0953934937, 9.777144488, 3.35,          !- Vertex 1
!        13.4149996187, 8.5986677274, 3.35,         !- Vertex 2
!        13.4149996187, 8.5986677274, 8.25,         !- Vertex 3
!        14.0953934937, 9.777144488, 8.25;          !- Vertex 4
!
!    ! first floor, corridor_b2, Partition - 6.668 m2 (first floor, office 9), Surface Area: 4.6879
!    BuildingSurface:Detailed,                      !- Surface reverse definition
!       FirstFloor:Office9_Partition_3_0_10051,     !- Surface name
!       Wall, 8,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Surface, FirstFloor:Corridor%b2_Partition_8_0_0,   !- Outside Face Environment
!       NoSun,                                      !- Sun Exposure
!       NoWind,                                     !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       4,                                          !- Number vertices
!        13.4149996187, 8.5986677274, 3.35,         !- Vertex 1
!        14.0953934937, 9.777144488, 3.35,          !- Vertex 2
!        14.0953934937, 9.777144488, 8.25,          !- Vertex 3
!        13.4149996187, 8.5986677274, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Corridor%b2_Partition_8_0_0,  !- Name
0.0140636,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.75,                    !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!
!    ! first floor, office 9, Roof - 12.297 m2, Surface Area: 12.297m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office9_Roof_1_0_0,              !- Surface name
!       Roof, 13,                                   !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       0,                                          !- View Factor to Ground
!       7,                                          !- Number vertices
!        10.4982665059, 9.8133802403, 8.25,         !- Vertex 1
!        12.4713882797, 8.674197853, 8.25,          !- Vertex 2
!        12.674585613, 9.0261459584, 8.25,          !- Vertex 3
!        13.4149996211, 8.5986677315, 8.25,         !- Vertex 4
!        15.4575242844, 12.136424224, 8.25,         !- Vertex 5
!        14.2080727937, 12.8577953785, 8.25,        !- Vertex 6
!        11.8986990428, 12.2390005469, 8.25;        !- Vertex 7
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office9_Roof_1_0_0,  !- Name
0.0012297,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 9, Wall - 7.069 m2 - 30.0�, Surface Area: 7.069m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office9_Wall_5_0_0,              !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        15.4575242844, 12.136424224, 3.35,         !- Vertex 1
!        14.2080727937, 12.8577953785, 3.35,        !- Vertex 2
!        14.2080727937, 12.8577953785, 8.25,        !- Vertex 3
!        15.4575242844, 12.136424224, 8.25;         !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office9_Wall_5_0_0,  !- Name
0.0007069,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 9, Wall - 11.715 m2 - 345.0�, Surface Area: 11.715m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office9_Wall_6_0_0,              !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        14.2080727937, 12.8577953785, 3.35,        !- Vertex 1
!        11.8986990428, 12.2390005469, 3.35,        !- Vertex 2
!        11.8986990428, 12.2390005469, 8.25,        !- Vertex 3
!        14.2080727937, 12.8577953785, 8.25;        !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office9_Wall_6_0_0,  !- Name
0.000937,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions

!
!    ! first floor, office 9, Wall - 13.724 m2 - 300.0�, Surface Area: 13.724m2
!    BuildingSurface:Detailed,                      !- Surface
!       FirstFloor:Office9_Wall_7_0_0,              !- Surface name
!       Wall, 5,                                    !- Class and Construction Name
!       FirstFloor:Office9,                         !- Zone Name
!       Outdoors, ,                                 !- Outside Face Environment
!       SunExposed,                                 !- Sun Exposure
!       WindExposed,                                !- Wind Exposure
!       .5,                                         !- View Factor to Ground
!       4,                                          !- Number vertices
!        11.8986990428, 12.2390005469, 3.35,        !- Vertex 1
!        10.4982665059, 9.8133802403, 3.35,         !- Vertex 2
!        10.4982665059, 9.8133802403, 8.25,         !- Vertex 3
!        11.8986990428, 12.2390005469, 8.25;        !- Vertex 4
AirflowNetwork:MultiZone:Surface:Crack,
FirstFloor:Office9_Wall_7_0_0,  !- Name
0.0013724,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
0.7,                     !- Air Mass Flow Exponent {dimensionless}
Reference Crack Conditions;  !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========


AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Partition_5_0_0_0_0_0_Door,  !- Name
0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_7_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_8_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_7_0_0_0_0_0_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_8_0_0_0_0_0_Win,  !- Name
0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Office5%6_Wall_12_0_0_0_0_0_Door,  !- Name
0.0018,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.66,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Wc_Wall_6_0_0_0_0_0_Door,  !- Name
0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block1:Elevat%corridor0_Wall_7_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office12_Wall_3_0_0_0_0_0_Door,  !- Name
0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office12_Partition_7_0_0_0_0_0_Door,  !- Name
0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Elevat%corridor1_Partition_2_0_0_0_0_0_Door,  !- Name
0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Elevat%corridor1_Wall_6_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_5_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Partition_11_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office13_Wall_9_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
Block2:Office13_Wall_10_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
