0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone3_Partition_3_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone3_Partition_5_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone3_Partition_6_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone5_Partition_3_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone2_Partition_3_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone2_Partition_4_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Zone1_Partition_8_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
1,                       !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office9_Partition_3_0_0_0_0_0_Door_10053,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office10_Partition_5_0_0_0_0_0_Door,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Office8_Partition_6_0_0_0_0_0_Door,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office1_Partition_6_0_0_0_0_0_Door,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office2_Partition_3_0_0_0_0_0_Door_10031,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Office3_Partition_4_0_0_0_0_0_Door,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
GroundFloor:Corridor%a1_Partition_4_0_0_0_0_0_Door,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
FirstFloor:Corridor%b1_Partition_4_0_0_0_0_0_Door,  !- Name
0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
1,                       !- Type of Rectanguler Large Vertical Opening (LVO)
0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
2,                       !- Number of Sets of Opening Factor Data
0,                       !- Opening Factor 1 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
0,                       !- Width Factor for Opening Factor 1 {dimensionless}
1,                       !- Height Factor for Opening Factor 1 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
1,                       !- Opening Factor 2 {dimensionless}
0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
1,                       !- Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
0,                       !- Opening Factor 3 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
0,                       !- Width Factor for Opening Factor 3 {dimensionless}
0,                       !- Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
0,                       !- Opening Factor 4 {dimensionless}
0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
0,                       !- Width Factor for Opening Factor 4 {dimensionless}
0,                       !- Height Factor for Opening Factor 4 {dimensionless}
0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========

AirflowNetwork:MultiZone:Component:HorizontalOpening,
FirstFloor:Zone1_Floor_0_0_0_0_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
90.0,                    !- Sloping Plane Angle {deg}
0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:HorizontalOpening,
FirstFloor:Zone1_Floor_0_0_0_1_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
90.0,                    !- Sloping Plane Angle {deg}
0.65;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:Component:HorizontalOpening,
FirstFloor:Zone1_Floor_0_0_0_2_0_0_Hole,  !- Name
0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
90.0,                    !- Sloping Plane Angle {deg}
0.65;                    !- Discharge Coefficient {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========


AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_2_0_0,  !- Name
2.23,                    !- External Node Height {m}
Block1:Office4_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
2.31,                    !- External Node Height {m}
Block1:Office4_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0,  !- Name
2.23,                    !- External Node Height {m}
Block1:Office4_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
2.32,                    !- External Node Height {m}
Block1:Office4_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
1,                       !- External Node Height {m}
Block1:Office4_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
3.3,                     !- External Node Height {m}
Block1:Office4_Wall_3_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
1.98,                    !- External Node Height {m}
Block1:Office4_Wall_3_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
1.98,                    !- External Node Height {m}
Block1:Office4_Wall_3_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
1.98,                    !- External Node Height {m}
Block1:Office4_Wall_3_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
2.32,                    !- External Node Height {m}
Block1:Office4_Wall_3_0_0_6_0_6_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_14_0_0,  !- Name
2.23,                    !- External Node Height {m}
Block1:Office4_Wall_14_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
2.32,                    !- External Node Height {m}
Block1:Office4_Wall_14_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0,  !- Name
2.23,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
1.04,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
2.02,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
2.02,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
2.02,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
3.29,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
1.04,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
2.02,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_6_0_6_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
2.02,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_7_0_7_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
3.29,                    !- External Node Height {m}
Block1:Office5%6_Wall_2_0_0_8_0_8_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Wc_Wall_2_0_0,    !- Name
2.23,                    !- External Node Height {m}
Block1:Wc_Wall_2_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Wc_Wall_7_0_0,    !- Name
2.23,                    !- External Node Height {m}
Block1:Wc_Wall_7_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
2.23,                    !- External Node Height {m}
Block1:Elevat%corridor0_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
2.23,                    !- External Node Height {m}
Block1:Elevat%corridor0_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office12_Roof_1_0_0,  !- Name
9.94,                    !- External Node Height {m}
Block2:Office12_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office12_Wall_4_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Office12_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office12_Wall_5_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Office12_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
7.23,                    !- External Node Height {m}
Block2:Office12_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
7.02,                    !- External Node Height {m}
Block2:Office12_Wall_5_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
7.68,                    !- External Node Height {m}
Block2:Office12_Wall_5_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
9.79,                    !- External Node Height {m}
Block2:Elevat%corridor1_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Elevat%corridor1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Elevat%corridor1_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Roof_1_0_0,  !- Name
9.43,                    !- External Node Height {m}
Block2:Office11_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_13_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Office11_Wall_13_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
7.64,                    !- External Node Height {m}
Block2:Office11_Wall_13_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
6.3,                     !- External Node Height {m}
Block2:Office11_Wall_13_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
6.32,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
7.63,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
6.32,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
7.63,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
6.32,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
7.63,                    !- External Node Height {m}
Block2:Office11_Wall_14_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office13_Roof_1_0_0,  !- Name
9.79,                    !- External Node Height {m}
Block2:Office13_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office13_Wall_5_0_0,  !- Name
8.03,                    !- External Node Height {m}
Block2:Office13_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
6.3,                     !- External Node Height {m}
Block2:Office13_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
7.64,                    !- External Node Height {m}
Block2:Office13_Wall_5_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
6.3,                     !- External Node Height {m}
Block2:Office13_Wall_5_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
7.64,                    !- External Node Height {m}
Block2:Office13_Wall_5_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name


AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Roof_1_0_0,  !- Name
8.82,                    !- External Node Height {m}
FirstFloor:Zone7_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_2_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
6.65,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_3_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
7.03,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_5_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_6_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
4.93,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone7_Wall_7_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone7_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone3_Roof_1_0_0,  !- Name
9.19,                    !- External Node Height {m}
FirstFloor:Zone3_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone6_Roof_1_0_0,  !- Name
9.19,                    !- External Node Height {m}
FirstFloor:Zone6_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone6_Wall_5_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone6_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone6_Wall_6_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone6_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
6.09,                    !- External Node Height {m}
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0,  !- Name
7.84,                    !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone2_Roof_1_0_0,  !- Name
9.8,                     !- External Node Height {m}
FirstFloor:Zone2_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone2_Wall_5_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone2_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Roof_1_0_0,  !- Name
8.82,                    !- External Node Height {m}
FirstFloor:Zone1_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_3_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
4.79,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
4.79,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
4.79,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
4.85,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
5.04,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
5.23,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
5.42,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
5.8,                     !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
6.15,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_5_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
6.35,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
5.37,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone1_Wall_6_0_0,  !- Name
7.13,                    !- External Node Height {m}
FirstFloor:Zone1_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0,  !- Name
9.8,                     !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
11.03,                   !- External Node Height {m}
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_2_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
3.23,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_3_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
3.47,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_5_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_6_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
0.73,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
3.47,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone7_Wall_7_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone7_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone6_Wall_5_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone6_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone6_Wall_6_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone6_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
3.8,                     !- External Node Height {m}
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone2_Wall_5_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone2_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_3_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
3.83,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
1.79,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
3.83,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
1.8,                     !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
3.83,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
3.67,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
3.93,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
4.2,                     !- External Node Height {m}
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_5_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
3.08,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Zone1_Wall_6_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Zone1_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_10_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office3_Wall_10_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
1.4,                     !- External Node Height {m}
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
1.4,                     !- External Node Height {m}
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
3.08,                    !- External Node Height {m}
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
3.08,                    !- External Node Height {m}
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_11_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office3_Wall_11_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office3_Wall_12_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office3_Wall_12_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_3_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office1_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
2.24,                    !- External Node Height {m}
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_4_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office1_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
1.4,                     !- External Node Height {m}
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
1.4,                     !- External Node Height {m}
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
3,                       !- External Node Height {m}
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
3,                       !- External Node Height {m}
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_5_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office2_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_6_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office2_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
1.33,                    !- External Node Height {m}
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
1.33,                    !- External Node Height {m}
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
2.93,                    !- External Node Height {m}
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
2.93,                    !- External Node Height {m}
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
GroundFloor:Office2_Wall_7_0_0,  !- Name
2.23,                    !- External Node Height {m}
GroundFloor:Office2_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office10_Roof_1_0_0,  !- Name
9.28,                    !- External Node Height {m}
FirstFloor:Office10_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office10_Wall_2_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office10_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office10_Wall_11_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office10_Wall_11_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
7.39,                    !- External Node Height {m}
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
7.39,                    !- External Node Height {m}
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office10_Wall_12_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office10_Wall_12_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Roof_1_0_0,  !- Name
9.17,                    !- External Node Height {m}
FirstFloor:Office8_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Wall_3_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office8_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
8.21,                    !- External Node Height {m}
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
7.77,                    !- External Node Height {m}
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Wall_4_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office8_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
7.39,                    !- External Node Height {m}
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
7.39,                    !- External Node Height {m}
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
12.38,                   !- External Node Height {m}
FirstFloor:Corridor%b1_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
9.28,                    !- External Node Height {m}
FirstFloor:Corridor%b2_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office9_Roof_1_0_0,  !- Name
9.63,                    !- External Node Height {m}
FirstFloor:Office9_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office9_Wall_5_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office9_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office9_Wall_6_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office9_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
7.4,                     !- External Node Height {m}
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
7.4,                     !- External Node Height {m}
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
FirstFloor:Office9_Wall_7_0_0,  !- Name
7.73,                    !- External Node Height {m}
FirstFloor:Office9_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
Cp Data,                 !- Name
0,                       !- Wind Direction 1 {deg}
45,                      !- Wind Direction 2 {deg}
90,                      !- Wind Direction 3 {deg}
135,                     !- Wind Direction 4 {deg}
180,                     !- Wind Direction 5 {deg}
225,                     !- Wind Direction 6 {deg}
270,                     !- Wind Direction 7 {deg}
315;                     !- Wind Direction 8 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========


AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2499,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.167,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1997,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3003,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.033,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3001;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_2_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2499,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.167,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1997,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3003,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.033,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3001;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_4_0_4_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_5_0_5_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_3_0_0_6_0_6_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0585,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1415,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_7_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_8_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2211,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1385,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3298,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2605,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2895,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3202,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0615,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2789;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0319,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3165,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3005,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2495,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3335,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1681,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1989;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_14_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office4_Wall_14_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_4_0_4_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_5_0_5_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_6_0_6_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_7_0_7_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_2_0_0_8_0_8_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3811,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.0748,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3032,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3405,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2095,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3468,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2748,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1189;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3389,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1611,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2185,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3398,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2305,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3195,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3102,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0185;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_7_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_8_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0985,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3989,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1011,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2985,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3498,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2005,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3495,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3002;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0081,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3189,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1811,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1919,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3365,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2405,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3095,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3135;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_11_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.1148,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.2389,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2611,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.0852,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3232,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2805,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2695,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3268;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_12_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Office5%6_Wall_12_0_0_0_0_0_Door,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Wc_Wall_2_0_0,    !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Wc_Wall_6_0_0,    !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Wc_Wall_6_0_0_0_0_0_Door,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Wc_Wall_7_0_0,    !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3186,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2942,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2558,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3314,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1511,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2117,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2883,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0489;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0585,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1415,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2019,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1736,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.3264,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.0019,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3123,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3132,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3377;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_7_0_0_0_0_0_Hole,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3098,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3205,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2295,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3402,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2215,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1589,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3411,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0215;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2719,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3465,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2105,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3395,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3035,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.0719,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3789,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1211;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block1:Elevat%corridor0_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.1652,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3332,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2505,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2995,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3168,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0348,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2989,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2011;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.1148,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.2389,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2611,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.0852,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3232,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2805,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2695,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3268;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_3_0_0_0_0_0_Door,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3014,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0315,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3007,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2493,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1685,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1986;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3186,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2942,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2558,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3314,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1511,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2117,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2883,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0489;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_5_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_5_0_0_1_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_5_0_0_2_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0986,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3989,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1011,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3498,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2005,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3495,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3002;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office12_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0081,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3189,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1811,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1919,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3365,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2405,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3095,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3135;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2019,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1736,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.3264,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.0019,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3123,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3132,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3377;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_6_0_0_0_0_0_Hole,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2993,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0343,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3168,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2996,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2504,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3332,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1657,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2007;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3095,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3216,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2284,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3405,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2244,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1567,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3433,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0244;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2719,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3465,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2105,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3395,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3035,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.0719,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3789,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1211;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.1652,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3332,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2505,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2995,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3168,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0348,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2989,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2011;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Elevat%corridor1_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0586,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1414,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0586,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3198,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2905,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2595,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3302,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1414,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2189,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2811;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_5_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0481,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3065,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3305,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2195,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3435,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2481,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1389,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3611;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1411,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2452,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3432,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2205,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3295,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3068,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.0452,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3589;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2211,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1386,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3298,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2605,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2895,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3202,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0614,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2789;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0319,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3165,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3005,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2495,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3335,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1681,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1989;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3811,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.0748,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3032,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3405,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2095,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3468,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2748,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1189;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3389,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1611,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2186,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3398,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2305,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3195,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3102,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0186;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_13_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_13_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_13_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0_4_0_4_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office11_Wall_14_0_0_5_0_5_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.0986,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3989,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1011,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3498,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2005,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3495,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3002;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_5_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_5_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_5_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_5_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3389,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1611,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2186,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3398,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2305,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3195,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3102,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0186;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_9_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2589,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.2411,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1119,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3265,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2705,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2795,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3235,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0881;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Block2:Office13_Wall_10_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.1789,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3211,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0052,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3132,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3105,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2395,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3368,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1948;                  !- Wind Pressure Coefficient Value 8 {dimensionless}


AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_3_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3159,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3024,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2476,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3341,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.173,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1952,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3048,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.027;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone7_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.262,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3293,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1347,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.224,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
0.276,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0653,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3207,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.288;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone3_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone3_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1675,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1994,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3006,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0325,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3003;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone3_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone6_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone6_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone6_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.315,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3049,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2451,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.335,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1799,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1901,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3099,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0201;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone6_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_1_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_2_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_3_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_4_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_5_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_6_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_7_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_8_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_9_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_10_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_11_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Roof_1_0_0_12_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2224,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1582,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.3418,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.0224,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3097,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3209,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2291,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3403;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.323,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2809,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2691,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.327,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1158,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2382,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2618,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0842;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3364,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2409,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3091,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3136,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0091,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3182,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1818,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1909;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2009,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3491,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3003,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.0976,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3982,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1018,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2976;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1958,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0042,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_7_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1958,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0042,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.0891,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.0891,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2309,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3191,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3103,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.0176,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3382,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1618,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2176,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3397;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2091,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.347,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2758,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1182,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3818,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.0758,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.303,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3409;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_11_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2491,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1691,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1982,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3018,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0309,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3009;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_12_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2891,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3203,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0624,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2782,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2218,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1376,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3297,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2609;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_13_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3291,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.307,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
0.0442,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3582,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1418,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2442,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.343,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2209;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_14_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2491,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.0491,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_14_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2491,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.0491,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_15_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_15_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_16_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.317,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0358,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2982,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2018,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1642,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.333,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2509,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2991;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone5_Wall_17_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3036,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.0709,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.3782,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1218,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2709,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3464,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3391;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone2_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone2_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1469,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2148,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2852,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0531,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone2_Wall_2_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1469,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2148,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2852,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0531,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone2_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.204,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
0.296,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0386,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3173,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.298,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.252,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3327,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1614;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_20_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_21_0_4_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_22_0_5_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_23_0_6_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_24_0_7_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_4_0_0_25_0_8_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_5_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone1_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_1_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_2_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_3_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_4_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_5_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_6_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_7_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_8_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Zone4_Roof_1_0_0_9_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_2_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_3_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3159,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3024,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2476,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3341,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.173,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1952,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3048,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.027;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_6_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.297,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.253,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3323,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1586,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2061,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2939,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0414,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3177;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone7_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.262,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3293,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1347,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.224,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
0.276,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0653,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3207,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.288;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone3_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3334,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1675,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1994,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3006,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0325,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3166,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3003;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone3_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone6_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2972,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0371,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3171,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.2986,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2514,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3329,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1629,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2028;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone6_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.315,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3049,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2451,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.335,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1799,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1901,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3099,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0201;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone6_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone6_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2224,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.1582,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.3418,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.0224,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3097,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3209,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2291,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3403;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.323,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2809,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2691,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.327,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1157,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2382,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2618,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.0843;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3364,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2409,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3091,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3136,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.009,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3182,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1818,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.191;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3497,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2009,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3491,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3003,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.0976,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3982,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.1018,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2976;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1957,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0043,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_7_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3109,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2391,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.337,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1957,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1782,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3218,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0043,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.313;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_8_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.089,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.111,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2709,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2791,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3236,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.089,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2582,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2418,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.111,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3264;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_9_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2309,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3191,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3103,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.0176,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3382,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1618,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2176,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3397;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2091,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.347,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2757,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1182,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3818,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.0757,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.303,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3409;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_11_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2491,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3336,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.169,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1982,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.3018,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.031,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3164,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3009;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_12_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2891,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3203,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0624,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2782,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2218,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1376,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3297,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2609;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_13_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3291,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.307,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
0.0443,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3582,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1418,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.2443,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.343,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2209;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_14_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.249,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.049,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_14_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3436,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.249,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
0.1382,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3618,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.049,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3064,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2191;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_15_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_15_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3303,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1424,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2182,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2818,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0576,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3197,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2909,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2591;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_16_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.317,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0357,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2982,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2018,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.1643,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.333,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2509,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2991;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone5_Wall_17_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3036,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
0.071,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
0.3782,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.1218,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.271,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3464,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.2109,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3391;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone2_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.147,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2147,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2853,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.053,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone2_Wall_2_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2574,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3309,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.147,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2147,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2853,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.053,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3191,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2926;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone2_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.204,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
0.296,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0386,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3173,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.298,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
-.252,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3327,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1614;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_3_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3068,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0242,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3155,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3034,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2466,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3345,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1758,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1932;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0_4_0_4_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0_5_0_5_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_4_0_0_6_0_6_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3023,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0302,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3163,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3012,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2488,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1698,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.1977;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Zone1_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3167;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2489,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1695,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1979,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3021,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0305,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3163;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_10_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_10_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_10_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_10_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_10_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_11_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3024,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3427,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2073,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3476,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2806,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1146,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3854,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0806;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office3_Wall_12_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.274,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.276,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3247,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.0972,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2521,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2479,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1028,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3253;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_3_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_4_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_4_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_4_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office1_Wall_4_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Corridor%a1_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_6_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_6_0_0_2_0_2_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_6_0_0_3_0_3_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
GroundFloor:Office2_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.274,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
-.276,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3247,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.0972,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2521,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.2479,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1028,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3253;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3011,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.2489,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3337,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.1695,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.1979,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.3021,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.0305,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.3163;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_11_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_11_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_11_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office10_Wall_12_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3024,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3427,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.2073,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3476,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.2806,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
0.1146,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.3854,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.0806;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_3_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_3_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_3_0_0_1_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.3333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.25;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_4_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_4_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office8_Wall_4_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Corridor%b1_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Corridor%b1_Wall_2_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.2501,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.1664,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
0.2002,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
0.2998,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.0336,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.2999;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Corridor%b2_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office9_Roof_1_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
-.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
-.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office9_Wall_5_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
0.3,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
-.1667;                  !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office9_Wall_6_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office9_Wall_6_0_0_0_0_0_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office9_Wall_6_0_0_1_0_1_Win,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
-.0333,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 7 {dimensionless}
0.2;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
FirstFloor:Office9_Wall_7_0_0,  !- Name
Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
-.0333,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
-.3167,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
-.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
-.25,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
-.3333,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
-.1667,                  !- Wind Pressure Coefficient Value 6 {dimensionless}
0.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========


ZoneControl:Thermostat,
4 Thermostat,            !- Name
Block1:Office4,          !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 4 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
5%6 Thermostat,          !- Name
Block1:Office5%6,        !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 5%6 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
11 Thermostat,           !- Name
Block2:Office11,         !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 11 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
13 Thermostat,           !- Name
Block2:Office13,         !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 13 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
87761 Thermostat,        !- Name
GroundFloor:Office1,     !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 87761 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
87773 Thermostat,        !- Name
GroundFloor:Office2,     !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 87773 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
87785 Thermostat,        !- Name
GroundFloor:Office3,     !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 87785 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
87571 Thermostat,        !- Name
FirstFloor:Office9,      !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 87571 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
87583 Thermostat,        !- Name
FirstFloor:Office10,     !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 87583 Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
87559 Thermostat,        !- Name
FirstFloor:Office8,      !- Zone or ZoneList Name
HVACTemplate-Always 4,   !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Zone 87559 Thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========


ThermostatSetpoint:DualSetpoint,
Zone 4 Thermostat Dual SP Control,  !- Name
Heating office 4,        !- Heating Setpoint Temperature Schedule Name
Cooling office 4;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 5%6 Thermostat Dual SP Control,  !- Name
Heating office 5%6,      !- Heating Setpoint Temperature Schedule Name
Cooling office 5%6;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 11 Thermostat Dual SP Control,  !- Name
Heating office 11,       !- Heating Setpoint Temperature Schedule Name
Cooling office 11;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 13 Thermostat Dual SP Control,  !- Name
Heating office 13,       !- Heating Setpoint Temperature Schedule Name
Cooling office 13;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 87761 Thermostat Dual SP Control,  !- Name
Heating office 1,        !- Heating Setpoint Temperature Schedule Name
Cooling office 1;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 87773 Thermostat Dual SP Control,  !- Name
Heating office 2,        !- Heating Setpoint Temperature Schedule Name
Cooling office 2;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 87785 Thermostat Dual SP Control,  !- Name
Heating office 3,        !- Heating Setpoint Temperature Schedule Name
Cooling office 3;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 87559 Thermostat Dual SP Control,  !- Name
Heating office 8,        !- Heating Setpoint Temperature Schedule Name
Cooling office 8;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 87571 Thermostat Dual SP Control,  !- Name
Heating office 9,        !- Heating Setpoint Temperature Schedule Name
Cooling office 9;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
Zone 87583 Thermostat Dual SP Control,  !- Name
Heating office 10,       !- Heating Setpoint Temperature Schedule Name
Cooling office 10;       !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========


ZoneHVAC:IdealLoadsAirSystem,
Block1:Office4 Ideal Loads Air,  !- Name
Node Block1:Office4 In,  !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.2144441,               !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.133805626,             !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block1:Office5%6 Ideal Loads Air,  !- Name
Node Block1:Office5%6 In,!- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.180435267,             !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.13415074,              !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block2:Office11 Ideal Loads Air,  !- Name
Node Block2:Office11 In, !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.176014092,             !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.209548255,             !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block2:Office13 Ideal Loads Air,  !- Name
Node Block2:Office13 In, !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.0664578701,            !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.112564214,             !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block1:Office1 Ideal Loads Air,  !- Name
Node Block1:Office1 In,  !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.120446764961961,       !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
9.66237616109413E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block1:Office2 Ideal Loads Air,  !- Name
Node Block1:Office2 In,  !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.1685111491969,         !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.130905915225937,       !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block1:Office3 Ideal Loads Air,  !- Name
Node Block1:Office3 In,  !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.126847689972651,       !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
8.19694775938696E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block4:Office10 Ideal Loads Air,  !- Name
Node Block4:Office10 In, !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
7.52839943496411E-02,    !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
9.22829969128446E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block4:Office9 Ideal Loads Air,  !- Name
Node Block4:Office9 In,  !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
0.107843945180882,       !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.151545024838728,       !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
Block4:Office8 Ideal Loads Air,  !- Name
Node Block4:Office8 In,  !- Zone Supply Air Node Name
35,                      !- Heating Supply Air Temperature {C}
12,                      !- Cooling Supply Air Temperature {C}
0.01,                    !- Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
0.008,                   !- Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
NoLimit,                 !- Heating Limit
8.52179431356253E-02,    !- Maximum Heating Air Flow Rate {m3/s}
NoLimit,                 !- Cooling Limit
0.121895426260921,       !- Maximum Cooling Air Flow Rate {m3/s}
NoOutdoorAir,            !- Outdoor Air
,                        !- Outdoor Air Flow Rate {m3/s}
On,                      !- Heating Availability Schedule Name
On;                      !- Cooling Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========


ZoneHVAC:EquipmentList,
Block1:Office4 Equipment,!- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block1:Office4 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block1:Office5%6 Equipment,  !- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block1:Office5%6 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block2:Office11 Equipment,  !- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block2:Office11 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block2:Office13 Equipment,  !- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block2:Office13 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block1:Office1 Equipment,!- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block1:Office1 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block1:Office2 Equipment,!- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block1:Office2 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block1:Office3 Equipment,!- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block1:Office3 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block4:Office8 Equipment,!- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block4:Office8 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block4:Office10 Equipment,  !- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block4:Office10 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
Block4:Office9 Equipment,!- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block4:Office9 Ideal Loads Air,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
Block1:Office4,          !- Zone Name
Block1:Office4 Equipment,!- Zone Conditioning Equipment List Name
Block1:Office4 Inlets,   !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block1:Office4 Zone,!- Zone Air Node Name
Node Block1:Office4 Out; !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
Block1:Office5%6,        !- Zone Name
Block1:Office5%6 Equipment,  !- Zone Conditioning Equipment List Name
Block1:Office5%6 Inlets, !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block1:Office5%6 Zone,  !- Zone Air Node Name
Node Block1:Office5%6 Out;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
Block2:Office11,         !- Zone Name
Block2:Office11 Equipment,  !- Zone Conditioning Equipment List Name
Block2:Office11 Inlets,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block2:Office11 Zone,  !- Zone Air Node Name
Node Block2:Office11 Out;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
Block2:Office13,         !- Zone Name
Block2:Office13 Equipment,  !- Zone Conditioning Equipment List Name
Block2:Office13 Inlets,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block2:Office13 Zone,  !- Zone Air Node Name
Node Block2:Office13 Out;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
GroundFloor:Office1,     !- Zone Name
Block1:Office1 Equipment,!- Zone Conditioning Equipment List Name
Block1:Office1 Inlets,   !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block1:Office1 Zone,!- Zone Air Node Name
Node Block1:Office1 Out; !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
GroundFloor:Office2,     !- Zone Name
Block1:Office2 Equipment,!- Zone Conditioning Equipment List Name
Block1:Office2 Inlets,   !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block1:Office2 Zone,!- Zone Air Node Name
Node Block1:Office2 Out; !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
GroundFloor:Office3,     !- Zone Name
Block1:Office3 Equipment,!- Zone Conditioning Equipment List Name
Block1:Office3 Inlets,   !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block1:Office3 Zone,!- Zone Air Node Name
Node Block1:Office3 Out; !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
FirstFloor:Office8,      !- Zone Name
Block4:Office8 Equipment,!- Zone Conditioning Equipment List Name
Block4:Office8 Inlets,   !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block4:Office8 Zone,!- Zone Air Node Name
Node Block4:Office8 Out; !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
FirstFloor:Office10,     !- Zone Name
Block4:Office10 Equipment,  !- Zone Conditioning Equipment List Name
Block4:Office10 Inlets,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block4:Office10 Zone,  !- Zone Air Node Name
Node Block4:Office10 Out;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
FirstFloor:Office9,      !- Zone Name
Block4:Office9 Equipment,!- Zone Conditioning Equipment List Name
Block4:Office9 Inlets,   !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Node Block4:Office9 Zone,!- Zone Air Node Name
Node Block4:Office9 Out; !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
Block1:Office4 Inlets,   !- Name
Node Block1:Office4 In;  !- Node 1 Name

NodeList,
Block1:Office5%6 Inlets, !- Name
Node Block1:Office5%6 In;!- Node 1 Name

NodeList,
Block2:Office11 Inlets,  !- Name
Node Block2:Office11 In; !- Node 1 Name

NodeList,
Block2:Office13 Inlets,  !- Name
Node Block2:Office13 In; !- Node 1 Name

NodeList,
Block1:Office1 Inlets,   !- Name
Node Block1:Office1 In;  !- Node 1 Name

NodeList,
Block1:Office2 Inlets,   !- Name
Node Block1:Office2 In;  !- Node 1 Name

NodeList,
Block1:Office3 Inlets,   !- Name
Node Block1:Office3 In;  !- Node 1 Name

NodeList,
Block4:Office8 Inlets,   !- Name
Node Block4:Office8 In;  !- Node 1 Name

NodeList,
Block4:Office10 Inlets,  !- Name
Node Block4:Office10 In; !- Node 1 Name

NodeList,
Block4:Office9 Inlets,   !- Name
Node Block4:Office9 In;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========
ExternalInterface:Schedule,
BC:1_sub1,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:2_sub1,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:3_sub1,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:4_sub1,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:5_sub1,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:6_sub1,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:1_sub3,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:2_sub3,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:3_sub3,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
BC:4_sub3,               !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 4,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 5%6,      !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 11,       !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 13,       !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 4,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value





ExternalInterface:Schedule,
Cooling office 5%6,      !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 11,       !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 13,       !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value



ExternalInterface:Schedule,
Cooling office 1,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 2,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 3,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 8,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 9,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Cooling office 10,       !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 1,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 2,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 3,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 8,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 9,        !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

ExternalInterface:Schedule,
Heating office 10,       !- Name
Any Number,              !- Schedule Type Limits Name
24;                      !- Initial Value

!-PEOPLE EXTERNAL INTERFACE
ExternalInterface:Schedule,
people4,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people5_6,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people11,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people13,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people1,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people2,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people3,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people8,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people9,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

ExternalInterface:Schedule,
people10,				     !- Name
Any Number,              !- Schedule Type Limits Name
1;                       !- Initial Value

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
DXF,                     !- Report Type
Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
Construction;            !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
AllSummary,              !- Report 1 Name
DemandEndUseComponentsSummary,  !- Report 2 Name
AnnualBuildingUtilityPerformanceSummary;  !- Report 3 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
HTML,                    !- Column Separator
JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,
*,                       !- Key Value
Zone Mean Air Temperature,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Mean Radiant Temperature,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Outdoor Dry Bulb,        !- Variable Name
timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Outdoor Relative Humidity,  !- Variable Name
timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Direct Solar,            !- Variable Name
timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
FangerPMV,               !- Variable Name
timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone Air Relative Humidity,  !- Variable Name
timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Zone People Number Of Occupants,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Ideal Loads Air Heating Rate,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Ideal Loads Air Total Cooling Rate,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
GroundFloor:Office3_Wall_2_0_0,  !- Key Value
Surface Inside Temperature,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
GroundFloor:Office3_Wall_3_0_0,  !- Key Value
Surface Inside Temperature,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
FirstFloor:Office10_Wall_4_0_0,  !- Key Value
Surface Inside Temperature,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
FirstFloor:Office10_Wall_3_0_0,  !- Key Value
Surface Inside Temperature,  !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
BC:1_sub1,              !- Key Value
Schedule Value,          !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
BC:2_sub1,              !- Key Value
Schedule Value,          !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
BC:3_sub1,              !- Key Value
Schedule Value,          !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
BC:4_sub1,              !- Key Value
Schedule Value,          !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
BC:5_sub1,              !- Key Value
Schedule Value,          !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
BC:6_sub1,              !- Key Value
Schedule Value,          !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Wind Speed,              !- Variable Name
Timestep;                !- Reporting Frequency

Output:Variable,
*,                       !- Key Value
Wind Direction,          !- Variable Name
Timestep;                !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
DisplayExtraWarnings;    !- Key 1